within HeatPumpModel.Components.ReversibleHP.RSE_components;
model Reversible_HP_vs_3_RSE "Model used for RSE validation"

   //---------------Components---------------------------------------------------------------------------------------------------------------------------------------------------------------------

  RefCycle.Ref_cycle_reversible_vs_1 ref_cycle_reversible_vs_1_1(
    fileName=fileName,
    SH=SH,
    SBC=SBC,
    redeclare package Medium = Medium,
    F=F,
    f_el=f_el,
    PP_eva=PP_HE2,
    PP_cond=PP_HE1) annotation (Placement(transformation(extent={{26,-16},{60,18}})));
  HeatExchangers.PlateHE_vs_1 PHE(
    redeclare package Medium = HE1_medium,
    m_flow_nominal=m_flow_nominal,
    m_f_nom_heat=m_flow_HE1_nominal_heat,
    m_f_nom_cool=m_flow_HE1_nominal_cool,
    dp_nominal=dp_HE1_nominal,
    m_ref_nom_cool=m_ref_nom_cool,
    m_ref_nom_heat=m_ref_nom_heat,
    UA_value_PHE=UA_value_HE1,
    UA_nom_heat=UA_nom_heat_HE1,
    UA_nom_cool=UA_nom_cool_HE1,
    fileNameH=fileName_HE1_heat,
    fileNameC=fileName_HE1_cool,
    V=V_HE1,
    Tau_cost_PHE=Tau_cost_HE1,
    K_UA=K_UA) annotation (Placement(transformation(extent={{28,58},{58,88}})));
  HeatExchangers.FinCoil_vs_1 FinCoil(
    redeclare package Medium = HE2_medium,
    m_flow_nominal=m_flow_HE2_nominal,
    m_f_nom_heat=m_flow_HE2_nominal_heat,
    m_f_nom_cool=m_flow_HE2_nominal_cool,
    dp_nominal=dp_HE2_nominal,
    UA_value_FC=UA_value_HE2,
    UA_nom_heat=UA_nom_heat_HE2,
    UA_nom_cool=UA_nom_cool_HE2,
    V=V_HE2,
    Tau_cost_FC=Tau_cost_HE2,
    K_UA=K_UA_HE2) annotation (Placement(transformation(extent={{34,-56},{64,-86}})));

  RSE_components.CMP_reversible_vs_1_RSE CMP_reversible(
    fileName=fileName,
    CMP_type=CMP_type,
    minF=minF,
    scale_w=scale_w,
    scale_cc=scale_cc,
    eps_cc=eps_cc,
    eps_w=eps_w) annotation (Placement(transformation(extent={{-50,-12},{-24,14}})));

  Modelica.Fluid.Sensors.Temperature TsourceIn(redeclare package Medium = HE2_medium) annotation (Placement(transformation(extent={{0,-54},{20,-34}})));
  Modelica.Fluid.Sensors.Temperature TloadIn(redeclare package Medium = HE1_medium) annotation (Placement(transformation(extent={{-2,32},{18,52}})));

  Modelica.Fluid.Sensors.TemperatureTwoPort TsourceOut( redeclare package Medium = HE2_medium) annotation (Placement(transformation(extent={{72,-62},{92,-82}})));
  Modelica.Fluid.Sensors.TemperatureTwoPort TloadOut( redeclare package Medium = HE1_medium) annotation (Placement(transformation(extent={{76,64},{96,84}})));

  //---------------Interfaces blocks---------------------------------------------------------------------------------------------------------------------------------------------------------------

  Modelica.Fluid.Interfaces.FluidPort_a Load_in(redeclare package Medium = HE1_medium) "Fluid connector a (positive design flow direction is from port_a to port_b)" annotation (Placement(transformation(extent={{-120,62},
            {-100,82}}),                                                                                                                                                                                                        iconTransformation(extent={{-120,62},
            {-100,82}})));
  Modelica.Fluid.Interfaces.FluidPort_b Load_out(redeclare package Medium = HE1_medium) "Fluid connector b (positive design flow direction is from port_a to port_b)" annotation (Placement(transformation(extent={{100,64},
            {120,84}}),                                                                                                                                                                                                        iconTransformation(extent={{100,64},
            {120,84}})));
  Modelica.Fluid.Interfaces.FluidPort_a Source_in(redeclare package Medium = HE2_medium) "Fluid connector a (positive design flow direction is from port_a to port_b)" annotation (Placement(transformation(extent={{-120,
            -80},{-100,-60}}),                                                                                                                                                                                                        iconTransformation(extent={{-120,
            -80},{-100,-60}})));
  Modelica.Fluid.Interfaces.FluidPort_b Source_out(redeclare package Medium = HE2_medium) "Fluid connector b (positive design flow direction is from port_a to port_b)" annotation (Placement(transformation(extent={{100,-82},
            {120,-62}}),                                                                                                                                                                                                        iconTransformation(extent={{100,-82},
            {120,-62}})));
  Modelica.Blocks.Interfaces.RealOutput Wel_ref "heating capacity calculated with refrigerant cycle" annotation (Placement(transformation(extent={{100,-10},{120,10}}),iconTransformation(extent={{100,-10},
            {120,10}})));
  Modelica.Blocks.Interfaces.RealOutput COP "Coefficient of performance" annotation (Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
  Modelica.Blocks.Math.Division division annotation (Placement(transformation(extent={{80,34},{94,48}})));
  Modelica.Blocks.Interfaces.RealOutput COP_system "System_Efficency" annotation (Placement(transformation(extent={{102,32},{122,52}}), iconTransformation(extent={{100,30},{120,50}})));
  Modelica.Blocks.Interfaces.RealInput CMP_f1            "Compressor frequency / speed " annotation (Placement(transformation(extent={{-126,-12},{-108,6}}),  iconTransformation(extent={{-126,-12},{-108,6}})));
  Modelica.Blocks.Interfaces.IntegerInput StatusInput annotation (Placement(transformation(extent={{-124,8},{-110,22}}), iconTransformation(extent={{-124,8},{-110,22}})));
  //---------------Medium Replaceble Packages-----------------------------------------------------------------------------------------------------------------------------------------------------

  replaceable package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410a", substanceNames={"R410a"}) annotation (choices(
      choice(redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R290", substanceNames={"R290"}) "R290"),
      choice(redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R32", substanceNames={"R32"}) "R32"),
      choice(redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A")), Dialog(group="Refrigerant"));
  replaceable package HE1_medium = Modelica.Media.Interfaces.PartialMedium annotation (choicesAllMatching=true, Dialog(group="HE1"));
  replaceable package HE2_medium = Modelica.Media.Interfaces.PartialMedium annotation (choicesAllMatching=true, Dialog(group="HE2"));

  //-------------Input Parameters Refrigerant Cycle------------------------------------------------------------------------------------------------------------------------------------------------

  parameter Real SH(unit="K") "superheat" annotation (Dialog(group="Refrigerant"));
  parameter Real SBC(unit="K") "subcooling" annotation (Dialog(group="Refrigerant"));

  //-------------Input Parameters CMP-------------------------------------------------------------------------------------------------------------------------------------------------------------

  parameter Real F "Dabiri Correlation parameter" annotation (Dialog(group="CMP"));
  parameter String fileName="Select a compressor model" "File path where polynomial coefficients are stored" annotation (choices(
      choice="C:/Users/benafra10167/Desktop/CMP_polynomial/Fixed_Speed_Danfoss/HRH054U4 polynomials.xlsx",
      choice="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VRJ028-K polynomials.xlsx",
      choice="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VZH028CH polynomials.xlsx",
      choice="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
       choice="C:/Users/benafra10167/Desktop/CMP_polynomial/Fixed_Speed_Copeland/ZH04KCU-PFJ_R290_polynomials.xlsx"), Dialog(group="CMP"));
  parameter String CMP_type="Fixed speed" annotation (choices(
      choice="Fixed speed",
      choice="Variable speed 20 coeff",
    choice="Variable speed 30 coeff"), Dialog(group="CMP"));
  parameter Real f_el "Electrical losses parameter"
                                                   annotation (Dialog(group="CMP"));
  parameter Real minF( unit = "Hz") "minimum compressor frequency" annotation (Dialog(group="CMP"));
  parameter Real scale_cc "scaling factor cooling capacity" annotation (Dialog(group="CMP"));
  parameter Real scale_w "scaling factor power" annotation (Dialog(group="CMP"));
  parameter Real eps_cc "intercept factor cooling capacity" annotation (Dialog(group="CMP"));
  parameter Real eps_w "intercept factor power" annotation (Dialog(group="CMP"));

  //-------------Input Parameters HE1--------------------------------------------------------------------------------------------------------------------------------------------------------

  parameter Modelica.Units.SI.MassFlowRate m_flow_nominal "Nominal mass flow rate. If the HP works mainyl in H mode, use heating, else cooling" annotation (Dialog(group="HE1"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_HE1_nominal_heat "Nominal mass flow rate heating" annotation (Dialog(group="HE1"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_HE1_nominal_cool "Nominal mass flow rate cooling" annotation (Dialog(group="HE1"));
  parameter Real m_ref_nom_heat(unit="kg/s") "Nominal refrigerant mass flow rate [kg/s] heaing" annotation (Dialog(group="HE1"));
  parameter Real m_ref_nom_cool(unit="kg/s") "Nominal refrigerant mass flow rate [kg/s] cooling" annotation (Dialog(group="HE1"));
  parameter Modelica.Units.SI.PressureDifference dp_HE1_nominal "Pressure difference" annotation (Dialog(group="HE1"));
  parameter Real PP_HE1(unit="K") = 2 "Condenser pinch point" annotation (Dialog(group="HE1"));
  parameter Real K_UA "Optimization parameter" annotation (Dialog(group="HE1"));
  parameter Real UA_nom_heat_HE1(unit="W/K") "Nominal UA value" annotation (Dialog(group="HE1"));
  parameter Real UA_nom_cool_HE1(unit="W/K") "Nominal UA value" annotation (Dialog(group="HE1"));
  parameter Modelica.Units.SI.Volume V_HE1 "Volume" annotation (Dialog(group="HE1"));
  parameter Modelica.Units.SI.Time Tau_cost_HE1(displayUnit="min")  "Time Constant of Cond Filter" annotation (Dialog(group="HE1"));
  parameter String UA_value_HE1="Select how to calculate UA" annotation (choices(choice="Nominal value", choice="Parametric correlation"), Dialog(group="HE1"));
  parameter String fileName_HE1_heat="C:/Users\benafra10167/Desktop/HE_polynomial/B8T.xlsx" "File path where polynomial coefficients are stored" annotation (choices(
      choice="C:/Users/benafra10167/Desktop/HE_polynomial/B8T.xlsx",
      choice="C:/Users/benafra10167/Desktop/HE_polynomial/B10T.xlsx",
      choice="C:/Users/benafra10167/Desktop/HE_polynomial/B8LAS.xlsx",
      choice="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx"), Dialog(group="HE1"));
  parameter String fileName_HE1_cool="C:/Users\benafra10167/Desktop/HE_polynomial/B8T.xlsx" "File path where polynomial coefficients are stored" annotation (choices(
      choice="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx"), Dialog(group="HE1"));

  //-------------Input Parameters HE2-------------------------------------------------------------------------------------------------------------------------------------------------------

  parameter Modelica.Units.SI.MassFlowRate m_flow_HE2_nominal "Nominal mass flow rate" annotation (Dialog(group="HE2"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_HE2_nominal_heat "Nominal mass flow rate heating" annotation (Dialog(group="HE2"));
  parameter Modelica.Units.SI.MassFlowRate m_flow_HE2_nominal_cool "Nominal mass flow rate cooling" annotation (Dialog(group="HE2"));
  parameter Modelica.Units.SI.PressureDifference dp_HE2_nominal "Pressure difference" annotation (Dialog(group="HE2"));
  parameter Real K_UA_HE2 "Optimization parameter" annotation (Dialog(group="HE2"));
  parameter Real PP_HE2(unit="K")  "Evaporator pinch point" annotation (Dialog(group="HE2"));
  parameter Real UA_nom_heat_HE2(unit="W/K") "Heat transfer/ area product" annotation (Dialog(group="HE2"));
  parameter Real UA_nom_cool_HE2(unit="W/K") "Nominal UA value" annotation (Dialog(group="HE2"));
  parameter Modelica.Units.SI.Volume V_HE2 "Volume" annotation (Dialog(group="HE2"));
  parameter Modelica.Units.SI.Time Tau_cost_HE2(displayUnit="min") "Time Constant of Eva Filter" annotation (Dialog(group="HE2"));
  parameter String UA_value_HE2="Select how to calculate UA" annotation (choices(choice="Nominal value", choice="Parametric correlation"), Dialog(group="HE2"));

  //------------------------------------Control parameters ----------------------------------------------------------------------------------------------------------------------------------------

  record box
    Modelica.Units.SI.Pressure Pcond "Total condensing pressure";
    Modelica.Units.SI.Pressure Peva "Total evaporation pressure";
    Modelica.Units.SI.Temperature Tcond "Total condensing temperature";
    Modelica.Units.SI.Temperature Teva "Total evaporation temperature";
    Modelica.Units.SI.Temperature TloadIn "Load inlet temperature";
    Modelica.Units.SI.Temperature TloadOut "Load outlet temperature";
    Modelica.Units.SI.Temperature TsourceIn "Source inlet temperature";
    Modelica.Units.SI.Temperature TsourceOut "Source outlet temperature";
    Real Wel( unit =" W") "Total electrical power";
    Real HC( unit = "W") "Total heating capacity";
    Real HeatLoad(  unit = "W") "Total heat to load";
    Real CC( unit = "W") "Total cooling capacity";
    Real CMP_f( unit = "Hz") "Compressor frequency";
    Integer HP_target "Operation target mode of HP";
    Integer HP_mode "Operation mode of HP";

  end box;

  box Output;

equation

   Output.Pcond = ref_cycle_reversible_vs_1_1.Pcond;
   Output.Peva = ref_cycle_reversible_vs_1_1.Peva;
   Output.Tcond = ref_cycle_reversible_vs_1_1.Tcond;
   Output.Teva = ref_cycle_reversible_vs_1_1.Teva;
   Output.TloadIn = TloadIn.T;
   Output.TloadOut = TloadOut.T;
   Output.TsourceIn = TsourceIn.T;
   Output.TsourceOut = TsourceOut.T;
   Output.Wel = ref_cycle_reversible_vs_1_1.Wel_ref;
   Output.HC = ref_cycle_reversible_vs_1_1.HC_ref;
   Output.HeatLoad = PHE.Pow_sec;
   Output.CC = ref_cycle_reversible_vs_1_1.CC_ref;
   Output.CMP_f = CMP_f1;
   Output.HP_mode = 1;
   Output.HP_target = 1;

  connect(Load_in, Load_in) annotation (Line(points={{-110,72},{-110,72}}, color={0,127,255}));
  connect(Source_out, Source_out) annotation (Line(points={{110,-72},{110,-72}}, color={0,127,255}));
  connect(Load_out, Load_out) annotation (Line(points={{110,74},{110,74}}, color={0,127,255}));
  connect(ref_cycle_reversible_vs_1_1.Wel_ref, Wel_ref) annotation (Line(points={{63.91,12.73},{68,12.73},{68,12},{72,12},{72,0},{110,0}},
                                                                                                                             color={0,0,127}));

  connect(FinCoil.port_a, Source_in) annotation (Line(points={{34,-71},{34,-72},{-110,-72},{-110,-70}}, color={0,127,255}));
  connect(COP, COP) annotation (Line(points={{110,-40},{110,-40}}, color={0,0,127}));
  connect(PHE.Pow_secondary, division.u1) annotation (Line(points={{59.5,66.7},{72,66.7},{72,45.2},{78.6,45.2}}, color={0,0,127}));
  connect(ref_cycle_reversible_vs_1_1.Wel_ref, division.u2) annotation (Line(points={{63.91,12.73},{72,12.73},{72,36.8},{78.6,36.8}},
                                                                                                                                    color={0,0,127}));
  connect(division.y, COP_system) annotation (Line(points={{94.7,41},{96,42},{112,42}}, color={0,0,127}));
  connect(FinCoil.port_a, TsourceIn.port) annotation (Line(points={{34,-71},{34,-72},{18,-72},{18,-54},{10,-54}}, color={0,127,255}));
  connect(TsourceIn.T, ref_cycle_reversible_vs_1_1.SET) annotation (Line(points={{17,-44},{23.96,-44},{23.96,-14.3}}, color={0,0,127}));
  connect(TloadIn.T, ref_cycle_reversible_vs_1_1.LET) annotation (Line(points={{15,42},{24,42},{24,18},{23.96,18},{23.96,16.3}}, color={0,0,127}));
  connect(PHE.port_a, TloadIn.port) annotation (Line(points={{28,73},{-2,73},{-2,32},{8,32}}, color={0,127,255}));
  connect(CMP_reversible.CC_Wel, ref_cycle_reversible_vs_1_1.CC_Wel) annotation (Line(points={{-22.31,-1.73},{24,-1.73},{24,-2},{24.13,-2},{24.13,-2.57}},
                                                                                                                                                   color={0,0,127}));
  connect(CMP_reversible.HP_operative_status_out, ref_cycle_reversible_vs_1_1.HP_operatve_status) annotation (Line(points={{-22.31,3.47},{24,3.47},{24,4.4},{23.96,4.4}},
                                                                                                                                                                 color={255,127,0}));
  connect(ref_cycle_reversible_vs_1_1.HP_efficency, COP) annotation (Line(points={{63.91,-10.05},{63.91,-40},{110,-40}}, color={0,0,127}));
  connect(ref_cycle_reversible_vs_1_1.HE1_output, PHE.HE_input) annotation (Line(points={{43.17,20.21},{43,20.21},{43,56.2}},
                                                                                                                           color={0,0,127}));
  connect(PHE.RefT_filter, CMP_reversible.Tref_1) annotation (Line(points={{26.5,67},{26.5,66},{-37,66},{-37,15.82}}, color={0,0,127}));
  connect(FinCoil.RefT, CMP_reversible.Tref_2) annotation (Line(points={{32.5,-63.5},{-36.87,-63.5},{-36.87,-13.69}}, color={0,0,127}));
  connect(ref_cycle_reversible_vs_1_1.HE2_output, FinCoil.HE_input) annotation (Line(points={{43,-18.38},{43.75,-26},{43.75,-54.35}}, color={0,0,127}));
  connect(ref_cycle_reversible_vs_1_1.T_ref_1, PHE.RefT_filter) annotation (Line(points={{23.96,11.2},{-20,11.2},{-20,66},{26.5,66},{26.5,67}},
                                                                                                                                              color={0,0,127}));
  connect(ref_cycle_reversible_vs_1_1.T_ref_2, FinCoil.RefT) annotation (Line(points={{23.96,-9.2},{22,-9.2},{22,-10},{-20,-10},{-20,-63.5},{32.5,-63.5}},
                                                                                                                                         color={0,0,127}));
  connect(Load_in, PHE.port_a) annotation (Line(points={{-110,72},{-2,72},{-2,73},{28,73}}, color={0,127,255}));
  connect(PHE.port_b, TloadOut.port_a) annotation (Line(points={{58,73},{58,74},{76,74}}, color={0,127,255}));
  connect(TloadOut.port_b, Load_out) annotation (Line(points={{96,74},{110,74}}, color={0,127,255}));
  connect(FinCoil.port_b, TsourceOut.port_a) annotation (Line(points={{64,-71},{64,-72},{72,-72}}, color={0,127,255}));
  connect(TsourceOut.port_b, Source_out) annotation (Line(points={{92,-72},{110,-72}}, color={0,127,255}));
  connect(CMP_reversible.HP_operative_status, FinCoil.HP_operative_status) annotation (Line(points={{-51.69,3.47},{-58,3.47},{-58,-82.85},{32.35,-82.85}}, color={255,127,0}));
  connect(CMP_reversible.CMP_f, CMP_f1) annotation (Line(points={{-51.69,-1.73},{-52,-1.73},{-52,-2},{-112,-2},{-112,-3},{-117,-3}},
                                                                                                                     color={0,0,127}));
  connect(PHE.HP_operative_status, CMP_reversible.HP_operative_status)
    annotation (Line(points={{26.35,84.85},{26,84.85},{26,86},{-58,86},{-58,4},{-54,4},{-54,3.47},{-51.69,3.47}},   color={255,127,0}));
  connect(CMP_reversible.HP_operative_status, StatusInput) annotation (Line(points={{-51.69,3.47},{-58,3.47},{-58,15},{-117,15}}, color={255,127,0}));
  annotation (Icon(graphics={
        Rectangle(
          extent={{-80,80},{80,-80}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          lineThickness=1),
        Bitmap(extent={{-84,-78},{84,76}},
          imageSource="iVBORw0KGgoAAAANSUhEUgAAB9AAAAfQCAIAAAAVWlMuAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAFWWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSfvu78nIGlkPSdXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQnPz4KPHg6eG1wbWV0YSB4bWxuczp4PSdhZG9iZTpuczptZXRhLyc+CjxyZGY6UkRGIHhtbG5zOnJkZj0naHR0cDovL3d3dy53My5vcmcvMTk5OS8wMi8yMi1yZGYtc3ludGF4LW5zIyc+CgogPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9JycKICB4bWxuczpBdHRyaWI9J2h0dHA6Ly9ucy5hdHRyaWJ1dGlvbi5jb20vYWRzLzEuMC8nPgogIDxBdHRyaWI6QWRzPgogICA8cmRmOlNlcT4KICAgIDxyZGY6bGkgcmRmOnBhcnNlVHlwZT0nUmVzb3VyY2UnPgogICAgIDxBdHRyaWI6Q3JlYXRlZD4yMDI2LTA0LTIxPC9BdHRyaWI6Q3JlYXRlZD4KICAgICA8QXR0cmliOkRhdGE+eyZxdW90O2RvYyZxdW90OzomcXVvdDtEQVhIZlV6aDcyUSZxdW90OywmcXVvdDt1c2VyJnF1b3Q7OiZxdW90O1VBR1lhYkhpeWg0JnF1b3Q7LCZxdW90O2JyYW5kJnF1b3Q7OiZxdW90O0JBR1FpSnRycjY0JnF1b3Q7fTwvQXR0cmliOkRhdGE+CiAgICAgPEF0dHJpYjpFeHRJZD5mMmMzMTdhOC0wODE2LTQ1NjQtODRhNS1hOTBiNmE3MjY0MDI8L0F0dHJpYjpFeHRJZD4KICAgICA8QXR0cmliOkZiSWQ+NTI1MjY1OTE0MTc5NTgwPC9BdHRyaWI6RmJJZD4KICAgICA8QXR0cmliOlRvdWNoVHlwZT4yPC9BdHRyaWI6VG91Y2hUeXBlPgogICAgPC9yZGY6bGk+CiAgIDwvcmRmOlNlcT4KICA8L0F0dHJpYjpBZHM+CiA8L3JkZjpEZXNjcmlwdGlvbj4KCiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0nJwogIHhtbG5zOmRjPSdodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyc+CiAgPGRjOnRpdGxlPgogICA8cmRmOkFsdD4KICAgIDxyZGY6bGkgeG1sOmxhbmc9J3gtZGVmYXVsdCc+Q29waWEgZGkgSFAgQ29vbGluZyAtIDE8L3JkZjpsaT4KICAgPC9yZGY6QWx0PgogIDwvZGM6dGl0bGU+CiA8L3JkZjpEZXNjcmlwdGlvbj4KCiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0nJwogIHhtbG5zOnBkZj0naHR0cDovL25zLmFkb2JlLmNvbS9wZGYvMS4zLyc+CiAgPHBkZjpBdXRob3I+RnJhbmNlc2NvIEJlbmEmIzM5OzwvcGRmOkF1dGhvcj4KIDwvcmRmOkRlc2NyaXB0aW9uPgoKIDxyZGY6RGVzY3JpcHRpb24gcmRmOmFib3V0PScnCiAgeG1sbnM6eG1wPSdodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvJz4KICA8eG1wOkNyZWF0b3JUb29sPkNhbnZhIChSZW5kZXJlcikgZG9jPURBWEhmVXpoNzJRIHVzZXI9VUFHWWFiSGl5aDQgYnJhbmQ9QkFHUWlKdHJyNjQ8L3htcDpDcmVhdG9yVG9vbD4KIDwvcmRmOkRlc2NyaXB0aW9uPgo8L3JkZjpSREY+CjwveDp4bXBtZXRhPgo8P3hwYWNrZXQgZW5kPSdyJz8+VIZQ/QAAAE5lWElmTU0AKgAAAAgABAEaAAUAAAABAAAAPgEbAAUAAAABAAAARgEoAAMAAAABAAIAAAITAAMAAAABAAEAAAAAAAAAAABgAAAAAQAAAGAAAAABdwXf5wABDw9JREFUeJzs2MEJACEQwMDz+u95LcKAIDMV5J01Mx8AAAAAAHDmvx0AAAAAAAAvMNwBAAAAACBguAMAAAAAQMBwBwAAAACAgOEOAAAAAAABwx0AAAAAAAKGOwAAAAAABAx3AAAAAAAIGO4AAAAAABAw3AEAAAAAIGC4AwAAAABAwHAHAAAAAICA4Q4AAAAAAAHDHQAAAAAAAoY7AAAAAAAEDHcAAAAAAAgY7gAAAAAAEDDcAQAAAAAgYLgDAAAAAEDAcAcAAAAAgIDhDgAAAAAAAcMdAAAAAAAChjsAAAAAAAQMdwAAAAAACBjuAAAAAAAQMNwBAAAAACBguAMAAAAAQMBwBwAAAACAgOEOAAAAAAABwx0AAAAAAAKGOwAAAAAABAx3AAAAAAAIGO4AAAAAABAw3AEAAAAAIGC4AwAAAABAwHAHAAAAAICA4Q4AAAAAAAHDHQAAAAAAAoY7AAAAAAAEDHcAAAAAAAgY7gAAAAAAEDDcAQAAAAAgYLgDAAAAAEBgAwAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAwCAAD//+zYsQAAAADAIH/rSewsjIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAwCAAD//+zYsQAAAADAIH/rSewsjIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s3WlUlOcZxnEGhmGGXUAFREQPomAQcUHGJW4YVBqrCe4ajTZRrCaaaqtGG01brdGqiWgNITUuOcHduCRGBUUUKq5xQUUURUWQfZsZHMB+sOc0JyepzMz7zisz/98n+HDf7/VpluvMeR4KdwAAAAAAAAAABEDhDgAAAAAAAACAACjcAQAAAAAAAAAQgFzqAAAAK1VV8iTrbGrWpcwb16/fvJNbWFpepamt1NZWafWVOr3U6QAAACyZk0LuqrJ3USlcHZVe7i5Bbf2Dg0OCu3Tr1LOfl19bqdMBANCEyZ49eyZ1BgCA5dPVVF5IPph18VxW1vWs27lZ9wseltVIHQoAAAA/19xFGdK6RUhgQEhISHBYePdBw92ae0sdCgCAJoPCHQAglnvXLmQcPZBxJu3fP964fO+Jvr5B6kQAAAAwjExmE+zbTN25o1qtVkfFBEf2l8k4nBYAgF9F4Q4AEFLd09r0Q0lH9u8+knb28v0i3mQAAAAsSWBL1yG9ug59fUS/kROd3D2ljgMAwEuHwh0AIICG+vqUnV8mbftqb+qFMs1TqeMAAABAXEp7u5iI4HHjxsVMmaV0cpU6DgAALwsKdwCASTIOJSV99cXO4xkFFVqpswAAAMDcXJX2I/p2GTfxraix78gVDlLHAQBAYhTuAABjZJ9P27rhH98cTrlbVCV1FgAAAEivuYtyTFTkhGlxkTGjpc4CAIBkKNwBAAbQ1+r2/nNl/OeJp28+lDoLAAAAXkbBvs1mTRk36YOPXDxbSJ0FAABzo3AHADRKQe6tTcs/TNj13WOOjgEAAMCLuCjlk4f2mbVwWYcer0qdBQAA86FwBwC8QOG97DWL527cfbS6tk7qLAAAAGhK7GxlEwd1X/i31dTuAAArQeEOAPhVhfeyl8+LSziQqtPXS50FAAAATZWtTDaqb+dlqz+jdgcAWDwKdwDAL6jVVH+6cOZfE76p0vGrdgAAAAhAbiubOXLAR+s3e/j4S50FAACxULgDAH5u78YV85euuFtUJXUQAAAAWBoPJ8Wy2VNnLFsnVzhInQUAAOFRuAMA/udm5skZb09OzcqTOggAAAAsWUcf903r1/Z7c4rUQQAAEBiFOwDAxsbGpqrkyZ/jJsTvSa5rMOv7grODPMBDFeDhGODh6OPm4Ka0d1PJ3VX2P/lD7qayN2ckAAAAy1NdW1ehqyvX6iu0+nJtXYVW//zfMo3+dlH1vVLtvVJNmUZv5lSj+oau+WK7X4fOZn4uAADioXAHAGvXUF+/deXCBSvXF1bqxH5WSxeHgUFe3Vu7t/lvya7ydFKI/VAAAAA0hlZfn1NU87x8v15Qdexm0d0SjdgPdVTYLZoWO291ooOjs9jPAgDADCjcAcCq6Wt1H779xuqk78V7N3BX2fcP9BwY5DUoyCvE20WsxwAAAEBoD8t1x24VpWQXp9wuzq8Q8ccZsX1CP995iMtUAQAWgMIdAKzXgxs/joyJvpBbKMby7v7usWE+A4O8evi7i7EfAAAA5nSjsDo5u2j/lYLk7GIx9vt7Ou/avjliSKwYywEAMBsKdwCwUklrl8YtXlGueSrs2nA/tzHhvmO6+gZ4OAq7GQAAAC+DUo1+16X8pIuPTuaUCLvZ3s724xnj5q/bbCfnCh8AQFNF4Q4AVqe8MD9uTExS6mUBd4a1ch0d7ju+Wyt6dgAAACtRXPN0x8X8nZfyT90Rsnnv1aHVth172oX1FHAnAABmQ+EOANYlOSlh8sy5j8oEu/9q+CveS6Lbd+fcGAAAAGuVU1yz8nhOYkaeUAudHeSfLn5/6uLVQi0EAMBsKNwBwIrs3bhi0twlmqf1gmyb0L3VosHtuQcVAAAANjY2jyt1nyTfSUi/L8inTZnMZtWcKX9Ys9n0VQAAmBOFOwBYi/iFce+t3CTIq/703m0WDW7v30wlwC4AAABYkFKNft3Ju+tP5ZZr9aZvmzokMuHgKY50BwA0IRTuAGD5nj1reO/NQfH7Tpq+akSo9/rYUD93pemrAAAAYKnKtfolh2/Fp+Wavmpo1/a7T5x1dG1m+ioAAMyAwh0ALFytpnrSkF670q6auKedp+O/xnfpF+gpSCoAAABYvCv5lXE7r6bnlpq4JyLQ+2ByWgv/QEFSAQAgKgp3ALBkmsqyYeouqVkmXWDlpLBbHB20IIpvOAAAADDY1+cfzf8263GlzpQlgS1dU06cah0cJlQqAABEQuEOABar6MGdYf17n79baMqSMeG+a9/o5OPKGTIAAAAwUnVt3bIj2atT7piypLWH0+H9e0L7RguVCgAAMVC4A4BlepKXM7iv+kpesdEbOrZ0Thwb1rudh4CpAAAAYLVuPameuetqSrbxH1BbuCiPHdrX+dUhAqYCAEBYFO4AYIHyblyKGjDgdmGF0Rt+3zcgPjZUwEgAAACAjY3NZ6m57++9ZvS4u6Pi+53bImNGCxgJAAABUbgDgKW5feFMVPSQvJJq48ZV9nZbJ4bHdvERNhUAAADwXOb98t8mZhZU1ho37qSQf7tlw6Cx7wqbCgAAQVC4A4BFqSwu7NO109UHJcaNt/V0PDy9Z3BLZ2FTAQAAAD9VVP10ROK59NxS48a9nB3STya379Zb2FQAAJiOwh0ALIe+VjcsIuT4lVzjxoe/4r39rXAXB7mwqQAAAIBf9McDWauSjbxJtX1Lt/Tzl7z82gobCQAAE1G4A4DlmPJaxJZj54yb/VNU4N9fDxY2DwAAAPD/bcl8MOXry8bNqoN8k89nqVzchI0EAIApbKUOAAAQxtJ3Yo1u2zeOCqVtBwAAgPlNjmj9Q1ykyt7OiNmM7PwJ0b0b6usFTwUAgNEo3AHAEmz/5MNliXuMm93/ux5xfQIEjQMAAAA01msdm5+c3cvTSWHE7L6M6x+MjRY8EgAARuNIGQBo8lJ2JEaPf7euweDXc0eF3XfTe/YL9BQjFQAAANB4OcU1A9dnPCjXGjG7dt60OasSBY8EAIARKNwBoGm7dvpor8ExVbo6QwebOyuOzlR3aeUqRioAAADAUI8rdQPjM24WVhs6aCuT7d6wfGTcAjFSAQBgEAp3AGjCGurr1R39MnMKDB1s46FKnd27jYdKjFQAAACAccq1+t8kZJ65W2rooI+b6vrN7GbefmKkAgCg8TjDHQCasI9njDGibfd1U6bP6UPbDgAAgJeNu8r++Ex1RBt3QwcfV2injx4mRiQAAAxC4Q4ATVVyUsJfvtxr6JSnk+LErF6+bkoxIgEAAAAmUtrb/hAX2aGFs6GDu9KubloyW4xIAAA0HkfKAECTVFNeEtah3Z0nlQZNOSrs0uf0CePcdgAAALzc8it06rWn88oMu0PV2UF+Kf1UYFe1SKkAAHih/wAAAP//7N1/jJd1AQfwQ7mD4/h9F8jJ70NUQEB+iSaG2syyllPSCCWwUS6tbGyODVu0zM0fDDa1pMgUyCy0HYoGOs8jIX4KFwI7TpQTcYJCQHEix33v+sPNlSF+nuUHnq/P6/X3+7O9/7vn+97zfM4b7gB5afqNVydd2wsKCp753gXWdgAA0q+8U9uqWy8sLSlKdOrw0aapk67LNR2L1AoAPpHBHSD/LF/44LylK5Oe+tPUkeMHlMboAwAAn7qKspLnvj+2XdHpiU6trN19721TI1UCgE/kShmAPHNgz+7B5wx8+1Cyr2t/dd3Qmz/fJ1IlAACIpKpu3+UPrk50pOj007auW+liGQBOCW+4A+SZn/1gStK1/dZx/aztAADko8sGls27fmiiI4255mmTJ0bqAwAnZnAHyCebqpY+8OeqREeGlne8f8KQSH0AACC2717U57rzyxMdqd76xiN33R6pDwCcgCtlAPJG45H3xg7qu6n+3fAj7du03jJjfJ+uxfFaAQBAbO815obdvWLHvobwI6UlbbbXbS8t96EnACeVN9wB8sZdP5ycaG0vKCh4bPIIazsAAPmuXdHpS6aNbluYYMTY33B0+pRvxKsEAMdlcAfID+/s2jFn0VOJjky/tOJrQ7pH6gMAACfToDM6zLt+WKIjjz6/fmXlokh9AOC4DO4A+eGu6Tf/8/1j4fmRvTrdd/WgeH0AAOAkmzy6501jeyc6csfMmZHKAMBxGdwB8kD9lpfnLakOz3cuLlwybUy0OgAAcGo8OOG8QWd0CM+v2LZr2YIH4vUBgI8wuAPkgRm3fOf9Y7nw/AMTzjuzU9t4fQAA4JRoW3jaH749ItGR2++YlWtK8KkoAPw/DO4Aabdj4+onV24Oz1/Ur+ukUWfG6wMAAKfQ0PKOt4zrG55/5c39T8+fE60OAPwXgztA2t0540dNzS3h+Ye/lex/SQEAQH6586pzykqKwvM/v2d2S0tzvD4A8CGDO0Cq7di4+vcvbAjP/3h8/7O7tY/XBwAATrnOxYX3fH1QeH7jzneWzLsvXh8A+FCrlpYEb00CcJJNuWLMo8+vDwyXlRS9/tPLO7RpHbUSAACkwZjZL63fdTAwPKJftw2vvd2qlfcOAYjLXxqA9Hqrbkui19vnXjPE2g4AQEbMn5jgKsWNO99ZvvCX8coAwAcM7gDpde/M28Jvbx98Rgf/KxUAgOwYWt7xhlE9w/Nz586NVwYAPmBwB0ipA3t2/3pJdXh+1pfPjtYFAADS6CdfGhgefq7mtbXPLo5XBgAKDO4AqTXvzhlHjuUCw2d9rmTC8B5R+wAAQNoM7FZy7bDQx+CWloI5d/8iah8AMLgDpFFLS/NjTy0Lzyd6tQcAAD4zEn3ouXTN1oaD++OVAQCDO0AarXjikVfeDP0l0Kdr8Y2jE1xeCQAAnxlDenS4anD3wHBDY9PC2bNi1gEg6wzuAGn0yG8eCg/PvMLr7QAAZNesKxM8Dz+04PF4TQDA4A6QOg0H9z+xYlNguEfHttMu7B21DwAApNmo3p0vG1gWGP77rn01Ly6N2geALDO4A6TO07+7v6GxKTA844sDopYBAID0u+OKs8LDj/82weekAJCIwR0gdSorK8PDN43tFa8JAADkhUvPKhtQVhIYrqxaFbUMAFlmcAdIl8Yj7z27bmtgeMLwHu3btI7aBwAA8sINo3sGJre/fbB2XXXMLgBkl8EdIF2qFj/8r/dD75OZOOLMqGUAACBfTBqV4Nm4csH8eE0AyDKDO0C6VC7+Y2CyfZvW1wzrEbUMAADkiwFlJef37BQYrlxeFbUMAJllcAdIl2WrawKT11rbAQDgP3xzRHlgsqZ+76F390QtA0A2GdwBUqR2XfUb+w8HhsN/TgAAQBZMHBl6q8zRpuYXn1wQtQwA2WRwB0iRZYsXBSa7tCu88txuUcsAAEB+6dW5+MK+XQLDy555OmoZALLJ4A6QIsteqA5MfmWQtR0AAD7qq0O6ByafWbWppaU5ahkAMsjgDpAWzbnchrrdgeFLKkqjlgEAgHwU/py8+0DDG1s3RS0DQAYZ3AHSYvNf/7K/4WhgeJzBHQAA/sfF/buGh9c871YZAD5lBneAtFhTtTww2bVd4bnd20ctAwAAeeoLA0LfTVnzt5VRmwCQQQZ3gLRYs3ZtYDL8JwQAAGRN+K0ya2q2RW0CQAYZ3AHSomb7zsCkC9wBAODjXFIReqvMhtf35JqORS0DQNYY3AFSoTmX27HnYGDYBe4AAPBxLu4f+rSca255deOqqGUAyBqDO0Aq1L38UkNjU0iyfZvWI3t1it0HAADyVNvC0y7o0yUwXLOqOmYXADLH4A6QCrUb1wUmh5Z3jNoEAADy3fCeoc/Mtdu2RG0CQNYY3AFSoXbL5sBk/9J2UZsAAEC+qygtCUzW1u2I2gSArDG4A6RCbV1dYLKizOAOAAAn0j/4mbm2/q2oTQDIGoM7QCrUv7U3MFlRFvq2DgAAZFP4M3P9u4eiNgEgawzuAKlQv/cfgUlXygAAwIn17VocmDx05NjhA/uilgEgUwzuAKdecy63+0BDYNgb7gAAcGKdiwvLSooCw3t2vhq1DACZ8m8AAAD//+zcS0oDQRSGUaLRgFGHontw/xtyID5RE5F0+1pCrvAXhd3njHtwR03xcasEd4D+3h7vvr5/ih9fnq+aDgMAABNQf8b98fam6SQAzIrgDtDf+2v1PZnrq7OmkwAAwDTUL4a+PN03nQSAWRHcAfrbvFRfjbw4s94OAAD7XZxWT87PD3dNJwFgVgR3gP4+ttvil+vjw6aTAADANNRPztvNW9NJAJgVwR2gv4/3TfHLkyPBHQAA9jv5Q3CvnsYBYC/BHaC/enBfr5ZNJwEAgGmob7gPu6HpJADMiuAO0N84VI/4NtwBAKCivuE+jLumkwAwK4I7wH+yXgnuAACw3/q4ejd0GMamkwAwK4I7QH+fY/WIb8MdAAAq6hvuABAkuAP0Nw7VS6w23AEAoMIb7gB0IbgD9LdYVP/Gy4NF00kAAGAaVsvqGXv89KQMADGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABAjuAAAAAAAQILgDAAAAAECA4A4AAAAAAAGCOwAAAAAABPwCAAD//+zdPUorWgCF0UYwxEYnoIIgGMFKEBELC0slQTKEVIFgqxNwAAErhxBi1MYmEPtgYxPxgXhBxJAmmH80vgm85t53vCfiWiPY9ddswR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAggKnYA/i5+v1+u93u9Xr9fn8wGAyHw9FoFHsUxPHr11PsCQAA8EN13jq1Wi32CohjamoqkUhMT08nEolkMjk7OzszMxN7FHxvgjt/T7fbvb6+vry8vL29fXp6ent7i70IJsXGwmzsCQAA8EM9/POws7MTewVMimQyOT8/v7Kysre3l06n5+bmYi+Cb0Zw58u1Wq1yuXxxcVGtVofDYew5AAAAAPy3Xq/XaDQajcb5+Xkul9ve3k6n0+l0emFhIfY0+B4Ed75Ks9kslUrlcvnm5ub9/T32HAAAAAB+w8fHR61Wq9Vqh4eH6+vrBwcH2Wx2aWkp9i6YaE5TCe/19fX4+Hh5eTmfz1erVbUdAAAA4Fur1+tHR0epVCqXy93f38eeA5NLcCekx8fHfD6/uLh4cnLSbrdjzwEAAAAgmNFodHZ2lkqlstns3d1d7DkwiQR3gqlUKltbW6enp4PBIPYWAAAAAL7EeDwulUqbm5vFYnE8HseeA5NFcCeAVquVyWQymczLy0vsLQAAAAB8uW63WygUNjY2Hh4eYm+BCSK4839dXV2trq5WKpXYQwAAAAD4q+r1+traWrFY/Pz8jL0FJoLgzp/rdDq5XG5/f7/ZbMbeAgAAAEAEg8GgUCjs7u4+Pz/H3gLx/QsAAP//7N05aJR9AgZw/FhBEMZz8ChEkQjaeAULhQRFjPHCQkG0EEUs1JjCAwt1g01EFBIRWfEgiouiiCEG0YASj2bVxYgSgiRK8MIcEpzNoaJusVXE730n7sw7M36/XzXF8395imGKZ4b/GNz5RW1tbXPnzj116lSmiwAAAACQYbdu3Zo1a5Z/UoW/ZboAOam5ubm4uLi5ufn/fM748ePj8Xg8Hh89enQ8Hh85cmRK6kHO+U/zv//VWpvpFgAA8Fc0duzYv6/blukWkBkfP35sb29vb2/v6Oj434ve3t5fflpbW1tBQcHNmzfnzJmTwpKQWwzuDNjTp08XLlz4y9fITJ8+fcWKFStWrMjPz09tMchd1f84dOSfBncAAMiAcePGlZWVZboFZIuXL19euXKlpqbm3r17v3C8q6trwYIFFy9eXLZsWcq7QU5wpQwD09LSsnjx4l9Y2wsKCiorK1tbWxsaGg4cOGBtBwAAAMg2kyZN2rlz5927dz98+HD+/Pnly5cP9And3d2rV6++fft2OupB9jO4MwCdnZ1FRUVv374d0KkZM2bU19ffuXNn+/btEyZMSFM3AAAAAFJlxIgR69atq6mpaWxsXLp06YDO9vX1rVy58tmzZ2nqBtnM4E6yEonEkiVLWlpakj8yefLkCxcuPH78uLCwMH3FAAAAAEiTqVOn1tbW3r9/f0DXFSQSiaKiogHtSPB7MLiTrJKSkgcPHiQZjsfjR48ebW5uXrNmTVpbAQAAAJBu8+bNe/jw4eXLl/Py8pI88vbt27Vr137+/DmtxSDbGNxJSlVV1dmzZ5MMz549u7GxsaSkJK2VAAAAAIjSqlWrnj9/vnr16iTzDx482L17d1orQbYxuBOusbFx69atSYaXLVt2//790aNHp7USAAAAABlx6dKlPXv2JBmurKy8evVqWvtAVjG4E279+vU9PT3JJEtLS69duzZkyJB0VwIAAAAgU8rLy0+fPp1kePPmzYlEIq19IHsY3AlRVVX16NGjZJKHDh2qqKhIdx8AAAAAMm7jxo3Xr19PJtnR0bFv375094EsYXAnSEdHx65du5JJbtiwIckkAAAAAL+B4uLikydPJpM8duxYU1NTuvtANjC4E2Tv3r0dHR2hscLCwjNnzkTQBwAAAIDssWnTptLS0tDY169ft23bFkEfyDiDO3/q3bt3586dC43l5eXV1NRE0AcAAACAbFNRUTF//vzQ2K1bt+rr69NfBzLM4M6fqqys7O3tDc7EYrG6urpYLBZNJQAAAACyTXV19ZQpU0JjBw8ejKAMZJbBnZ/r6uo6ceJEaKyiomLixInprwMAAABAlorFYhcuXAiN1dXVPXr0KII+kEEGd36uoqKiq6srODNt2rQNGzZE0wcAAACArDVr1qw1a9YEZ75//3748OFo+kCmGNz5uerq6tDM8ePHI2gCAAAAQPYrLy8PzdTW1nZ3d0dQBjLF4M5PNDQ0PHnyJDizePHiwsLCaPoAAAAAkOUmTpy4Y8eO4Ex3d/fly5ej6QMZYXDnJ6qqqkIzR44cSX8RAAAAAHLG/v37Y7FYcCaZ3Qlyl8Gdnwi9T2bTpk3Tpk2LpgwAAAAAOSEWi5WVlQVn7t279+HDh0jqQAYY3PlRU1NTa2trcGbLli3RlAEAAAAgh2zevDk48O3bt7q6umjKQPQM7vzoxo0bwYFhw4bNnDkzmjIAAAAA5JChQ4cWFBQEZ0LXJ8hdBnd+VF9fHxxYunRpJEUAAAAAyD2LFi0KDoSuT5C7DO78qKGhITgQ+qEJAAAAwF9WUVFRcKC1tTWRSERTBiJmcKefvr6+169fB2eWLFkSTRkAAAAAck5+fv7w4cODMy9evIimDETM4E4/79+///r1a0AgHo/H4/HI+gAAAACQc0L//8/gzu/K4E4/b968CQ6MGzcumiYAAAAA5KjQBSl0g4IcZXCnn87OzuCAwR0AAACAYGPHjg0OvHr1KpomEDGDO/18+vQpOGBwBwAAACBY6ILU3d0dTROImMGdfr58+RIcGD9+fDRNAAAAAMhRoYN76I8+IUcZ3Okn9NtFv3AHAAAAIFjolTIfP36MpglEzOBOPz09PcGBUaNGRdMEAAAAgBw1ZsyY4EAikYimCUTM4E4/gwYNCg788Yf3DAAAAABBBg8eHBwI3aAgRxlPAQAAAAAgBQzuAAAAAACQAgZ3AAAAAABIAYM7AAAAAACkgMEdAAAAAABSwOAOAAAAAAApYHAHAAAAAIAUMLgDAAAAAEAKGNwBAAAAACAFDO4AAAAAAJACBncAAAAAAEiB/wIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s3TFPk1EUgOGU0EKxtIACikQahaQSI5q4ODj6w42zo5PVmOjQRCAEW7RVwX8AZ7g331fu88xnOOPNm9OvgjsAAAAAACQguAMAAAAAQAKCOwAAAAAAJCC4AwAAAABAAoI7AAAAAAAkILgDAAAAAEACgjsAAAAAACQguAMAAAAAQAKCOwAAAAAAJCC4AwAAAABAAoI7AAAAAAAkILgDAAAAAEACgjsAAAAAACQguAMAAAAAQAKCOwAAAAAAJCC4AwAAAABAAoI7AAAAAAAkILgDAAAAAEACgjsAAAAAACQguAMAAAAAQAKCOwAAAAAAJCC4AwAAAABAAoI7AAAAAAAkILgDAAAAAEACgjvAPLm8qnoDAACYB5dXns4AVEBwB6jeYrMZnPz151/WTQAA4Ha4mEVfzs3F6GscAG4kuANULx7cx1PBHQAAbjYOB/fWUivrJgAURXAHmCeT2d+qVwAAgDkwnno5A1ABwR2ges1W9KbGhTsAAETEg3ur5ZMyACQjuANUr7W0HJycuNMBAICA+KlKu72SdRMAiiK4A1Sv09sITsa/RAkAACWLX7j31taybgJAUQR3gOq1O53gpAt3AACIiF+4d1a7WTcBoCiCO0D12p3oE9+FOwAARIxn0VOVzqoLdwCSEdwBqhcP7qPz31k3AQCA22F0Pg1ObmxtZ90EgKII7gDVW9vcCU5+PxPcAQDgZsMfk+Dk1u5e1k0AKIrgDlC9Vntlu7scHP44+pl1GQAAuAWGx9HgvvPkadZNACiK4A5QC4PdreBk/FQHAADK9Dlc23vtZmf9XtZlACiK4A5QC/2H0Q9Hxk91AACgTMPji+Bkf7OXdRMASiO4A9RCf+9RcNKFOwAAXC/+Zu4/2My6CQClEdwBamFw+Cw4Gb/WAQCAMsV/FTrYf5x1EwBKI7gD1MLgxavgpAt3AAC43qfwm3lweJh1EwBKI7gD1MLBy9cLjUZk8uvpxclklnsfAACYXx++nQUnB0fRwxcAiBDcAWrhztrdg/vR/2t6/+U06zIAADC/hseT0fk0MrnQaDx/8zb3PgAURXAHqIuj/ej/pr4bnmTdBAAA5lf8tby/3V3prmddBoDS/AcAAP//7N1rbFb1HQfwp5RSyoqMSEQm6sgQxERcHAhNNtINgRovoJPqHBenxksBp8umeNsLBTX1vhVq1KhYpm71soGgojCVTklBkYEKFKUKiFDASoFSLmYvlmyLTHPO4/OH8/B8Pq9/v+T7qj3nm//zPwp3gKQoGTQw4qTCHQAAvk70p+WSk/sETQJADlK4AyTF4NLhESeXrv+ipW1f0DAAAJClXlnVFHFy8KBBQZMAkIMU7gBJccqQEUUF+RGHHXIHAIADNW7bFfEC91QqNfhnI4KGASAHKdwBkqKoc5f+xx8VcVjhDgAAB4r+nHzkdwr7DzkjaBgAcpDCHSBBfjygf8TJNz5UuAMAwFdFL9wH9OnZLj/qD0wBICKFO0CCnHVeecTJ+o+bN7dE/aksAADkiBfe2xRxsmxoacggAOQohTtAgpScWd6lqCDi8BOL1wcNAwAA2eWlDzY37dgTcbhs9JigYQDITQp3gAQp7FRc2r93xOGZSxTuAADwX9GfkI8/svjE00pDZgEgRyncAZKlbNjQiJPLNmx//7OWoGEAACBb7Nyz/9llGyMOl5X8MGgYAHKWwh0gWUZdMjEvL+rwjHqH3AEAIJVKpZ5btnH33i8jDo8afUHQMADkLIU7QLIc3avvkH7HRRx+vH5d0DAAAJAtot8n0/2IjkMvuCxoGABylsIdIHEuPO+ciJObW9oWrN4SNAwAACRf044981Y2RRweNWRAQWHHoHkAyFkKd4DEiXWrzLS6xoBRAAAgG1QtXBt9+MJxvwqXBIAcp3AHSJxYt8o8t2zj6s07g+YBAIAk29G27w+vRy3cuxUXlo6+JGgeAHKZwh0gia68LMahmynzVodLAgAACTe9rrG5dW/E4UtHnh40DAA5TuEOkEQ/r5jcrbgw4nDN4vWN23YFzQMAAIl11/wPI062b5c34aapQcMAkOMU7gBJVFDYMdbRm8rI7xgAAHA4mV7XuGXnnojDZw488dh+pwTNA0COU7gDJFSsozfVdY1NO6K+ZgAAwGFjyssN0YevuOqqcEkAIKVwB0isY/udcsGQGKdvKuevCRcGAAASaEb9uo3bd0cc7nN0l7JxE4LmAQCFO0ByXXPdjdGH717w4brm1nBhAAAgUVr37r9lzqro89deNjYvTw0CQFj+0wAk1+Azywf17hF9/so//zNcGAAASJTbXm6IfuKka6cO46+bEjQPAKQU7gAJd03F5dGH576/efaKTeHCAABAQqzavOOOV2Lc3n71RWcXde4SLg8A/JvCHSDRzp9wwwndY7wYTKhdHi4MAAAkxCVPLos+XFSQf8Vkx9sBOBgU7gCJ1r5D4Y1Xxzjkvq659eY5K8PlAQCAQ+7pdza8uXZb9PnLR5b2+MGJ4fIAwH8o3AGSbsxvb4t1yH3qvIaPtu4KlwcAAA6hlrZ91z7/XvT5ooL86++sCpcHAP6Xwh0g6eIeck+lUpc/HeMHtgAAkEV+P3fVZ9vbos873g7AwaRwB8gCF99YedIxXaPPz1+9pbquMVgcAAA4NF5bs/X+1z6KPt+5Y/sb7poeLg8AfIXCHSA73HP7rbHmK2qXL9uwPVAYAAA4+Da1tJ3/6JJYK7dOHN/9+30C5QGAAyncAbJD2biJIwf1i7Uy6pHFLW37AuUBAICD7NxHFm/duSf6/EnHdJ10R3W4PABwIIU7QNZ44NGZhe1j/N1u3LZrbM3ScHkAAOCguWXuyrcaP4+1cs/tt+a3LwiUBwD+L4U7QNY4/qRTfzfmnFgrf1v+2X1x7rgEAIAEem3N1ikvN8RaOWtg37JxEwPlAYCvo3AHyCY3T6vp2+O7sVZ+8/x7iz9pDpQHAABC2/DF7rhXtxcXtq+u+UugPADwDRTuANmksFNx9f13x906+6H6Tz5vDZEHAACCamnbV1a9KNbV7alU6rZJ43v27R8oEgB8A4U7QJb5afml44cNjLWyqaXt9GlvxX1LAQCAQ27kw4tXbGyJtfKjXt19KxWAQ0XhDpB9Kh95skeXolgrDU07h01ftHPP/kCRAAAg48ofe/vvDVvibj34YLVvpQJwqCjcAbLPUcf1frwq9sUyS9d/cc7D9SHyAABAxk18Znntu5/G3bpjwi8HDD83RB4AiELhDpCVho+p+PX5Q+NuLVi9pfyxt0PkAQCADKqcv2bawsa4W6f373XdAzMCxAGAqBTuANmq8olZJx97ZNyt2nc/vX7WByHyAABARsxcsj6NR9aunTrU/PXFdvn5ISIBQEQKd4Bs1aGoU+2zz3Upin09ZeX8Nbe/0hAiEgAAfEuzV2waW7M07la7vLynHrz36F59Q0QCgOgU7gBZrO/AIU9V39MuLy/u4k0vrJz0zIoQkQAAIG1/WrIhvc8OTa24aMTYCRnPAwBxKdwBstsZ4ydNrbgojcWqhWt/MeOdjOcBAID03PnqmjE16Tygjv7JyZOrZmY8DwCkQeEOkPUmV828ePhpaSw+/c6GEdWLWvfuz3gkAACIpaJ2+Q2z0/nU0OATesyYszDjeQAgPQp3gMPBQ7NeL+nzvTQW561sKv3jm82tezMeCQAAIip/7O3qusY0Fnt3P2L2gn8Ude6S6UQAkCaFO8DhoKCw46z5dSd0T+dNo/7j5pL76jZu353xVAAA8M127/1y2PRFte9+msbuER0LXpz7UreevTKeCgDSpnAHOEx069lrzpw53YoL09hduWnHqXe98ebabRlPBQAAX2ft1l2n3bvw1VVNaewW5Ld79tGq3qeWZDwVAHwb/wIAAP//7N17dNZ1HQfwZ/cLlwGTuxcQFmupHFtKExXE0iw6JopBoUMzDpJWRmUkJogYCCmpHCRUNNCUMD2SoQUDhog4YiFyBx1jrDEckzF3VesP6mTmydp+z/PAs9frj+f8np3z/Xzf/23nfb77/hTuALEjK3fwC79d3CE1sQVrK2oaB89ZN3PFnsBTAQDAf1r6l78OnLlmS3lNC9bGx8U9fs/kL4weF3gqAGglhTtATDn3S1c999i8xPi4li3/ybLtX56/4XCdK90BAAijm5ZuGblw49HG91q2/BcTrx/9g6nBRgKAQCjcAWLNsK/fsPDnk+LjWti5L99WedaM1a/teyfYVAAAEAqFSqvrPzurcO7akhZPuPWbX/n+rIeDSwQAQVK4A8SgMT+e/uBtE1q8/MCRhkH3rp2z+s0AIwEAwPNvVJw1c01x2ZEWTxg3fPCMxb8PMBIABEvhDhCbbpz24JJfTkto6d0yoVDolme3Drn/lZ2VtQGmAgCgbTpU2zRm0abLFxQdqW/57YV33HDl/GUvB5gKAAKncAeIWSO/O3nZo79MT05o8YTCvVXZ01dNWra9ofmDAIMBANCmPFD4VtZdBU9sPNDiCXFxoUemTZyyYGmAqQAgHBTuALHssvybVz+/JLNdSmuGzFixZ8D0gue2VASVCgCANmJT2ZGBM9d895k3WnOwPS0p4an7pl4/eXaAwQAgTBTuADHunEtHvLZuTU7vzq0ZUlpdf8XDRV+a92rJ4bqgggEAEMPeqW8e99Tm3FmFr5fXtGbOSe1T1r6w9Orv/SyoYAAQVgp3gNh3+sBBrxRvOz/75FbOeWnHob5TV45f8nppdX0gwQAAiD2H65pv/8OOvlNXLlhf2spROb07b3h5Te4XvxZIMACIAIU7QJuQ0bXH2u37xw0f3PpR89ftO23KimsWFXufKgAAH3bwaOMPnt166h1/uuul3e+04g6ZY4ad2eeV4m2nDxwUSDYAiAyFO0AbMn/Zy/Mm35QQH9f6UYs3lmVPX3XloxuLy460fhoAACe00ur68Ute7zH5j/etfvPdpvdbP3D8Vy/446ZdGV17tH4UAESSwh2gbRk/7YEXFz/UMTUpkGm/2/zXz84qvOyhDa+WVAcyEACAE8vOytprFxefNmXF/HX7AhmYnBA/b/JN854vTEgM5k9WAIikxGgHACDSvjB63IZ+nxo1cuTm0rcDGfji9soXt1fm9Ohw9dm9vpHbO6tru0DGAgBw3Co/0rCkuHxJcfn6QA9e9MxIe+rReReOyA9wJgBEksIdoC3KPndo0a79028ac/fCZ5vf/yCQmdsqjk5ZvnPK8p1n9up41cCeozXvAAAxp6Km8ck/H1j6l/Jge/Zj8r94zpxFz3Xq3ivwyQAQMQp3gDYqKSV1yoKlV4z5Q/61+UEddT9mS3nNlvKaO5bv7NMlfWhW5pB+mUOzMvt0SQ9wCwAAIqbq3aaC3W+v3l21Zk/V1oqj4diiV6f0h+fMuCz/5nAMB4BIUrgDtGkDh3y5aNf+2RO/deevnm5oDuD1Vh9WcrjusQ11j23YHwqFTu2cNqR/5tD+mUP6Z/Y7ycl3AIDj2qHappW7Dq3eU7VmT9WOg7Xh2yguLvTtrwy+59Gl3o8KQGxQuAO0dUkpqZMefOKq6yZ865rRa7fvD9MupdX1i4rKFhWVhUKhzulJ2d3aZ3dvn929/YBu//gM074AAHyiksN1Ow7W7jhYu6Oy9tjDwaONEdg3q3vGI/Puv+CKayOwFwBEhsIdgFAoFMrKHVy4rfSh22++dfb8mobmsO5VXde8vqT6I/d+DujWvnen1JTE+NTE+NSkhI88hDUPAEDMa3r/bw3N7ze890Hjex98+KG6rnlT2ZGoRJpyw5V3LFgala0BIHwU7gD8y/hpD1w+9js//PY3nlxVHOGtd1bW7qwM438rAwBwnDhvQO8FC3+dkzcs2kEAIHjODALwb3r2y36iYNNLi+Zmdc+IdhYAAGJKZruUR6ZNfHl7qbYdgFilcAfgY1wyZsLWfRULpn7/9K4dop0FAIATXma7lDvHXb33rZLrJ8+Oi9NFABCz/JID4OMlpaTe8LP7dpVX/XrmpOyenaIdBwCAE1KPjLR7vnftvrIDt89/OqNrj2jHAYDwUrgD8N8kJCZd8+O7t+5/+5m5d3/u9O7RjgMAwAmjb9cOc386oaS88kdzHm/XKTPacQAgEhTuAHyy+ISEERMmFe2tWPGb+Ref1TfacQAAOK6deUrm4lm37S6vmjB9bkp6+2jHAYDIUbgD8H+4eNS4FZvf3PrKyptHXNQpPTnacQAAOI6kJMaPHnr2qiWPvF769jd/eFdCYlK0EwFApCncAfi/5eQNu/+ZgvKKysfuvvWCT58S7TgAAETZZ07uMvuWseWlbz25atPQkddHOw4ARI3CHYAWSuuQkT9pRuG20gO7t86+Zew5/bwCCwCgbcnqnnHb2Mu3b1j1xv6qifcu7NLz1GgnAoAoS4x2AABOeL3650y8d+HEe0Mlb/x5+dMLX/pTQcHm3Ucb3ot2LgAAwuKiM067ZMj5l44Ydfaw4dHOAgDHF4U7AIHpc0bujWfk3jgtFAqFCn/3+MoXnl+3sbhoV1lNQ3O0owEA0Cp5n+o1OPesIRdfMmzk2PSOnaMdBwCOUwp3AMLiwhH5F47IP/a8bX3BhoLlG4uK1m/eVlxyKLrBAAD4Xwzo2encnP7n5X1+0EWXOskOAP8jhTsAYZeTNywnb9h1//y6/vdPvVZYsHfvngMVlQcqD5cfrtl/+N1o5gMAaNu6d0ztndmxd9cuvbqd1Ldvn9y8CwZd8rUOmd2inQsATjwKdwAiLW/4qLzhoz7yw6b6usa62qbG+sa6d5sa6hvrj33WNTU2NDXURyUnAEDMSExKTklLT05NTUlLT0lrl5ySlpyWlpLWPjktLbVdx2inA4DYoXAH4LiQnJaenJYe7RQAAAAALRcf7QAAAAAAABALFO4AAAAAABAAhTsAAAAAAARA4Q4AAAAAAAFQuAMAAAAAQAAU7gAAAAAAEACFOwAAAAAABEDhDgAAAAAAAVC4AwAAAABAABTuAAAAAAAQAIU7AAAAAAAE4O8AAAD//+zYsQAAAADAIH/rSewsjIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7N17UJRl2Mfxx8xB5KArcloPeABcZEHWAwYNkpqCBfpHOg6o1ZhBBmpjmc6QxujkCUwFNTXopCYMoqN4IEeBcWcsREJF5CAxYEABBhaHXSTs/YN5fXtblEf2YReW7+ev3Yv7ue4fswzMXLvcDwN3AAAAAAAAAAAkwMAdAAAAAAAAAAAJMHAHAAAAAAAAAEACDNwBAAAAAAAAAJAAA3cAAAAAAAAAACTworEDAAAAAAAAAOilHj9+/OjRo0ePHrW2tmq12kePHmk0Gq1Wq9VqW1pampubW1paBEEYMGDACy+8MHDgwBdffHHQoEENDQ2urq7t7e1///13W1tbW1tba2trW1ubRqMx9jcE9CwG7gAAAAAAAED/VVZWVlZWdu/evdLS0qKiorq6uj///LOxsbGpqamxsVHy7ezs7GxsbJqamjZt2jR+/HhnZ2dXV1d7e3vJNwKMgoE7AAAAAAAA0C+UlJTk5+ffvXu3pKSkvLy8vLy8srLSwBlqa2tra2sLCwuvXr36pGhhYTFmzJixY8eOHz9+3Lhxzs7OLi4ukyZNMnA2QH8M3AEAAAAAAAATVFBQkJ+fX1BQUFhYWFxc/Msvv/TaE12am5sLCwsLCwv/U1coFEqlUqVSTZ061dvbWyaTGSUeIB4DdwAAAAAAAKDPa2lpuXHjRk5OTl5eXn5+/u3bt42dSAJFRUVFRUUnT57seDpy5EhPT09PT89p06b5+/vb2toaNx6gi4E7AAAAAAAA0Celp6dfv349Ly+voKDg3r17xo7T46qqqqqqqi5evNjxdOLEidOnT589e7afn5+zs7NxswEdGLgDAAAAAAAAfUZ2dvbFixczMjJycnK0Wq2x4xhTcXFxcXHxsWPHBEFwdHR86aWX/Pz8Zs2a5eXlZexo6L8YuAMAAAAAAAC9Wnl5+blz5y5fvqxWq+vr640dpzf67bffTp8+ffr0aUEQRowY8eqrrwYHBwcHB1tZWRk7GvoXBu4AAAAAAABAb5STk5OSkpKWllZUVGTsLH3JgwcPkpKSkpKSBEHw8/N7/fXXFy1aNGHCBGPnQr/AwB0AAAAAAADoRTIzM0+ePHnu3Ln79+8bO4sgCIK1tbWlpaWlpeXQoUPNzMzMzMzMzc3NzMwGDx7c8aC1tbW1tVWr1Wq12o4H/3765LFGozF8eLVarVarN27c6OzsHBAQsHDhwrlz5xo+BvoPBu4AAAAAAACA8Z0/f/7kyZMXLlyora015L5OTk4ODg6Ojo5yudze3n7UqFFWVlZWVlYdQ/YhQ4ZIuFdDQ0PV/6qurn7yoLGxUcJdOlVaWlpaWnrgwIFhw4YFBweHhoYGBgb29Kbohxi4AwAAAAAAAEaTm5v75ZdfpqSkGOBwdicnJxcXF1dXVxcXFycnJ0dHx+HDh/f0pv8mk8lkMplSqfxPXaPRVFRU1NTUVFRUdIzgKyoqiouLeyLDw4cPjx49evToUVtb24ULF4aGhs6aNasnNkL/xMAdAAAAAAAAMLT6+vqEhITvvvuuoKCgh7YYPny4UqnsGK+7uLi4u7v30Eb6Mzc3VygUCoXi38XW1ta7d+/euXOnoKCgoKCgpKRE2k3r6uoSEhISEhLs7OyWLFkSFham+04A8LwYuAMAAAAAAACGc+rUqW+++SYtLU3yzjY2Nu7u7h4eHu7u7kql0t7eXvItDMnMzEylUqlUqo6nWq22sLDwzp07t27dys3Nra6ulmqj2tra+Pj4+Ph4Hx+f8PDwt956S6rO6IcG/PPPP8bOgF4kPj5+zZo1z1iQlJS0ZMkSg+UBAAAAAAAwDX/99Vd8fPwXX3xRVVUlYVsPDw9fX19PT093d3dHR0cJO/dyDx48yM3NzcvLy83NvX37toSdbWxsli1btnr16gkTJkjYFv1Efxm4l5SUXLp0qba2tr6+vq2tzdhxeq+6urpn/9J3cnKSyWQGy9MXDRgwYOjQoTY2Nm5ubsHBwcaOAwAAAAAAjKy8vHzXrl1Hjx5tamqSpOGYMWNefvllHx8fX19fKysrSXr2aRqNJjs7W61Wq9XqiooKqdr6+/uvWrWKz57iuZj+wD0jI2PDhg03btwwdhD0R8OGDYuMjNy6dauxgwAAAAAAACO4du3azp07z549q3+roUOHdkzY/fz85HK5/g1NVWVlZVZWllqtzs7O1mg0+jccOXLkmjVrIiMjhwwZon83mDwTH7hHRUVt27bN2CnQ36lUqjNnzowePdrYQQAAAAAAgIEcP358z549ubm5evaxtbWdN29eYGCgt7e3JMH6lWvXrnV87P3evXt6tho2bFhYWNj69etHjBghSTaYKlMeuEdERBw8eNDYKQBBEAS5XH7z5k1bW1tjBwEAAAAAAD0rLi4uNjb2119/1aeJg4NDx5x96tSpUgXrzyorK0+fPp2WlqbngTNmZmbLly+PiooaO3asRNFgakx24P79998vXbrU2CmA/zNjxoyffvrJ2CkAAAAAAEBPiYuLi4mJqays7HYHuVweGBgYEBDg5eUlYTA8cfPmzbNnz164cKGhoUGfPm+88camTZsmT54sVTCYDJMduNvZ2dXV1Rk7BfD/JCYmrlixwtgpAAAAAACAxPbu3RsbG1tVVdW9ywcPHjxv3rzFixdzbozBZGVlnT179sqVK1qttttNgoKCYmJiFAqFhMHQ15nmwD0pKSkkJMTYKYD/8vHxuXbtmrFTAAAAAAAAyezZsyc2Nra6urp7l7u5uS1evHjBggVWVlbSBoMYzc3Np06dOnbsWHl5ebebhISEbN++3cnJSbpc6MNMc+A+f/789PR03XpYWJhKpbK0tDR8JPQfjx8/Li8v//bbb8vKynS/Wl5ezu9fAAAAAABMwNdff71582Z9DpARBOHnn3+2sLCQKhK6LS8vLy4uTp8PSoaHh2/dupUb+ME0B+7jxo3TfVcqOjqaj73DYBoaGhYuXFhTU/OfelpaWlBQkFEiAQAAAAAASajV6sjIyNu3b+vfat++fYGBgfr3gf42b96cnJysTwcLC4uIiIioqChra2upUqHPecHYAXpEp/8DwrQdhiSTyQICAnTrpaWlhg8DAAAAAAAkUVxc/Nprr82cOVOSabsgCA8fPpSkD/RXX1+vZ4fm5uZdu3aNHz/+8OHDkkRCX2SaA3egNxg4cKCxIwAAAAAAAGnU1tauXLlSoVBcvHhRwrbOzs4SdoM+pHot/vjjj/fee2/atGm3bt2SpCH6FtMcuI8ePVq3eOHCBcMnQX/W6R9g/o4CAAAAANDnfPrpp87OzomJidK2HTRokLu7u7Q90W1TpkyRsFtubq6Xl1d4eDj/xNDfmObAvdOZZkxMjOGToN9KTEz8/fffdeseHh6GDwMAAAAAALonPT3dyclpy5YtjY2N4q+ysrKSyWRdLvP19TU3N9cjHaTk4+Mj+ctx5MgRV1fXhIQEaduiNzPNgfuyZct0i9XV1fxwwzDq6+sPHDigW/f29nZycjJ8HgAAAAAA8LxqamoWLVo0f/78+/fvi7/K2to6MjLy+PHjDQ0NXS6ePXu2HgEhsUGDBvn4+HS5TCaTWVpaim9bV1f37rvvcsJM/2GaA/cVK1ZYWVnp1vfv36//3Q+ALu3du7e5uVm3/vbbbxs8CwAAAAAAeG4HDx5UKBSpqaniL7G2tl6zZk1WVtbq1at//PFHMZcwcO9tZs2a1eWahoaGY8eOrVy5cvDgweI7d5wws3btWo1Go0dA9AGmOXAXBGHdunW6RY1G8/nnnxs+DPqV0tLS5ORk3bpcLl+1apXh8wAAAAAAAPHu3r07Y8aMiIiI5zp6e8WKFZmZmRERERYWFoIgXLlypctLlEqlnZ1d94OiB/j7+4tZlpOTs379+suXL4eEhDxX/7i4ODc3N7Va3a106BtMduAeHR0tl8t16ykpKaWlpYbPg/4jOjq60/qOHTsMGwQAAAAAADyfjRs3uru7X79+XfwlAQEBGRkZGzZseHLMSFNTU25ubpcXzpkzp5sp0WPs7e0nTZrU5bLMzExBEGxtbaOjo69cubJgwQLxW1RUVMycOXPVqlUtLS3dD4pezGQH7sLT75L6tHkooL/Lly/n5OTo1lUq1fLlyw2fBwAAAAAAiHHz5s0JEybs3LlT/CVKpTI1NTUuLm7kyJH/rmdmZra3t3d5uZjTS2B4r7zySpdrsrOzn5wMM2rUqJiYmDNnzkyZMkX8LocOHZo4cWJGRkb3QqI3M+WBe2ho6IwZM3TrOTk5ly5dMnwe9Afbt2/vtH7o0CEDJwEAAAAAACJFRUWpVKqysjKR6+Vy+e7du1NTU5VKpe5XxZwnY2dn5+bm9nwpYRBi3ghpb2//z7EwCoXixIkT+/bt6/TIjU5VVlbOmTPnnXfeaWxs7E5Q9FamPHAXBOHw4cOd1p82FQX0kZiYWFlZqVsPCQnx9vY2fB4AAAAAAPBsRUVFnp6e27ZtE7ne0tLyww8/zMzMDAoK6nRBe3t7VlZWl33mzp0rPiQMycPDQyaTdbms01c5MDAwPT197dq15ubmIrf76quvJk2aJPIuu+gTTHzgPnny5KVLl+rWq6urExISDJ8HJqy+vv7AgQO6dXNzc27VCwAAAABAL7Rz506VSpWfny9yfWBg4KVLl8LCwp6x5t+HjTzD7NmzRW4KAxswYICYD7k/7TQYMzOz999/Pz09/WlvyeiqrKz09fX97LPPniMlejETH7gLghAbG9vpe0r79++vr683fB6Yqr179zY3N+vWP/roIwcHB8PnAQAAAAAAT3P//v3p06dv3LhRq9WKWe/g4HDkyJF9+/bZ2Ng8e6WYU7nNzc19fHxEBYUxiDnGvaGh4Rlv1Tg4OOzevTs5OVmhUIjc9JNPPvH396+pqRG5Hr2W6Q/cHRwcPv74Y926RqPhc8eQSmlpaXJysm5dLpdv2bLF8HkAAAAAAMDTnDhxwt3d/caNGyLXv/nmm+np6f7+/mIW//DDD12u8ff3HzhwoMjdYXgzZ84U8wJlZmY+e4GXl9eZM2fWrVsnct+rV68qlcrz58+LXI/eyfQH7oIgREdHd3q/gpSUlMLCQsPngemJjo7utL5jxw7DBgEAAAAAAM8SERERGhra1NQkZrGrq2tqampUVJTII7mLi4tra2u7XMZ5Mr2cubm5mLvxiTmsXxCE8PDw9PT0yZMni1n84MGDoKCgDz74QMxi9E7/AwAA///s3X1MlfX/x/GLOaZHNKMMjydvpstuND2CyBEVAg8qYdhmZdxmN8tu2MwywbKAsq8QNxJL8HCzatmmAVojm6GQeDNNMfNkRimWVjum2cECOTnG+P3hb2Zeh+u6lHM+Atfz8ed7r3G9NhW39znnfXSxcJckKS8vz+08IyNDcBP0PbW1tQ0NDfJ5YGBgcnKy+D4AAAAAAEDu999/Dw4OLi4u1ph/9tlnP/vss3vvvVf7I+rq6lQzPj4+VqtV+8/EDaHljPvRo0ebm5u1/LQxY8ZUVFSkpaUNGDBAS76wsHDSpElNTU1awuhp9LJwj4+Pt1gs8rndbt+2bZv4PuhLuvpSC5vNJrgJAAAAAABwa8+ePZMmTfr666+1hE0mU1VV1YsvvnitT9FywD04OHjQoEHX+pMhmMZPIdTW1mr/mU8++WR1dXVQUJCW8JEjRwIDAzkv0xvpZeEuSVJJSYnbeVZWluAm6EvKy8sdDod8npCQoOXDRwAAAAAAwNtWr14dFhb2xx9/aAkvWLDg888/nzhx4rU+RflbNC/jnkyvMHLkyDFjxqjGVM+4X2X06NEbNmx47bXXtBwpam1tfeCBB1atWnVNj8ANp6OFu9lsTkpKks8dDkdZWZn4PugDnE6n20+iGQyG/Px88X0AAAAAAMCVWlpa5s6du3LlSi3hm266ad26dVlZWQMHDryOZ23fvl1LbM6cOdfxwyFeRESEambv3r3t7e3X+pOTk5Orq6vHjRunJZyenj5//nyXy3WtT8GNoqOFuyRJubm5bl8+Kioqcjqd4vugt3vnnXcuXLggn7/88stGo1F8HwAAAAAAcNmpU6emTJmi8ZhwaGjo1q1bu/P2cy33ZMaOHTtixIjrfgRE0nLG3eVy7d+//zp++KhRo7Zs2ZKYmKgl/Nlnn02dOvWXX365jgdBPH0t3I1GY2pqqnzucrnWrFkjvg96taampo8//lg+N5lMb775pvg+AAAAAADgsn379gUHBx8/flxLeOXKlR988MHQoUOv+3Eul2vPnj2qMe7J9CLBwcGDBw9WjV3rVZkrpaenr127VstN/6NHjwYFBXXnWRBGXwt3SZIyMzNNJpN8XllZ2djYKL4Peq/MzEy385ycHLFFAAAAAADAf1RVVUVGRp47d041GRAQUFFR8dhjj3XziRpPi7Bw70X69es3c+ZM1ZjGU0JdmT179pYtWyZNmqSa/PPPP2fNmuX2uDF6FN0t3CVJysvLczvPyMgQ3AS91/bt2xsaGuTzwMBAjZ8GAgAAAAAA3vDWW2898sgjFy9eVE2GhIRs2bLFbDZ3/6F1dXWqGX9//6CgoO4/C8JoOeN+5syZpqam7jxl+PDhlZWVTz31lJZwSkrK0qVLu/M4eJseF+7x8fEWi0U+t9vtGq96AatXr3Y7t9lsgpsAAAAAAIDLkpOTX3/9dS3JZ555Zv369UOGDOn+Qzs7O7UccI+IiPDx8en+4yDMfffdp+WPrL6+vvvPSk1NLS4udvv1k1cpLCx89NFHu/9EeIkeF+6SJJWUlLidZ2VlCW6C3qi8vNzhcMjnCQkJISEh4vsAAAAAAIC///47IiLio48+Uk36+fmVlZW99NJLnnq03W5vbm5WjXFPptfx9/efPHmyasxTp9WtVmtlZeXtt9+umqyoqLjvvvva2to88lx4lk4X7mazOSkpST53OBxlZWXi+6AXcTqdbq9lGQyG/Px88X0AAAAAAMDZs2ctFsvOnTtVk3feeWd1dXV4eLgHn67l7e2+vr5hYWEefCjE0HJV5ptvvmlpafHI48aNG/fpp59qeUPnrl27ZsyY4XQ6PfJceJBOF+6SJOXm5rr9jEZRURF/U6GgoKDgwoUL8vny5cuNRqP4PgAAAAAA6Nzp06ctFssPP/ygmoyMjKyqqhoxYoRnC2hZuIeGhmq5FoKeRsvCvaOjQ8uLPRrddNNN69ev1/JFvocPHw4JCfn111899Wh4hH4X7kajccWKFfK5y+XifcroSlNTU0VFhXxuMpneeOMN8X0AAAAAANC5n376yWKxnDx5UjX5xBNP2Gy2/v37e7bAb7/9dvz4cdUY92R6qbvvvnvYsGGqMY+ccb/SypUru/oGwSudOHHCYrEcOXLEs09Hd+h34S5JUnp6uslkks+rqqoaGxvF90HPl5mZ6Xaek5MjtggAAAAAAJC+++676dOna3mH76pVq9y+87L76urqtMSsVqs3ng4BtLxYUl9f39nZ6dnnPvTQQ1VVVbfeeqty7PTp02FhYXv37vXs03HddL1wlyQpLy/P7TwjI0NwE/R827dvb2hokM8DAwMTExPF9wEAAAAAQM8OHjwYFhZ25swZ5djAgQM//PDDhQsXeqmGloX7hAkTAgICvFQA3qblqkxLS8uhQ4c8/uiJEydu2rRp9OjRyrG//vorOjp69+7dHi+A66D3hXt8fLzFYpHP7XZ7TU2N+D7oybr6II/NZhPcBAAAAAAAndu3b19kZOT58+eVY8OGDausrHS7/PGI1tbWgwcPqsa4J9OrzZgxw9fXVzW2Y8cObzx9+PDhFRUVd955p3KspaWFnXsPofeFuyRJJSUlbufZ2dmCm6AnKy8vdzgc8nlCQoKWb44GAAAAAACeUltba7VaW1tblWN33XXX5s2b77jjDu81qa+v7+joUI2xcO/VfH19Z8yYoRrz+Bn3y26++eaNGzcGBQUpx9ra2ti59wQs3CWz2ZyUlCSfOxyOsrIy8X3QAzmdzrVr18rnBoOBr9gFAAAAAECkHTt2PPDAAy6XSzkWEhLy8ccfDx061KtlvvzyS9VMQEDA+PHjvVoD3qblqszx48dVDxxdNz8/vw0bNkRGRirH2Ln3BCzcJUmScnNz/fz85POioiKn0ym+D3qagoICt/+RL1++3Gg0iu8DAAAAAIA+NTQ0xMbGXrx4UTkWHh6+fv16g8Hg1TIdHR07d+5UjfF1qX2Axs8o1NbWerWGzWabN2+ecubSzl3jd/nCG1i4S5IkGY3G1NRU+dzlcvH+ZTQ1NVVUVMjnJpPpjTfeEN8HAAAAAAB9Onr06Jw5cy5cuKAci46OFnO04MCBA6pnbSQW7n3CsGHD7rrrLtWYl864X2nNmjWLFi1SzrS1tcXGxrJzv1FYuP+/9PR0k8kkn1dVVTU2Norvg54jMzPT7Tw3N1dsEQAAAAAA9Ovnn3+2Wq2q35IaGxtbWFgoppKWezIGg2HatGkCysDbVM+5SJL01VdfqR476r5XX3118eLFyhmXyxUbG7t//35vl4EcC/d/dfVm9oyMDMFN0HNs3769oaFBPg8MDExISBDfBwAAAAAAHTp9+nRERITqgez4+Pi8vDwxlSRtC/fw8HBfX18BZeBtWs64t7e379u3z/tdpGXLlmnZuUdHR//4448C+uBKLNz/FRcXZ7FY5HO73V5TUyO+D3qC1atXu53bbDbBTQAAAAAA0Cen0xkREfHLL78oxxYtWtTVh9S94fjx47/99ptqTOPtb/R8kydP9vf3V40JuCpziZad+/nz52fNmqX6bweexcL9P0pKStzOs7OzBTdBT1BeXu5wOOTzxMTEkJAQ8X0AAAAAANCh2bNnHzt2TDnz1FNPvfrqq2L6XKLlQLaPj09UVJSAMhDAx8cnPDxcNable3Q9ZdmyZUuWLFHOOByO2bNnO51OMZUgsXC/itlsTkpKks8dDkdpaan4PriBnE7n2rVr5XODwSDy42kAAAAAAOhZTEzMoUOHlDMLFy5MTU0V0+cyLfdkgoKCBg0aJKAMxNByxv3MmTPff/+9gDKXpKSkLFu2TDlz7Ngxq9Uq4Lg8LmHhfrXc3Fw/Pz/5vLi4mNeCdGXNmjVufxOlpqYajUbxfQAAAAAA0JuUlJStW7cqZ2JiYlatWiWmz2XNzc3ffvutaox7Mn3MzJkz+/Xrpxqrr6/3fpd/LV68WHXnfvjw4ZiYGDF9wML9akaj0e2Loi6Xq6tvVUXf09TUVFlZKZ+bTCaR9+AAAAAAANCtwsLC4uJi5UxUVFRBQYGYPleqra3t7OxUjVmtVgFlIMzgwYODg4NVY4IX7pIkLV68+Pnnn1fO1NfXP/zww2L66BwLdzfS09NNJpN8XlVV1djYKL4PxOtqq56bmyu2CAAAAAAAerR58+alS5cqZ6ZPn15UVCSmz1W03JMZMWLEmDFjBJSBSBEREaqZb7/9trm52ftd/uOFF15Q3adv2rQpLS1NTB89Y+HuXldvZs/IyBDcBOJt27atoaFBPrdYLAkJCeL7AAAAAACgK19//XViYqJyZurUqTabTUyfq7S3t+/evVs1NnfuXAFlIJiWM+6dnZ07duwQUOYq//vf/1SvGOXk5GzcuFFMH91i4e5eXFycxWKRz+12e01Njfg+ECkrK8vtvKSkRHATAAAAAAD05tSpU9HR0f/8849CZsKECWVlZf379xfW6kq7d+9ub29XjXHAvU8aM2bMyJEjVWPir8pcsm7dumnTpilnnnjiif3794vpo08s3LvU1XY1OztbcBOIVFZW5nA45PPExESz2Sy+DwAAAAAA+nH+/Hmr1Xru3DmFzLBhw0pLSw0Gg7BWV9FyT2bQoEFTpkwRUAbiaXkpZdeuXR0dHQLKyNlstvHjxysE/vnnn/nz5//+++/CKukNC/cumc3m5ORk+dzhcJSWlorvAwGcTqfb628GgyEvL098HwAAAAAAdGX+/PknTpxQCAwaNOiDDz4YOnSosEpX6ezsrK2tVY1ZrVYfHx8BfSCeljPuLpfrwIED3u/ihsFgeP/995W/P+Ds2bP333+/sEp6w8JdSU5Ojp+fn3xeXFzsdDrF94G3rVmzxuVyyeepqalGo1F8HwAAAAAA9OOVV15RvY1us9nGjh0rpo9bGr8P02q1CiiDG8JisWj5gMUNOeN+yc033/zhhx8GBAQoZA4fPvzggw8Kq6QrLNyVGI3G1NRU+dzlcvF+576nsbGxsrJSPjeZTJmZmcLrAAAAAACgI59//rnqFd+CgoKpU6eK6dMVLVtUX1/f8PBwAWVwQ/Tr10/Ln6+W00PeExAQ8N577w0YMEAhU11d/eabbwqrpB8s3FWkp6ebTCb5fNOmTY2NjeL7wHsyMjLcznlxBQAAAAAAr/rpp5/i4+OVMykpKTExMWL6KKirq1PNaHwHNHovLVdlfv3115MnT3q9StfGjRuXn5+vnMnIyKipqRHTRz9YuKvr6q9mV/tZ9Ebbtm2z2+3yucViUf0vHwAAAAAAdMe8efNaWloUAjExMUuWLBHWpytnz549duyYaox7Mn1eZGSklhv9N/CqzCVRUVEvvPCCciYuLu7UqVNi+ugEC3d1cXFxFotFPrfb7bwE1GdkZWW5nZeUlAhuAgAAAACArixYsOCHH35QCEyYMKGgoEBYHwVffPGFllhUVJS3m+DG8vf3nzhxomqsvr7e+11UPP/889HR0QqB8+fPx8bGCuujByzcNelq66p6XAy9QllZmcPhkM+TkpLMZrP4PgAAAAAA6MS77777ySefKASGDBlis9mE9VGm5Sr3Pffco/xllegbIiMjVTMNDQ0ul0tAGWVvv/32+PHjFQJHjhx57rnnhPXp81i4a2I2m5OTk+Vzh8NRWloqvg88yOl0FhUVyecGgyE3N1d8HwAAAAAAdOLo0aOqh2KKiop6yP66tbX1wIEDqrFZs2YJKIMbTssZ946Ojp07d3q/i4oBAwaUlpbecsstChmbzVZZWSmsUt/Gwl2rnJwcPz8/+by4uNjpdIrvA0/Jz893+2LjihUrjEaj+D4AAAAAAOjEQw89pBxIS0ubOnWqmDKqdu7c2dHRoRrjgLtOjB8/3t/fXzXWE67KSJJ02223qZ5Nfvzxx5WPO0EjFu5aGY3GtLQ0+dzlcuXl5YnvA49obGysqqqSz00mU3p6uvg+AAAAAADoREpKyo8//qgQmDNnzpNPPimsjyotX4AZEBAwYcIEAWXQE8yePVs1U19f39nZKaCMqkmTJmVmZioE2traOObuESzcr8Hrr79uMpnk802bNjU2Norvg+7LyMhwO+dFFAAAAAAAvGfr1q3FxcUKgbFjx+bk5Ajro6qjo0PLwp23t+uKljPuzc3NdrtdQBkt4uPj77//foVAU1NTfHy8sD59FQv3a5Ofn+923tXeFj1ZTU2N2195FouFXy4AAAAAAHjJuXPnFi1apBAYOHBgSUmJwWAQVknVwYMHW1tbVWMccNeV0NBQX19f1VgPuSpzSVZW1ujRoxUCGzduVP4eY6hi4X5t4uLiLBaLfG6322tqasT3QXdkZ2e7navetAIAAAAAANctLi7ujz/+UAhkZ2ePGjVKWB8t6urqVDMGgyE0NFRAGfQQBoNh2rRpqrEetXA3GAzFxcX9+/dXyDz99NPK/0Kh7P8AAAD//+zde2jV9R/H8Y0hOb/Omgw9nlxaTlmknTaDk0yabt4oKUPZVrkzBEmtNLy0C21p4JpzR0eY7mxFySq08hiE4Zmyi9daZnpIOaTOIMcxZ55Zk77CkP3+COKH3/O97HI++37PeT7+fH/ef7yQjeH7fM77w8C939SmsWrTW5hTQ0NDMBhU1pcvX+5wOMTnAQAAAAAgFtTV1WkPr1966aWFCxcKy2OQkYH77Nmzjdx3RjQxslUmEAjcuHFDQBiD0tLStF8uvHXrlsvlEpYn+jBw7zeHw1FYWKisB4NBbkZbRSgUCrsqTpKkmpoa8XkAAAAAAIgFly9f3rhxo0bDhAkTTLi29/Lly52dnbpt7JOJQfPmzTPSZuQBAJGWLVumvczd5/Pt3btXVJxow8B9ILZv3y5JkrJeV1cXCoXE50F/7dixQ5ZlZb24uNhms4nPAwAAAABALMjPzw/7//H/1NbWmmp1+7+MTEvj4+ONXHZGlBk/fvzUqVN1244dOyYgTL9UVVVNnjxZo2H9+vXXr18XFSeqMHAfCJvNVlJSoqzLsux2u8XnQb8EAoEDBw4o63a7XfsLNQAAAAAAYMB279597tw5jYa1a9dmZGQIy2NcS0uLbk9GRkZycrKAMDCbOXPm6PacOHGit7c38ln6ITEx8YMPPtBouH379quvviosTzRh4D5AFRUVdrtdWfd6vYFAQHweGKf23bQdO3YITgIAAAAAQIzo6uoqKyvTaHA4HG+++aawPMZ1d3efP39ety03N1dAGJiQkW829Pb2nj59WkCYfklPT9f+pWttbfV4PMLyRA0G7gO3c+fOsHUT7hrDf5qamvx+v7LudDoLCgrE5wEAAAAAIBasXr26p6dH7VT3su0wamlp6evr021jn0zMyszMTEpK0m1ra2uLfJZ+W7t2bXp6ukZDSUmJqV58tQQG7gOXn5/vdDqVdb/f39TUJD4PjNi2bVvYOg/eAgAAAAAQIYcOHfrmm280GrZs2TJhwgRhefqlublZt2fixIlTpkwREAYmFB8fb2SrjJEfpGGhdqX4X3///fe6deuEhYkODNwHRW1KqzbVxfBqaGgIBoPKemFhocPhEJ8HAAAAAICo988//6xcuVKjISsra8mSJcLy9IvBTSDz588XEAamZWTgfuPGjUuXLkU+S79NmTJlw4YNGg1fffWVkXeD8R8G7oPicDhcLpeyHgwGuTFtNqFQaM+ePcq6JEnbt28XnwcAAAAAgFhQXFyssZJi1KhRVVVVIvP0y6lTp2RZ1m3LyckREAamlZ2dnZCQoNtmzq0ycXFxq1atmjFjhkaD9mdmuA8D98Gqrq6WJElZr6urC4VC4vNAjdvtDvs3sri42Gazic8DAAAAAEDUO3PmzO7duzUaiouLx48fLyxPf7W0tOj2jB49eubMmQLCwLSSkpIyMzN128x8T1x7sczVq1e3bt0qLIzVMXAfLJvNVlJSoqzLsux2u8XnQViBQMDr9Srrdrv93XffFZ8HAAAAAIBYsHbtWo1Th8Px8ssvCwszAEeOHNHtycnJMXK7GdHNyFaZc+fOaTwdPLweeeSR9evXazRUVlZ2dnYKy2NpDNyHQEVFhd1uV9a9Xm8gEBCfB0qbN28OW9+xY4fgJAAAAAAAxIh9+/a1t7drNNTU1AgLMwC//PJLd3e3bltubq6AMDA5IwP3vr4+M19yX716dWpqqtrp3bt3V69eLTKPdTFwHxpqX7tQm/NCpKamJr/fr6w7nc6CggLxeQAAAAAAiAWbNm3SOF23bt2kSZOEhRkAI/tkEhISsrOzBYSByaWlpRlZjmTaNe7/qqys1Dj97rvvfD6fsDDWxcB9aOTn5zudTmXd7/c3NTWJz4P/t23btrB1HrYFAAAAACBCtmzZEgwG1U4nTZr0xhtviMwzAM3Nzbo9zzzzTGJiooAwML8FCxbo9hw/fvzevXsCwgyM0+lcvHixRoP5f23NgIH7kFGb3qpNeyFGQ0ND2D/whYWFDodDfB4AAAAAAKLeH3/8sX37do0G809Lurq6fv31V922nJwcAWFgCUa2yvT09Jw9ezbyWQaurKxs1KhRaqdXr16tra0VmceKGLgPGYfD4XK5lPVgMMhN6uESCoX27NmjrEuSpP2HHwAAAAAADNimTZtkWVY7XbhwYWZmpsg8A2DkudQ4Y5eaESOcTqeRrzscO3ZMQJgBS0lJ0X499f333zft068mwcB9KFVXV0uSpKzX1dWFQiHxeeB2u8P+gS8pKbHZbOLzAAAAAAAQ9fx+/xdffKHRUFpaKizMgBlZ4J6enj5u3DgBYWAJI0aMyMrK0m0z87up/3K5XNOmTVM7/fPPP7du3Soyj+UwcB9KNpst7N8MWZbdbrf4PDEuEAh4vV5l3W63V1RUiM8DAAAAAEAsWLVqlfap3W4XFmZgZFn+4YcfdNvYJ4P7zJ07V7eno6Pj2rVrAsIMRlVVlcbprl27NF5oAAP3IVZeXh72z4bX6w0EAuLzxLLNmzeHre/cuVNwEgAAAAAAYsTBgwfb29vVTseOHbtmzRqReQamra3NyMuWDNxxn9zcXCNtbW1tEQ4yWNOnT3/hhRfUTmVZLisrE5nHWhi4Dz21ea7a/BeR0NTU5Pf7lXWn05mfny8+DwAAAAAAsaC8vFzjdNOmTUaWXA+75uZm3Z7k5OQZM2YICAMLSU5OfuKJJ3TbzD9wj4uL27hxo8ZpY2PjhQsXhIWxFgbuQy8/P9/pdCrrfr/f5/OJzxOb1J475wFbAAAAAAAi5Ouvv9b4fv/jjz++dOlSkXkG5t69e0a2bPNcKsIyslWmvb1d41Vhk7DZbCtWrNBoePvtt4WFsRYG7hGhNtWtrq4WnCQ21dfXh90k5XK5HA6H+DwAAAAAAMQC7S/3v/fee8KSDMbZs2fv3Lmj28Y+GYRlZODe29t78uRJAWEGac2aNUlJSWqnPp/PyHdBYhAD94hwOBwul0tZDwaD3LCOtFAoVFdXp6xLksQHHgAAAAAARMj+/fs1rrfn5ORY5Q5cS0uLbk9iYmJWVpaAMLCc6dOnJycn67ZZYqvMgw8+qP0GckVFhbAwFsLAPVKqq6slSVLW6+rqQqGQ+Dyxw+12h/1WTklJic1mE58HAAAAAIBYoL29/a233hKWZJCOHj2q25OVlTVixAgBYWBFRr79YJW74S6XKyUlRe30+++/N/IBVaxh4B4pNputtLRUWZdl2e12i88TIwKBgNfrVdbtdjufuQEAAAAAECGfffZZR0eH2un8+fPT09NF5hmwjo6Ozs5O3Tb2yUCDka0y3d3dlnh09IEHHtiwYYNGQ2VlpbAwVsHAPYLKy8vtdruy7vV6Nb5jhcFQ2xa3c+dOwUkAAAAAAIgd2vvZtQd2pmLkum58fDwDd2iYPXu2kS9AWGKrTFxc3NKlSx999FG105aWlp9//llkHvNj4B5ZtbW1Yevar4hgYHw+n9/vV9adTmd+fr74PAAAAAAAxIL9+/drXG9ftGjRY489JjLPYBhZ9PHUU08ZWdKNmJWYmOh0OnXbWltbBYQZEuvXr9c4Zc55HwbukZWXlxf2F8zv9/t8PvF5opvam6g8VAsAAAAAQORof63cQtvbu7u7z58/r9vG9Xboys7O1u25cOFCd3e3gDCDt3DhwsmTJ6udHjp06OLFiwLjmB0D94hTm/aqTYcxMPX19cFgUFl3uVxWeQYdAAAAAADLOXXq1JkzZ9ROn3/+eQtdb29tbe3r69NtY+AOXUbWuMcZW2FkEq+//rrG6ZYtW0QFsQAG7hHncDiKioqU9WAw6PF4xOeJSqFQqK6uTlmXJIkPNgAAAAAAiJzt27drnGpvojAbI9PPiRMnpqWlCQgDS0tNTZ0yZYpum4W2yrz44osPP/yw2umBAweuXLkiMo+ZMXAXwe12S5KkrHs8nlAoJD5P9HG73bIsK+ulpaU2m018HgAAAAAAYsGVK1e+/fZbtdNFixalpqaKzDMYvb29J0+e1G3Lzc0VEAZRwMgl95MnT/b29goIMyRee+01jdOqqiphSUyOgbsIKSkppaWlyrosy263W3yeKBMIBLxer7Jut9vLy8vF5wEAAAAAIEbU1NRonK5cuVJYksE7ffp02Mt892HgDoOMrHGXZfnHH38UEGZIFBQUjB07Vu103759t2/fFpnHtBi4C1JeXm6325V1r9cbCATE54kmak8h19bWCk4CAAAAAEDs+OuvvxobG9VOMzMzZ8yYITLPIBnZJzN69Oinn35aQBhEgZkzZyYlJem2tbW1RT7LkFm1apXakSzLDQ0NIsOYFgN3cdTmv2rzYhjh8/n8fr+y7nQ68/LyxOcBAAAAACBG1NbW3r17V+10xYoVIsMMnpGB+9y5cxMSEgSEQRRISEh49tlnddsstMY9Li6uoKBgzJgxaqe7d+8WGca0GLiLk5eX53Q6lXW/3+/z+cTniQ5qb6LW19cLTgIAAAAAQEz58MMP1Y4mTpy4YMECkWEG6eLFi11dXbptOTk5AsIgahhZ437t2rWOjg4BYYbEyJEjCwsL1U5///33Q4cOicxjTgzchVKbAm/dulVwkujg8XiCwaCyXlRU5HA4xOcBAAAAACBGNDY23rp1S+3Uctfbm5ubdXsMXlgG/jNnzpz4+HjdNmttlXnllVc0Tnft2iUsiWkxcBfK4XAUFRUp6zdv3vR4POLzWFooFAr7jyZJEk/RAgAAAAAQUR9//LHakSRJy5YtExlm8Izsk3E6naNHjxYQBlEjKSkpIyNDt81aA/eUlJTnnntO7fTIkSO//fabyDwmxMBdNLfbLUmSsu7xeEKhkPg81lVTUxP29fDS0tKUlBTxeQAAAAAAiBFXr149ceKE2uny5ctHjhwpMs8gdXV1BQIB3TYj60GA+xj5sTl79mxPT4+AMENl+fLlGqdqz1jGDgbuoqWkpJSVlSnrsizX1NSIz2NRgUDg4MGDyrrdbi8vLxefBwAAAACA2KG9NcLlcglLMiSOHj1qpG3RokWRToLoY2Tgfu/ePY1PsExo5syZaWlpaqeffvqpyDAmxMB9GLzzzjt2u11ZP3jwoJEPVBEXF7d58+awdT5DAwAAAAAg0vbu3at2lJ2dbbnvnRvZJzNt2rRx48YJCIMoM3Xq1PHjx+u2tba2CggzhDTeabhz584nn3wiMozZMHAfHmpzYbU5Mv7f4cOH/X6/su50OvPy8sTnAQAAAAAgduzbt+/27dtqp/n5+SLDDJ4sy+3t7bptubm5AsIgKhn54Wltbe3r6xMQZqgsXrx4zJgxaqeNjY0iw5gNA/fhkZeX53Q6lXW/33/48GHxeaylsrIybL2+vl5wEgAAAAAAYs1HH32kdvTQQw9ZbjB9/Pjx3t5e3bacnBwBYRCVjGyV6enpOX/+vIAwQ2XkyJEa116PHTt2/fp1kXlMhYH7sFGbDqtNk/Evj8dz8+ZNZb2oqMjhcIjPAwAAAABA7Ojs7NTYfWG56+1xcXHNzc26PcnJyU8++aSAMIhKs2bNSkxM1G2z3FaZgoICjVONT+aiHgP3YeNwOIqKipT1mzdvejwe8XksIRQKhf3HkSTJ7XaLzwMAAAAAQEzRfi5VewBnQn19fUYG7vPmzRMQBtFqxIgRs2bN0m2z3MA9NTU1IyND7fTzzz8XGcZUGLgPJ7fbLUmSsu7xeEKhkPg85ldTUyPLsrJeVlZmuSdZAAAAAACwnC+//FLtaNasWXa7XWSYwfvpp5/u3Lmj28Y+GQzSnDlzdHsuXbp048aNyGcZSkuWLFE7unz5spHXEaLS/wAAAP//7N3Lb1T1G8fxaZrGNKelqZxA5JJBA4qVdEDAQbkUWgho3Nm6tfW/6OliVpTYS9xNM7NxhyZqWy8MCpa2UGjlZkaFQ6xIFRJtT6RqjSemIfNbkBjiuf7smWfOmXm/ls/zXXyalCY8853ny8C9lFRV7e7uttZN0+zv75fPE3K6rg8PD1vr69at6+npkc8DAAAAAEBFuXLlyo8//ujUdVnoHFrnzp3zPFNTU7N//36BMChjfgbuMX+/kKHyyiuvuHTfeecdsSShwsC9xHp6emw//h0eHtZ1XT5PmKVSKdv622+/LZwEAAAAAIAKdPLkSadWfX29++gtnM6cOeN5Zv/+/TU1NQJhUMbWrl3b1NTkeSxyW2VWrVp17Ngxp+4HH3wgGSY8GLiXntO82Gm+XJlOnz6dz+et9WQyGcWP0AEAAAAAiByXfTIuQ7fQunPnzr179zyPtbW1CYRB2fNzyf3SpUvLy8vFzxIkl60yv/76a2XO3Bm4l97rr7+eTCat9Xw+f/r0afk84XT8+HHbeiaTEU4CAAAAAEAFmpmZ+fnnn526L7/8smSYQPh5LrWqqoqBOwLhZ+C+vLw8NTVV/CxBOnTo0OrVq5267733nmSYkGDgHgpOU2OnKXOlGRoaMgzDWu/s7EwkEvJ5AAAAAACoNO+++65Ta9WqVXv37pUMEwg/+7Kbm5sbGxsFwqDs+fxdmpiYKH6WgL366qtOLT9bm8oPA/dQSCQSb7zxhrVuGMbQ0JB8nlC5f/++7QcSiqLwtCwAAAAAADLef/99p1YUt7cvLi5ev37d81hra6tAGFSCqqqqQ4cOeR6L3Br3mOtWmaWlpQpc4MHAPSwGBgYURbHWM5nM/fv35fOER39/v2ma1np3d7eqqvJ5AAAAAACoNBcvXiyzfTITExOFQsHzGPtkECA/W2Xm5+dv3bpV/CxBampq2rhxo1N3eHhYMkwYMHAPC1VVu7u7rXXTNCv5Hreu67b/LOPxeE9Pj3weAAAAAAAq0MmTJ51ajz/++J49eyTDBMLPPeINGzZs2bJFIAwqxIEDB6qrqz2PRfGS+9GjR51an3zyiWSSMGDgHiI9PT3xeNxaHx4e1nVdPk8YpFIp23olfwgBAAAAAICwXC7n1Dp27JhkkkAsLy+fP3/e8xj7ZBCs2traF154wfNYFNe4Hz582Kk1Pz8/MzMjGabkGLiHi9Mc2WnuXN5yuVw+n7fWk8lkR0eHfB4AAAAAACrQ3Nzc3NycUzeK+2RmZmZst9f+C/tkEDg/a9zz+fzi4qJAmADt2LHD5UnYDz/8UDJMyTFwD5eOjo5kMmmt5/P5CnxhoLe317Zu+4YqAAAAAAAoBpdhWX19vZ8bu2EzNjbmeaaurm737t0CYVBR/HxtolAoTE5OCoQJ1pEjR5xan376qWSSkmPgHjpO0+Tjx48LJymtoaEhwzCs9c7OzkQiIZ8HAAAAAIDK9Pnnnzu1WlpaJJMExc/AvaWlxc+6beD/snHjxk2bNnkei+Iad5etMrdu3ZqdnZUMU1oM3EMnkUh0dnZa64ZhDA0NiccpDcMwbD94UBSF7e0AAAAAAEiamppyah04cEAySSBu3LixsLDgeYwF7igSP1tlJicnHzx4IBAmQC0tLbW1tU7djz/+WDJMaTFwD6P+/n5FUaz1TCZz//59+TzyBgcHbZepaZqmqqp8HgAAAAAAKtNnn33msu48igN3P3eHq6urDx48WPwsqER+Bu6maV69elUgTLBcvvISxTv7/xkD9zBSVbW7u9taN02zr69PPo8wXddHRkas9Xg8rmmafB4AAAAAACpWLpdzam3bts3lmcTQOnfunOeZ3bt319XVCYRBBdq1a5fLTfB/RHFC7TJwv3jxomSS0mLgHlI9PT3xeNxaHxkZ0XVdPo+kVCplW2eZDAAAAAAAws6ePevUiuL19oWFhRs3bngea2trEwiDylRdXe3n8YMoDtyTyaRT67fffrty5YpkmBJi4B5eTvNlp3l0ecjlcvl83lpPJpMdHR3yeQAAAAAAqFi//PLLrVu3nLpRHLj7eS41xgJ3FJmfrTJzc3N3794VCBOg9evX214gfsjl07syw8A9vDo6Omw/F8rn8y7f54q63t5e27rtG6oAAAAAAKB4XOYP9fX1O3bskAwTCD8D9y1btmzYsEEgDCpWS0tLVVWV5zE/64/C5qWXXnJqTUxMCAYpJQbuoeY0ZXaaSkddOp02DMNa7+zsTCQS8nkAAAAAAKhkU1NTTq0oXm83TXNmZsbzGNfbUWyNjY1+Jl1R3Crz4osvOrUqZ407A/dQSyQSnZ2d1rphGENDQ+JxisswjGw2a60risL2dgAAAAAA5LmMp/fs2SOZJBAXLlxYXl72PMbAHQIOHjzoeeby5cumaRY/S5Bc/jL89ddfLp/hlRMG7mHX39+vKIq1nslkbC+DR9fg4KDtHxFN01RVlc8DAAAAAEAl+/3333Vdd+o+//zzkmEC4WdBh8+rx8AK+Vnj/uDBg/PnzwuECVBDQ0NTU5NT98yZM5JhSoWBe9ipqqppmrVumubg4KB8niLRdX1kZMRaj8fjtj8+AAAAAAAoqgsXLji1FEXZvHmzZJiVKxQKflZIt7W1+VmuDazQ1q1b165d63ksinvPXbbKTE5OSiYpFQbuEaBpmu0LvyMjIy4fNUdLKpWyrQ8MDAgnAQAAAAAAsVjM5Wrt7t27JZME4vr164uLi57H2traBMIAMX+X3MfHxwuFgkCYALkM3L/66ivJJKXCwD0anJaYO82poyWXy+XzeWs9mUy2t7fL5wEAAAAAANPT006tHTt2SCYJhJ99MjU1NS6zQiBYfta4Ly4ufvPNN8XPEqRdu3Y5tZaWlm7evCkZpiQYuEdDR0dHMpm01vP5fC6Xk88TrN7eXtt6JpMRTgIAAAAAAB66cuWKUyuKC9zHxsY8z+zbt6+2tlYgDBCLxfbt21dTU+N5bHx8XCBMgGpra5966imn7qVLlyTDlAQD98hwmj47TaujIp1O277+2tXVxSslAAAAAACUxJdffvn33387dSP3H/Z79+7duXPH81hra6tAGOChmpqavXv3eh6L4hr3rVu3OrUuX74smaQkGLhHRiKR6OzstNYNw0in0+JxgmEYRjabtdYVRenr65PPAwAAAAAAYrHYzMyMU6u5ufmxxx6TDLNyZ86c8XPsyJEjxU4CPMrPVpmbN2/6eX4gVFwG7levXpVMUhIM3KOkv79fURRrPZvN2l4SD7+BgQHTNK11TdNUVZXPAwAAAAAAYrHY119/7dSK4j4ZPwvcm5ubGxsbBcIA//D5pYqzZ88WO0mwnn32WadWJbybysA9SlRV1TTNWjdNc3BwUD7PCum6Pjo6aq3H43HbHxMAAAAAAMhweadx27ZtkklW7s8///RzqZZ9MpC3du3aZ555xvNY5Na4u9xwj7l+gaY8MHCPGE3T4vG4tT4yMqLrunyelUilUrb1gYEB4SQAAAAAAOBR3377rVPr6aeflkyycmNjY4VCwfMYA3eUxKFDhzzPTE9PLy8vC4QJypo1axoaGpy609PTkmHkMXCPHqd5tNP8OpxOnTqVz+et9WQy2d7eLp8HAAAAAAA8dPv2bdsFsA/5uZAbKmNjY55n1qxZE7mfC+XBzxp30zQjdyv8ueeec2qV/bupDNyjp729PZlMWuv5fD6Xy8nn+W9OnDhhW89kMsJJAAAAAADAo65du+bU2rJli2SSlXvw4MH58+c9jx09elQgDGC1ffv2+vp6z2PltFXG5Qs05YGBeyQ5TaV7e3uFk/w36XTa9pXXrq6uRCIhnwcAAAAAAPzD9ivpD0Vun8z09LTLbf1/sE8GpVJVVeXn1++LL74QCBMgl3dTGbgjjBKJRFdXl7VuGEY6nZbP838xDCObzVrriqL09fXJ5wEAAAAAAI9yeTE1cgP3c+fOeZ6pq6uz3SUAyPCzxn1+fn52dlYgTFDc30394YcfxJLIY+AeVX19fYqiWOvZbNb28nh4DAwM2H62rGmaqqryeQAAAAAAwKPK6cXUs2fPep45cOBAdXW1QBjA1r59+/z8Bk5MTBQ/S2Dc/1bcuHFDLIk8Bu5RpaqqpmnWummag4OD8nl80nV9dHTUWo/H47Y/DgAAAAAAEHbnzh2nVrReFtV1fWFhwfMY+2RQWvX19Tt37vQ8Frk17k1NTU6tmzdvSiYRxsA9wjRNi8fj1vrIyIiu6/J5/EilUrb1MH9IAAAAAABA5XAZhNXW1q5fv14yzAr52SdTXV3tZ6EHUFR+fgmvX7++tLQkECYoLltlQju6DAQD92gbGBiwrTvNtUvr1KlTtu+uJJPJ1157TT4PAAAAAAD4F5c90Zs2bRIMEoCxsTHPMzt37qyrqxMIA7jwM3AvFArR2irj8m7qd999J5lEGAP3aGtvb7d91iOfz+dyOfk87k6cOGFbz2QywkkAAAAAAICt27dvO7WeeOIJySQrtLCw4GdPdFtbm0AYwN2TTz65ceNGz2PRGri73HD//vvvJZMIY+AeeU7T6t7eXuEk7tLptO1rrm+++WYikZDPAwAAAAAArFwG7uvWrZNMskJ+9snEYrHDhw8XOwngh59L7pOTk4VCQSBMIFyefDAM448//pAMI4mBe+QlEomuri5r3TCMdDotn8eWYRjZbNZaVxTlrbfeks8DAAAAAABszc3NObWidcPdz8B98+bNGzZsEAgDePIzcF9aWrp27ZpAmEA0NDS4fEpXxu+mMnAvB319fYqiWOvZbNb2Urm8/v5+0zSt9Z6eHlVV5fMAAAAAAABbLgP3CN1wN03z0qVLnsdaW1sFwgB+JJPJ2tpaz2Pj4+MCYYLisifnp59+kkwiiYF7OVBVVdM0a900TadXVSXpuv7RRx9Z6/F4vLu7Wz4PAAAAAABw4nLtNEI33KemppaXlz2PMXBHeFRXV+/fv9/z2OTkpECYoKxevdqpdffuXckkkhi4lwlN0+LxuLU+Ojqq67p8nkelUinb+uDgoHASAAAAAADgYmFhwaUboRvufvbJNDY2bt++XSAM4NPBgwc9z8zOzs7Pzxc/SzAqc+D+PwAAAP//7N3fT5vlG8fx8sXONR2bsFr8wXyyRTMcW+q2ZN1EFAT0QI0OjOcyogfqiTGblCycaKAgzLBBQqP+CWYMSMw2LIy5INkS6jRlI7qQ4TYoo/LDlYXVfg+WmG++z09Kn5un5f0687ov2o+Ji/Hi9roZuGcOtcvsavNuMXp7e0OhkLzu9Xqrq6vF5wEAAAAAAGrGx8c1TvPz84UlWY1EImFk7carr76alZUlIA9gkMF/Js+dOycgTErk5eWpHU1OTopMIhID98zx7rvver1eeT0UCvX19YnP81BTU5NivaurS3ASAAAAAACgTWOr8tNPPy0yyWqMjo5Go1HdNvbJwGpyc3P37Nmj2zYwMGB+ltTQuOF+69YtkUlEYuCeUdSm2I2NjYKTPNTR0aH4amtNTY3H4xGfBwAAAAAAaFD8r/iH0mifTH9/v26P3W4vLi4WEAZYESNbZYaHh2OxmPlZUoCBO9Kex+N5//335fVIJNLZ2Sk4TCQSaW9vl9edTqff7xccBgAAAAAA6NIYuKfRi6lGFrgXFxc7HA4BYYAVMTJwX15evnTpkvlZUkBj4D4xMSEyiUgM3DNNc3Oz0+mU1wOBgMa/Nc3Q0tKiWK+vr3e5XCKTAAAAAAAAIzLghvvk5OTvv/+u21ZWViYgDLBSRUVFubm5um1GXimwAo0d7jabLV3u6a8UA/dM43K5fD6fvB6LxdReVTVDOBzu7u6W1yVJqqurExYDAAAAAAAYlwE33A2+J8kCd1hWZWWlbs/58+cFJFk97Uu3f//9t7AkIjFwz0A+n0+SJHn99OnT4XBYTIaGhgbFeltbm5gAAAAAAABgpWZmZtSO0uWGu5F9Mrt373a73QLCAEkwslUmGo3+9ttv5mdZLcU9HP9i4I500traqlhXm4OnVm9vbygUkte9Xm9VVZWAAAAAAAAAIAl3795VOzKy5mLNLS4uXrlyRbetvLxcQBggOS+++KLdbtdtGxgYMD9LCmj8rm5xcVFkEmEYuGem6upqr9crr4dCob6+PrO/vampSbHe1dVl9lcDAAAAAICkaQzc0+KJ0WAwGI/HddvYJwMrczgcBw8e1G1Ll4G7xhp3Bu5IM2rT7cbGRlO/t6OjQ3Hj25EjRzwej6lfDQAAAAAAVuPOnTtqR2kxcO/v79ftcbvdhYWFAsIASTPyqO/Vq1ej0aiAMKu0detWtaO//vpLZBJhGLhnLI/HU1NTI69HIpHOzk6TvjQSibS3t8vrTqdT7do7AAAAAACwPusP3OPxuJE7v0ZepATWVkVFhW5PIpEw8mLBmtMYuM/NzYlMIgwD90zm9/sVnyYIBAIaz46vRnNzs2K9vr5e+1ViAAAAAACwtrRvy1p/4D48PByLxXTb2CcD68vPz3/uued02wYHBwWEWSWNlTIM3JF+XC6Xz+eT12Ox2FdffZXyrwuHw2fOnJHXJUmqq6tL+dcBAAAAAIAU0p5WW3/gbuS2r8PhOHTokIAwwCqVlpbq9ly4cMHIowVrS+MOLitlkJZ8Pp8kSfL66dOnw+Fwar+roaFBsd7W1pbaLwIAAAAAACm3tLSkdmT9abvNZjt79qxuzyuvvJKdnS0gDLBKRta4x2Kxn3/+WUCY1dBYKTM7OysyiTAM3DNfa2urYl1tPp6cnp6eUCgkr5eUlFRVVaXwiwAAAAAAgBmWl5fVjjZu3CgySRKuXbs2PT2t21ZeXi4gDLB6+/bty8nJ0W0LBoMCwqyGxkqZqakpkUmEYeCe+aqrq71er7weCoX6+vpS9S1+v1+xHggEUvUVAAAAAADAPPfv31c7sv4N9/7+ft2e7OxsFrgjXWRlZRnZKmP9gftjjz2mdjQ/Py8yiTAM3NeFrq4uxXpjY2NKPr+jo0PxFdYjR44UFham5CsAAAAAAICpNG64W3/gbmSB+759+zZt2iQgDJASRgbuN2/evHHjhvlZkrdhwwa1I401VmmNgfu64PF4ampq5PVIJNLZ2bnKD49EIu3t7fK60+lsampa5YcDAAAAAAAx0nfgHo1Gr169qtvG9XakF4NPDlj8krvdblc7unfvnsgkwjBwXy/8fr/T6ZTXA4GA4uV045qbmxXrx48f13iGGAAAAAAAWMqDBw/Ujiw+cDfyXKrNZnvttdfMTgKkUE5Ozt69e3XbBgYGzM+SPG64I2O5XC6fzyevx2KxlpaWpD82FAqdOXNGXpck6dixY0l/LAAAAAAAsA6LD9yN3PDdsWNHQUGBgDBACpWVlen2XL58eWFhQUCY5DzyyCNqR3NzcyKTCMPAfR3x+XySJMnr3d3d4XA4uc9saGhQrJ84cSK5DwQAAAAAAGsiKytL7cjKA/dYLHbx4kXdNvbJIB0ZWeMej8eN/BFYK//5j+r8ORaLiUwiDAP39aW1tVWxrjY319bT06M4qS8pKTl8+HASHwgAAAAAANaKxqrljRs3ikyyIpcuXdLYPv+v8vJyAWGA1Hr22Wfz8/N126y8VUbjN3nxeFxkEmEYuK8v1dXVXq9XXg+FQr29vSv9NL/fr1gPBAIrTgYAAAAAANaUxqplK+vv79ftyc3NNbILG7CgyspK3Z7BwcFEIiEgTBIYuCPzdXV1KdabmppW9DmnTp1SfG21tra2sLAwmWQAAAAAAGDtaKxatuwsL5FI/Pjjj7ptpaWlGlM/wMqMrHGPRqOjo6MCwiRB439AYeCODOHxeGpqauT1SCTS2dlp8EMikcjJkyfldafT2djYuKp8AAAAAABgLWjsjfnnn39EJjFudHQ0Go3qtrHAHenL6/UaeURhcHBQQJgkLC0tqR1prHdPa5n5dwVtfr/f6XTK64FAQPHSuuInKNaPHz/ucrlWFQ4AAAAAAKwFjRvuDx48EJnEuGAwqNtjt9tLSkoEhAHMYLfbi4uLdduM/FlYExovo1r5cYjVYOC+Hrlcrvr6enk9Fou1tLTo/ngoFOrp6ZHXJUk6duxYCvIBAAAAAADhsrOz1Y6MvEq6Jozskzl06JCRC8KAZZWWlur2jI2NTU1NmZ9lxTRuuD/66KMikwjDwH2dqqurkyRJXu/u7g6Hw9o/29DQoFg/ceJECpIBAAAAAIC1oDH8subAfXJycnx8XLeNfTJIdxUVFUbajPz+STxuuGMdaW1tVayrzdMf6unpUZzIl5SUHD58ODXJAAAAAACAcBorZaw5cO/v7zfSVl5ebnYSwFS5ublFRUW6bdZc484Nd6wj1dXVXq9XXg+FQr29vWo/pba9PRAIpCwZAAAAAAAQTmOlzNzcnMgkBhkZuBcVFbndbgFhAFOVlZXp9ly8eNGCvxvTuOHOwB0ZqKurS7He1NSkWD916pTiq6q1tbWFhYWpTAYAAAAAAMTasGGD2tHdu3dFJjFicXHx8uXLum3sk0FmMLLGfXl5+aeffjI/y8po3HDP1McVGLivax6Pp6amRl6PRCIdHR3y4smTJ+XNW7ZsaWxsNCUfAAAAAAAQRWOljAUfYwwGg/F4XLeNgTsyw549e3Jzc3XbBgYGzM+yMtxwx7rj9/udTuf/FXNycoaHh997773S0tKdO3ceOHDgzTffrKur2759u/wTfD6fy+USEhYAAAAAAJhFY+Bus9nm5+eFJTEiGAzq9rjd7l27dgkIAwhg5LdHFnw3VeOGO4+mIjO5XK76+vr/rRw4cGBhYWFkZCQUCt2+fdtms83NzY2Pjw8NDd24ceP555/Pz8//t1mSpKNHj4oODQAAAAAAUi0rK0vjdHZ2VlgSXfF43Mj7kBUVFQLCAGIYWeM+NTV17do1AWGM07jhzsAdGauurk6SJJvNlpubu3PnzpGREY3mcDh879693bt3P/zLr7/+WkREAAAAAABgvry8PLUjS61xHxkZWVxc1G0rLy8XEAYQ46WXXtJ42fhfVtsqo3HDfcuWLSKTCMPAHTabzdbW1maz2R5//HEjvwRbWFj49ddfJUkqKSl55513zE8HAAAAAABEyMnJUTuy1MDdyN4Mh8Ph9XoFhAHEcDgcBw8e1G0zsm1JJI0b7m63W2QSYRi4w2az2aqqqiorK69fv278R+7fv9/c3GxeJAAAAAAAIJjGI22WGrj/8MMPuj0vv/yy3W4XEAYQprS0VLdndHR0YWHB/CxGadxwZ+COTDY2Nnbu3LkV/cidO3e++eYbk/IAAAAAAADxnnzySbUj6wzcr1+/Pj09rdtm5IVJIL0YWeOeSCQs9XRqNBpVO3riiSdEJhGGgTtsNpvto48+SuKnvv3227GxsZSHAQAAAAAAa2Lr1q1qR9YZuBsZJmZlZfFiKjLPtm3bduzYodtmqTXut27dUjvihjsyVk9Pj+K/qzZv3vzdd9+Njo6ePXv2jTfeUPzZDz/80OR0AAAAAABAkPz8fLWj9Bq479+/f9OmTQLCAIIZueQ+NDQUj8cFhDFCY+DODXdkrE8++USxHggEiouLHQ6HJEltbW0vvPCCvOfChQvff/+9yQEBAAAAAIAIBQUFakezs7Mik6iJRqO//PKLbhv7ZJCpjKxxX1hYuHLlivlZ9C0tLc3Pz6udSpIkMowwDNzXu5aWlomJCXn9rbfe2rt37/9WGhoaFD/h008/NSUZAAAAAAAQS2PgbpEb7ufPn08kErptDNyRqfbv35+Tk6PbZpGtMjdv3lQ72rx5s8gkIjFwX9dmZma+/PJLxaOjR4/+X2XXrl1vv/22vHNiYsLv96c+HAAAAAAAEMv6A3cj+2QKCgq2b98uIAwgXnZ2dklJiW5bMBgUEEbX7du31Y7y8vJEJhGJgfu6Vl9fPzc3J69//PHHiq8WfPbZZw6HQ17/4osvZmZmUp8PAAAAAAAIpLFSWXGAINjy8vLQ0JBu2+uvvy4gDLBWjKxx/+OPPzRulwvz559/qh099dRTIpOIxMB9/RobGwsEAvK62+2ura1V/BG32/3BBx/I64uLi59//nmK8wEAAAAAALG2bdumcTo9PS0siaKhoaHl5WXdNvbJILOVlZVlZWXptlnhkrvGDfdnnnlGZBKR/gsAAP//7N3bT1zl18DxIYSYsSUKF4MkGKFCtdsC01JaoVARUJOWQ6uJN0a9KZBwSk04theTCHhRwOtC9S8wUeLEEy0jjmgrtLWCxGnGmoxiEwjJzFDq2JAJ74WJeX/OPsHs/czp+7l81tO91gUw6Zpnr4eGe+rq6OiQXe/t7ZU9xv6P9vZ22cPvH374ocfjMaw4AAAAAAAQC1lZWUqhmE+V0TNPZu/evWVlZQKKAWIlMzPzPzcvyoqHMe737t1TCuXn5wssRCga7inK6XTKfkpJktTU1KT+b/v7+2XX29raDKgMAAAAAADETm5urlIotg337e3tq1evam6rr6/Xc/gXSGg1NTWae65fvx4KhcyvRY1Kw33fvn0iKxGJhnuK6urqkl13OBya/7ahocFut0euu93uTz75JNrKAAAAAABA7KgMVo7tSOjFxUW/36+5jXkySAV6xriHw+G5uTkBxahQGSnz9NNPi6xEJBruqWh0dNTn80WuNzY2ynbSIyn15d95552oKgMAAAAAADGlcuz0zp07Iiv5Dz3zZDIyMk6cOCGgGCC29u/fn5OTo7kt5mPcVU64FxYWiqxEJBruKWd9fX1kZEQ21NfXp/MhkiQ1NzdHrvt8vosXL+6+OAAAAAAAEFMHDhxQCsX28raZmRnNPceOHVO5lw5IJnV1dZp79HxNZR6VbruFS1ORTC5cuBAMBiPXOzo6ZG9DVdLT0yO7PjQ0tL6+vsviAAAAAABATD333HNKoRg23NfW1rxer+Y2PS1IIDnoGePu9/uXlpbMr0WeyjyZgoICkZUIRsM9tXg8nsnJych1m83W0tKyo0fZbLbu7u7I9c3NzcHBwV3WBwAAAAAAYqq4uFgpFAqFZEfUCvDll1/q2VZfX292JUCcqKyszMjI0Nw2Oztrfi3yVlZWlEJJfLzdQsM91XR2dsqu9/b27uKVK6VD8R988EFs3zIDAAAAAAC788QTTzz22GNK0Vj9f1/PZAxJknb07j6Q0DIyMqqrqzW3xXCMu8qtD0899ZTISgSj4Z5CnE6n7LwzSZKampp298z+/n7Z9ba2tt09EAAAAAAAxFZRUZFSKCYN983Nzfn5ec1ttbW1AooB4oeeqTLLy8t+v9/8WmSoNNwlSRJZiWA03FNIV1eX7LrD4dj1MxsaGux2e+S62+2empra9WMBAAAAAECsPPPMM0qhmDTcv/nmm3A4rLmNhjtSjZ6Gu0XfhcNmWFxcVAodOnRIZCWC0XBPFWNjY7Jz1pQ65vop9evPnTsXzWMBAAAAAEBMHDhwQCkUk4a7nnkyNptN5bpXICnl5OSo/Lb+KyZTZdbX1zc2NpSiR44cEVmMYDTcU0IgEBgeHpYNKc2E0U9pIo3P57t48WKUDwcAAAAAAIKpTHu4d+9eKBQSWUw4HNZz62NdXZ35tQBx58UXX9Tc8913321tbQko5v9TmSeTm5ubnZ0tshjBaLinhP7+/mAwGLmudOvpTvX29squv/fee+vr69E/HwAAAAAACFNcXKwSXV5eFlaJxWK5cePG5uam5jbmySA16ZkqEwqFfvjhB/Nr+R8qb8Mk/csoNNyTn8fjmZycjFy32WwtLS2GpLDZbN3d3ZHrwWDw/PnzhqQAAAAAAABiFBYWZmZmKkUFT5XRM37aarVWVFQIKAaINyUlJVlZWZrb9LwmYiyVPxTqX+klARruya+zs1N2vaenx2q1GpVF6bD85cuXYzLfDQAAAAAA7JrKfW9x2HCvrq7OyMgQUAwQb9LS0vQccp+enja/lv+hMlKmtLRUZCXi0XBPck6nU/aTSZKk5uZmY3P19fXJrre1tRmbCAAAAAAAmKq8vFwpJLLh7vV6V1ZWNLfpGWMNJCs9P/+rq6u//vqrgGL+8fDhQ5WGe1lZmbBKYoKGe5Lr6uqSXXc4HIbnamxslL1Wxe12T01NGZ4OAAAAAACY5Pnnn1cKLS0tCSvD5XJp7klLS6PhjlR24sSJ9PR0zW0ip8rcvn1bJXrw4EFhlcQEDfdkNjY25vP5ItcbGhpUXg2LhlIf/9y5c2akAwAAAAAAZqiqqlKJ/vbbb2LK0NNwP3TokJ4Z1kCyslqtKq+k/Etkw/3WrVtKoSNHjggrI1ZouCetQCAwPDwsG+rv7zcpqd1ub2pqilz3+Xyjo6MmJQUAAAAAAMbKzc3Ny8tTioqZKuP3+3/66SfNbXV1dQKKAeKZnpc8bt26df/+fQHFWFQb7qlwvzEN96Q1MDAQDAYj19vb22VvNzVKb2+v7PrIyMj6+rp5eQEAAAAAgIEOHz6sFBLTcHe5XNvb25rbamtrBRQDxDM9XzuFw2G32y2gGIvFcvPmTaWQ+tszyYGGe3LyeDwTExOR6zabrbW11dTUNptNdnB8MBg8f/68qakBAAAAAIBRjh49qhRSOb5qoJmZGc09eXl5+/btE1AMEM+efPLJ/Px8zW1ff/21+bVYvF7vgwcPlKI1NTUCaogtGu7JqbOzU3a9p6fHarUKyC57iP7y5csirzIHAAAAAAC7pjL5YWFh4eHDh6Zm39ra+v777zW3vfTSS6aWASQKPY3s2dlZPW+NREnlC7mCggJTB2/ECRruScjpdMp+CSxJUnNzs5ga+vr6ZNc7OjrEFAAAAAAAAKJRUVHxyCOPKEUXFhZMzT43NxcKhTS3MU8G+IeeMe7379//8ccfza5EpeF+7Ngxs7PHAxruSUh2oovFYnE4HMJqaGxslCQpct3lcjmdTmFlAAAAAACA3bFareXl5UrRa9eumZrd5XJp7tm7d29ZWZmpZQCJory8XM9YCwFTZVQa7pWVlWZnjwc03JPN+Pi4z+eLXD916pTdbhdZiVJ/X+n7AAAAAAAAEFdUzsxev37d1NRXrlzR3FNbW5uenm5qGUCiSE9Pf+GFFzS3md1wX1tb+/3335WieipMAjTck0ogEBgaGpINDQwMCC7Gbrc3NjZGrvt8vtHRUcHFAAAAAACAnXr55ZeVQj///HMwGDQp79LSkt/v19xWV1dnUgFAItIzxt3r9a6urppXg0pDf8+ePSUlJealjh803JPKwMCA7Kdde3t7TG4kUJrkPjIysr6+LrgYAAAAAACwI1VVVY8++qhSdH5+3qS8eubJ6DzPC6SOmpqatLQ0zW2yVz8a5dtvv1UKpc4vLA335OHxeCYmJiLXs7OzW1tbxddjsVhsNltnZ2fkejAYvHDhgvh6AAAAAADAjlRVVSmFzJsqo6chWFFRoWdiNZA6srKySktLNbeZOlVmbm5OKfTKK6+Ylzeu0HBPHkqz0fv7+2P4CXT27FnZw/WTk5Mej0d8PQAAAAAAQD+VIRUm3Zu6trZ2584dzW0q8+WBlKVnqsy1a9e2trbMyD4/Px8KhZSiTU1NZiSNQzTck8T09PTVq1cj1yVJOn36tPh6/mW1WpUGy8gefgcAAAAAAPFD5VDq3bt3//zzT8MzfvXVV3q2qcyXB1KWnob71taWyuCXaKg8tqioKD8/34ykcYiGe5JQal47HA7BlURqbGyUJClyfWZmxul0iq8HAAAAAADodPjw4ccff1wpKnv4L0p65l08++yzMbmsDohzBw4cyMnJ0dw2OztrRnaVhnt9fb0ZGeMTDfdkMD4+7vV6I9dPnTplt9vF1xNJqe+vNAYHAAAAAADECZWz5IY33EOhkJ7R8LW1tcbmBZKGnmlLZjTc/X7/L7/8ohQ9efKk4RnjFg33hBcIBIaGhmRDAwMDgotRYrfbGxsbI9d9Pt/Y2Jj4egAAAAAAgE5nzpxRCs3PzwcCAQNzzc7OhsNhzW11dXUGJgWSiZ6pMqurqyrN8d1RfzeloaHB2HTxjIZ7whscHAwGg5Hr7e3tcfV2ldIk9+HhYWM/mwEAAAAAgIFkj9D9a2ZmxsBcep6WlZV18OBBA5MCyaSqqiojI0Nzm57ZTTui8subalcc03BPbB6P59KlS5Hr2dnZra2t4utRYbPZZAfNB4PB+DmJDwAAAAAA/mPPnj1ipsqEw2E9TUCuSwVUZGRkVFZWam4zdqrMgwcPVP4UqNy9nJRouCc2pRno/f39VqtVcDGazp49K3vofmJiwuPxiK8HAAAAAADo0dzcrBRyuVx///23IVlu3ry5ubmpuY0B7oA6PSfKFxcX/X6/URnVv3h7/fXXjUqUEGi4J7Dp6WnZn2ZJkk6fPi2+Hk1Wq7W3t1c2JHv4HQAAAAAAxIPXXntNJep2uw3JomeejNVqPX78uCHpgGSl50up7e1tAw+5f/7550qh0tLSgoICoxIlBBruCUypSe1wOARXol9TU5MkSZHrMzMzTqdTfD0AAAAAAEBTTk7O0aNHlaIqvbYd0TOd5vjx43rmUwOpLCcnZ//+/ZrbjBrjvrGxodK7f/XVVw3JkkBouCeq999/3+v1Rq6fPHnSbreLr0c/pe8DlMbjAAAAAACAmGtqalIKffHFF3/99VeUz7979+7KyormNubJAHromSrjdrvD4XD0ua5cuaISffPNN6NPkVhouCekQCDw7rvvyoYGBwcFF7NTdrtd9n5zn883Pj4uvh4AAAAAAKBJfQrzZ599FuXzXS6X5p60tDQa7oAeehruoVBoYWEh+lwq77iUlJSk2jwZCw33BDU4OBgMBiPX29vbZW8ljTd9fX2y60NDQ4FAQHAxAAAAAABAU1FRUXFxsVJ0amoqyufrGeBut9uzsrKiTASkArvdnpmZqbkt+qkyGxsbc3NzStEzZ85E+fxERMM98Xg8nkuXLkWuZ2dnt7a2iq9nF2w2W0dHR+R6MBgcGBgQXw8AAAAAAND0xhtvKIVu3LihZyCMEr/ff/v2bc1tHG8HdEpLS9NzyD36hrv62y1vv/12lM9PRDTcE093d7fsel9fn9VqFVzMrrW0tMgexp+YmPB4POLrAQAAAAAA6t566y2V6KeffrrrJ7tcru3tbc1tNNwB/fQ03H0+3x9//BFNlo8++kgpVFxcnILzZCw03BPO9PS07EUEkiQl1jsaVqu1p6dHNsTtqQAAAAAAxKHc3Nz6+nql6Mcff7zrJ+s5ZpuXl1dYWLjrFECqqa6uTk9P19ymZ5qTEq/Xu7y8rBRNrF6lgf4PAAD//+zdf0xV9R/Hcdids6OQckNgd1bmlNb1192Y4ZwWioSomwIbc8s027xcEJEtLti9Fj9szVmJZl5ss19T5ypbc1bGJZFZaUVFK6d3XiwduKZzeq66rJnj+wffr/H1/LiHy+VzL8fn4y96vz/n4+sf1vb+HD6HgfswU1FRoVqvq6sTnGTwli5darfblfUvv/zS7/eLzwMAAAAAAPStWLFCq9Xd3W3kWhilW7du6dwBfYfOrB+AUnJyclZWVthlg7lVZv/+/TrdZ555JuKdhzUG7sPJ1q1bg8Ggsr5o0SKHwyE+z+BpnRNonSsAAAAAAIAYKikpGTVqlFY3sk+nHj9+/ObNm2GX5ebmRrA5cC/LyckJu6ajo8PIL6CqgwcParVmzZp1z/5JCgP3YUOW5cbGRtWW2+0WHCZaHA7HkiVLlPVgMPj666+LzwMAAAAAAHRIklRUVKTVPXToUASTu7a2trBrkpKSjLyrC6A/I9e43759+9ixYxFsfvDgwRs3bmh1n3vuuQj2NAcG7sOGx+MJhULKellZmc1mE58nWmpra1XrmzZtkmVZcBgAAAAAAKBv1apVWq0bN27ovPGqxcjAfd68eUZuowbQ38SJEx988MGwyyK7VUbnc6lJSUlr1qyJYE9zYOA+PAQCgebmZmXdarWWlpaKzxNFaWlp5eXlynooFHrhhRfE5wEAAAAAADoWLFiQkZGh1d2zZ8+Adjt58uSlS5fCLps/f/6AtgXQx8hL7u3t7b29vQPa9vz58x0dHVrdkpKSAe1mMgzch4fKykrVek1NjSRJgsNEndPpTEtLU9Z37doVCATE5wEAAAAAADp03l3t6ur6/vvvjW9l5PV2i8XyxBNPGN8TwB1GrnG/evXqL7/8MqBtP/zwQ53uunXrBrSbyTBwHwb8fn9ra6uybrfbCwsLxeeJOkmSqqurVVtaJw0AAAAAACBW9Kdpe/fuNb6VkYF7dnZ2UlKS8T0B3DFr1iwjb+u2t7cb3/Ovv/7SGbhPmzbN4XAY3818GLgPAxUVFar1uro6wUmGztKlS+12u7Le2trq9/vF5wEAAAAAAFrGjRu3fPlyrW5LS8vly5eN7HPp0qXTp0+HXcZ9MkDELBbL3Llzwy4b0DXun3zyybVr17S6q1evNr6VKTFwj3dNTU3BYFBZX7RokckOi7TOD7TOGwAAAAAAQKxUVVXpdPft22dkE9U/6FfKz883lAmAGiO3ypw+ffrixYsGN9y9e7dO1+l0GtzHrBi4xzVZlhsaGlRbbrdbcJih5nA4Fi9erKwHg8GtW7eKzwMAAAAAALRkZ2c//vjjWl2DA3cj98lkZmaqfvgNgEEG/0bE4K0yR44c6enp0equXLly9OjRBoOZFQP3uObxeEKhkLJeVlZms9nE5xlqGzZsUK03NjbKsiw4DAAAAAAA0LF27VqtVigUOnDggP7jN2/ePHHiRNh/JTc3d8DJAPSTkpIybdq0sMsMDtzffvttna75XhGOAAP3+BUIBJqbm5V1q9VaWloqPo8AaWlp5eXlynooFPJ4POLzAAAAAAAALStXrkxNTdXq+nw+/cePHTt2+/btsP8KF7gDgzdv3rywa06cOHHr1i39Nb/++uuPP/6o1c3NzZ06deqAw5kOA/f4tX79etW62+028nHhYcrpdFqtVmW9ubk5EAiIzwMAAAAAALSUlZVptS5cuHDo0CGdZ48cORJ2/5SUlOnTp0eSDEA/Rq5xN/JHJ/qvtz///PMDSmVWDNzjlN/v9/v9yrrdbi8qKhKfRxhJkmpra1VblZWVgsMAAAAAAAAda9euHTlypFb3zTff1Gr19vYaGbjn5eVFmAxAP1OmTElJSQm77OjRozrdixcvHj58WKv72GOPFRQURBLOdBi4x6mKigrVel1dneAk4i1btsxutyvrra2tqocQAAAAAAAgJtLT01etWqXVPXfuXGtrq2rrhx9+uHHjRtj9uU8GiJYFCxaEXaN/DKZ69/UdVVVVA85kUgzc41FTU1MwGFTWCwoKHA6H+DziaZ0raJ1DAAAAAACAmPB6vTrdXbt2qdbb2trC7jxixIg5c+ZEGAvA/zNyjfvFixdVZ5IJCQl//PHH/v37tR584IEHnE5n5OHMhYF73JFluaGhQbVVU1MjOEysOByOxYsXK+vBYLCpqUl8HgAAAAAAoOqhhx5asWKFVvfkyZNff/21sm7kT9jnzp07YsSIQYUD8D+zZ8828guldavMzp07dZ4qLy+PMJYZMXCPO16vNxQKKesul8tms4nPEysbNmxQrTc0NMiyLDgMAAAAAADQon//rfIm999++62npyfstrm5uYOKBaAfSZKys7PDLlMduPf09Hz00Udaj9x33318ebE/Bu7xJRAI+Hw+Zd1qtbpcLvF5YigtLU31cCwUCnk8HvF5AAAAAACAqkmTJhUVFWl1Ozs7v/nmm/4VI/fJJCYmMnAHosvIrTKdnZ3Xr1+/q6g6rrxj9erVqampg0pmLgzc48v69etV6263W5IkwWFizul0Wq1WZb25uTkQCIjPAwAAAAAAVDU2Nup0N2/e3P8/jQzcZ8yYkZKSMthYAPrJy8sLu6a3t7e9vb1/pbu7++OPP9ZaP3LkyPr6+kFHMxUG7nHE7/erXmFmt9t1DopNTJKk2tpa1ZbWyQQAAAAAABBvypQpBQUFWt0zZ858+umnfT9fvXr1p59+Crvh/PnzoxYOQEJCQkJCenr65MmTwy6761aZHTt26Cx2Op1paWmDTWYuDNzjSEVFhWpd/yo0c1u2bJndblfWtQ4nAAAAAABATGzcuFGn29TU1PdDe3t7b29v2N0YuAND4cknnwy75tixY7dv3+77ubu7++DBg1orJUnS/8W/NzFwjxfbtm0LBoPKekFBgcPhEJ8nfmidN2idTwAAAAAAAPFmz56dn5+v1e3p6dmzZ0+Csftkxo8fb+Q9XAADZeQa9+vXr9/5M5RXX31VZ6XL5eL1diUG7nFBlmWt245qamrEZok7Dodj0aJFynowGLxzPA4AAAAAAGLutdde0+nu2LHj2rVrX331Vdh9eL0dGCJZWVnJyclhl/Vd4/7zzz+3tLRorZEk6cUXX4xiNtNg4B4XvF5vKBRS1l0ul81mE58n3rjdbtV6Q0ODLMuCwwAAAAAAAFVTp059+umntbqhUGjTpk03b94Mu09ubm5UcwH4r8TExJycnLDL+gbuDQ0NOmvWrVvHl41VMXCPvUAg4PP5lHWr1epyucTniUM2m62srExZD4VCXq9XfB4AAAAAAKBqy5YtI0eO1Op+/vnnYXdISkqaOXNmVEMB+JeRa9y7urr2799/6tQprQXJyckbNmyIai7zYOAee1VVVar16upqSZIEh4lbpaWlVqtVWff5fIFAQHweAAAAAACgpPXOXJ9//vkn7A45OTkWiyWqoQD8KycnJzExMewy/Zuca2pqeL1dCwP3GPP7/ap3Idnt9uLiYvF54pYkSVrX2a9fv15wGAAAAAAAoOWll14aO3ZsxI8b+agjgIglJydnZWWFXaZ6/XUfm822cePGqIYyFQbuMVZRUaFar6urE5wk/hUWFtrtdmXd7/f7/X7xeQAAAAAAgFJKSorWx9jCslgsRi6YBjAYgzzW0n/5HQzcY2nbtm3BYFBZX7hwocPhEJ8n/mmdQ2idWwAAAAAAAPE8Hk9GRkYED86cOTMpKSnqeQD0Z+Qady3Z2dklJSVRDGM+DNxjRpbl+vp61VZtba3YLMOGw+EoKChQ1oPB4LZt28TnAQAAAAAAqhobGyN4Kjc3N+pJANxl8uTJ6enpkT371ltvRTeM+TBwjxmv16t6F5LL5bLZbOLzDBdaN7nX19fLsiw4DAAAAAAAULVmzZrp06cP9Kn58+cPRRgAd8nLy4vgqdWrV8+YMSPqYUyGgXtsBAIBn8+nrFutVpfLJT7PMKL1ufNQKOT1esXnAQAAAAAAqt55550BrZ88efL48eOHKAyA/iK4xn306NFbtmwZijAmw8A9NqqqqlTr1dXVkiQJDjPslJaWWq1WZd3n8wUCAfF5AAAAAACAUlZWltPpNL6e19sBYbKzswc6hPR4PKmpqUOUx0wYuMeA3+9vaWlR1u12e3Fxsfg8w44kSVqfO9c6yQAAAAAAAOJt2bJl3LhxBhczcAeEGTFixOzZs42vnzhxosfjGbo8ZsLAPQYqKipU63V1dYKTDF9FRUV2u11Zb2lp8fv94vMAAAAAAAClMWPGGLyDIj093eFwDHUeAHcUFhYaX/zee+8NWRCzYeAu2vbt24PBoLK+cOFC/r8yIFrnE1rnGQAAAAAAQLxnn33WyIu069atExAGwB15eXmPPvqokZWrVq2aO3fuUOcxjcTe3t5YZ7iHyLI8YcKEUCikbB09etRms4mPNKxVVVUdPnxYWW9qauJuGQAAAAAA4sSZM2f053rJycnfffedxWIRFglAQkLC+fPnly9ffuXKFZ01qampZ8+evf/++4WlGu54w10or9erOm0vLS1l2h6Bmpoa1Xp9fb0sy4LDAAAAAAAAVZmZmdXV1ToLrl+/furUKWF5APR5+OGH9X83ExIS3njjDabtA8Ib7uKcPXt20qRJyrrVam1raxvod4HRp6mpadeuXcp6eXn5zp07xecBAAAAAACqJkyYcP78ea3uI4888sUXX4jMA+Dy5ctLliy5evWq1oIFCxa0traKjGQCvOEujtbd4tXV1UzbI+ZyuaxWq7Lu8/nOnj0rPg8AAAAAAFC1d+9ene7vv/++efNmYWEAJCQkuN1unWn7qFGj3n//fZF5zIGBuyB+v1/1nNZutxcXF4vPYxqSJLndbtUWX08FAAAAACB+zJkzx+Vy6Sx49913Ozo6hOUB7nF79uw5fvy4zoKXX36ZS7AjwJUygmRmZgaDQWX9gw8+cDgc4vOYTGFhoepdby0tLU899ZT4PAAAAAAAQOnPP//MzMy8cOGC1oLU1NTPPvts7NixIlMB96Bz587l5+frLMjOzv7222+F5TET3nAXYfv27arT9vz8fKbtUVFXV6da5yV3AAAAAADiR9gbKi5fvlxZWSksD3DP0h+ajRkz5sCBA8LCmIylvr4+1hlMTpblZcuW/f3338rW7t27k5OTxUcyn4yMjK6urq6urrvqV65cSUlJmTVrVkxSAQAAAACAu0ycOLG7u7uzs1NrwYULFywWy8yZM0WmAu4pr7zySltbm86Cffv2MU+L2H8AAAD//+zdW1CU9R/H8Zr/TOMWeNhRs9XJlHW1wzTZ1NJMUjkFqKjrAUgDDWwFYVgyJEUlFsqZ8iKbFvHCPCWKo06mFOBuIYWiSI1rJ8dhWQkyE5m2BYXV6YL/RTNN4/Pw7Iq7P5bd9+vy+3wuPhceZr7Pb38PV8oEXE5OTllZmXSemZmZl5cnvk+ounLlysyZM6XzESNG/Prrr/wYDQAAAACAINHd3a3T6To6OhQyBw4cePrpp4VVAsLHN998k5mZqRBITk4+ePCgsD6hhytlAsvpdMpu29VqdVZWlvg+IUyj0ch+eqWrq6uwsFB8HwAAAAAAIGv48OF79uxRzphMJrfbLaQOEEba29vfeusthcCECRO2b98urE9IYuEeWP1dh5Sfn69SqQSXCXmrVq1Sq9XSeVlZmdPpFN8HAAAAAADImjVr1urVqxUCXOYO+J3H48nMzOzt7VXIVFRUjBgxQlilkMTCPYBsNtvx48elc61Wu3jxYvF9Qp5KpcrPz5d9xNdTAQAAAAAIKh999JHyRe1nz57dtm2bsD5AyFu7du2lS5cUAnl5eTExMcL6hCrucA8gnU7ncDik8/Lycr1eL75PmFi4cOGFCxekc6vVGhcXJ74PAAAAAACQdfny5SeffPKvv/5SyOzcuXPGjBnCKgGhateuXZs3b1YIPP744z///LOwPiGME+6BYrFYZLft8fHxbNsDymw2y8455A4AAAAAQFCZMGHCvn37lDMmk6mlpUVMHyBUfffdd8rb9sjIyMrKSmF9Qtv/iouLB7tDCHK73QaD4datW9JHO3bsiIyMFF8pfIwbN66lpUX6n7HL5VKr1dHR0YPSCgAAAAAASE2ZMqWrq6uxsbG/wN9///3tt98aDIZhw4aJLAaEjI6OjuXLl9+8eVMhc+TIEZZm/sIJ94AoLCzs6uqSzjMyMjQajfg+4WbdunWy85KSEj5xDgAAAABAUPF6mfvvv/+elZUlrA8QSjwej9FoVL64ae3atQkJCcIqhTwW7v7ndDrLysqkc7VanZ2dLb5PGNJoNJmZmdK5y+UqLCwU3wcAAAAAACg4cuTIqFGjFALnzp17++23hfUBQkZ2dnZzc7NCICYmRvm2GdwpFu7+ZzKZZOf5+fkqlUpwmbCVlZWlVqul87KyMqfTKb4PAAAAAADoz4QJEw4fPqycqays3LNnj5A6QIgoKCg4ffq0QkCj0Rw7dkxYnzDBwt3PbDZbTU2NdK7VahcvXiy+T9hSqVT5+fmyj/p7IwIAAAAAAAbLyy+/vGXLFuXM+++/f+rUKTF9gKFux44dn3/+uXKmsrJS+cclGIB7+/r6BrtDSNHpdA6HQzovLy/X6/Xi+4S5hQsXXrhwQTq3Wq1xcXHi+wAAAAAAAAXLly8vLy9XCKhUqoqKiscee0xYJWAo+uqrr3JycpQzO3fuXLFihZg+YYUT7v5ksVhkt+3x8fFs2weF2WyWnXv9FwcAAAAAAIi3d+9e5Q+oejye9PT01tZWYZWAIef8+fNed1/p6els2wOEE+5+43a7o6KiXC6X9FFdXZ1GoxFfCffcc09ubq7VapXOP/7449zcXPF9AAAAAACAgs7Ozmeeeaa9vV0hM27cuEOHDj344IPCWgFDRVtbW2JiYnd3t0ImOjq6sbFRWKVwwwl3vykqKpLdtmdkZLBtH0QFBQWy85KSErfbLbgMAAAAAABQNmbMmKqqqvvvv18hc/Xq1ddff115pQiEoT/++CMlJUX5r0ZUVNTx48eFVQpDLNz9w+l0lpaWSudqtTo7O1t8H/xLo9FkZGRI5y6Xq6ioSHwfAAAAAACg7Iknnti3b59yprW19Y033vB4PGIqAcGvs7MzNTW1s7NTITNq1Kja2tqRI0cKaxWGWLj7h8lkkp2vWbNGpVIJLoPbZGdnq9Vq6by0tNTpdIrvAwAAAAAAlC1cuPC9995Tzvz444+rVq0S0wcIci6XKyUl5fLlywqZYcOGVVdXT5w4UVir8MTC3Q9sNltNTY10rtVqExMTxffBbVQqVX5+vuwjrnEHAAAAACA4FRYWev2oY2NjY2Zmppg+QNC6fv16ampqW1ubcmz//v3PPfecmErhjI+m+oFOp3M4HNJ5eXm5Xq8X3weyEhISWlpapHOr1RoXFye+DwAAAAAA8Gr+/PlffPGFcub555/ftWuXmD5AsOnt7U1NTf3ll1+UY5s3b167dq2YSmGOE+53y2KxyG7b4+Pj2bYHFbPZLDvPyckR3AQAAAAAAPiosrLypZdeUs40NDR4PQsPhCSPx5Oenu512240Gtm2C8PC/a643e6SkhLZRwUFBYLLQJler4+Pj5fOHQ6H7AdvAQAAAABAMKiurn7qqaeUMw0NDcuWLbt586aYSkAw8Hg8aWlp58+fV47Nnz//k08+EVMJ97Bwv0tFRUUul0s6X7lypUajEd8Hyvp7C1JcXOx2uwWXAQAAAAAAvlCpVLW1tZMnT1aONTU1paWlsXNHmOju7k5JSfG6bZ81a9axY8fEVMI/WLgPnNPplD0ZrVar+UZ2cNJoNBkZGdK5y+Xq78IZAAAAAAAw6NRqdV1dndfTjXa7PS0trbe3V0wrYLC43e6lS5d6vUkmJiampqZGTCX8i4X7wOXm5srO16xZExERIbgMfJSdna1Wq6Vzi8XidDrF9wEAAAAAAL54+OGHT5w4MXLkSOWY3W5fsWLF9evXxbQCxLt27dqSJUtaWlqUY9HR0VarVUwl/BcL9wGy2WzV1dXSuVarTUxMFN8HPlKpVGvWrJF91N8bFAAAAAAAEAymTp1aV1c3evRo5Zjdbk9KSrp69aqYVoBIV65cefXVV1tbW5Vj06dPr62tValUYlrhv+7t6+sb7A5Dkk6nczgc0nl5eblerxffB3ckISFB9jWg1WqNi4sT3wcAAAAAAPioubn5hRde6OjoUI6NGTNm7969Xm9+B4aQ1tbWZcuWdXZ2KsemTZt29uzZ4cOHi2mF23DCfSBKS0tlt+1xcXFs24eE/m5sz8nJEdwEAAAAAADcEZ1O19DQMH78eOVYZ2dncnKy3W4X0woItB9++CE5Odnrtl2r1dbX17NtH0Qs3O+Y2+0uLi6WfbR+/XqxXTBAer0+Pj5eOnc4HFu3bhXfBwAAAAAA+C4qKqqhocHr6fXr168vWbKkvr5eTCsgcGw2W3Jycnd3t3Js2rRpDQ0NY8aMEdMKsli437GioiKXyyWdr1y50uvHshE8CgoKZOdms9ntdgsuAwAAAAAA7sjEiRNPnz6t0+m8JleuXPnZZ58JqAQEyLZt20wmk9fY9OnTz5w5M3bsWAGVoOB//R3Whiyn05mamiqdq9Vqi8Vy3333ia+EgYmMjLx169a5c+dum3s8Ho/HM3v27EFpBQAAAAAAfBQREbF06dKqqiqvl2zU1tb29fVFR0eLKQb40bp16z799FOvsRkzZtTV1UVGRgqoBGV8NPXOJCQkVFdXS+ebNm1KSkoS3wd348aNG7GxsbK/V2hpaYmKihJfCQAAAAAA3JGenp5XXnmlsbHRazIuLq60tFRAJcAvent7V61adfbsWa/J+Pj448ePC6gEX3ClzB2w2Wyy23atVsu2fSiKiIjIy8uTffTmm28KLgMAAAAAAAbggQceOHPmzLx587wmbTabwWC4evWqgFbAXero6EhKSvJl275o0SK27UGFhfsdyMnJkZ2bzWbBTeAvSUlJWq1WOq+qqrLZbOL7AAAAAACAAaisrExLS/Mau3jxosFg+P777wPfCBg4u92+YMGClpYWr8m0tDQ+URBsWLj7qrS01OFwSOdxcXF6vV58H/hLf+9L+nu/AgAAAAAAgtDu3bvfffddrzG3252SklJeXi6gEjAAO3fuXLJkiewdyLfZuHHj7t27BVTCHeGjqT5xu92LFi3yeDzSRzt27OBzBEPa+PHjm5ubnU7nbXOXyzV69GjepgAAAAAAMFS8+OKLkydPPnr0qNdkfX39pUuXZs2aJaAV4COPx5Obm7tv3z5fwvv37+dK5ODECXefmM1m2ddKRqNRo9GI7wP/Wr9+vezcbDb39PQILgMAAAAAAAZs+fLlX375pUql8pqsrq42GAzt7e0CWgFetbW1GQyGEydOeE2OGDGivr7+tddeE9AKA8DC3Tun02mxWKRztVqdlZUlvg/8TqPRGI1G6dzlcm3cuFF8HwAAAAAAMGAJCQmnTp166KGHvCYvXrw4b968yspKAa0ABV9//bXBYGhra/OanDRpUlNTU0xMjIBWGJh7+/r6BrtDsJs7d25VVZV0vmnTpqSkJPF9EAg3btyIjY2V/R1DS0tLVFSU+EoAAAAAAGDArl27ZjAYGhsbfQkvWLCguLjYl3PxgN99+OGH27dv9yX57LPPWq3WUaNGBboS7gYn3L2w2Wyy23atVsu2PZRERETk5eXJPuI+LAAAAAAAhpyxY8eeOXMmPT3dl/DRo0fnz5/vcDgC3Qr4r99++y0xMdHHbbvBYGhqamLbHvxYuHuRk5MjOzebzYKbINCSkpK0Wq10XlVVZbPZxPcBAAAAAAB3adeuXWVlZb4k29vb586dW1FREehKwD8OHjw4b968n376yZdwSUmJL18DRjDgShklW7duNZlM0nlsbOzWrVvF90GgNTU1LVu2TDqfMmVKc3Oz+D4AAAAAAODu1dXVLVq0yO12+xKOiYn54IMPRo8eHehWCFtutzs/P//kyZO+hEeOHFlRUTF79uxAt4K/cMK9Xz09Pf0dY9+wYYPgMhBDr9fHxsZK5w6Hw8f34QAAAAAAINjMnDnz3LlzU6dO9SV88uTJOXPm1NTUBLoVwtM/f8B83LY/+uijdrudbfvQwsK9Xxs2bJD9hKbRaNRoNOL7QIz+3qYUFRX19PQILgMAAAAAAPxi0qRJdrtd9nftUl1dXatXrzaZTD4eigd84fF43nnnHaPR+Oeff/qST0xMvHDhwiOPPBLgXvAzFu7ynE6nxWKRztVqdVZWlvg+EEaj0RiNRunc5XIVFhaK7wMAAAAAAPxCpVLt3bv3wIEDkZGRvuRtNtucOXNOnDgR6GIIB42NjbNnzz506JCP+S1bthw+fDiglRAg/wcAAP//7N15VFNn3gfwTF0gIYQaBJVQBEGkLKKiuIwFolIZAbGvLSioLyOKCEjD26N2tCJK3RWlGjpOFVTEIrgrLrgEFHVEREEcF4JAkE1ZSkgIVND5w+l0Xi/tsNzcS3K/n+PxcH7J83u+/oGc88vDc3GHe8e8vLzS09OJ9ZiYGF9fX+rzAJUUCoW7u3uHv98glUotLS2pjwQAAAAAAAAAZCkpKfHx8enkwypZLNbnn3++evVqDoej1lSgrerr62NiYs6fP9/J9xsbG6elpbm4uKg1FagPTrh3ICMjo8Npu5WVFabtTMDlciMjIzt8SSQSURwGAAAAAAAAAMhlYWFRUFCwbNmyTr7/2LFjnp6eWVlZak0FWik5OXnatGmdn7a7u7s/fPgQ03aNhhPuHbC2ti4qKiLWk5KSnJ2dqc8DtPD09JRKpcR6VlYW/tcDAAAAAAAA0AIXL1709/dvaGjo5PuFQmFUVBSe7QedUVJSsmLFioKCgk6+n8PhbN68ufOfA0GvhRPu79uzZ0+H03Z3d3dM2xll7dq1HdZDQ0MpTgIAAAAAAAAA6uDh4VFYWDhp0qROvl8ikQiFwl27dqlUKrUGA00XGxvr4eHR+Wm7o6Pj/fv3MW3XDn2io6PpztCLKJVKHx+fDv/T3L9/fycfqQHaQSAQPH369Pnz5+/VX716ZWxsPG7cOFpSAQAAAAAAAACJ9PX1g4KC2Gz2zZs329raOrMkNzf39OnTgwcPtrKyUnc80Dhnz54NCQnJzMzs/JJVq1alpaUZGhqqLRRQClfK/D8ikSguLo5YX7Ro0fLly6nPA/SqrKwUCoXEOp/Pl8lkenp61EcCAAAAAAAAAHWQSqVz587Nzc3t/JIxY8Zs2LBh2LBh6ksFGiQ/P3/t2rWPHz/u/BJzc/OUlJTx48erLxVQDyfcf1VcXBwQEECs8/n87777rn///tRHAnrp6+u3tLTk5eW9V1epVM3NzR4eHrSkAgAAAAAAAADS8fn84OBgDofT+aPuVVVVycnJNTU1Dg4OOJbHZDKZbNWqVVu2bKmtre38KpFIdOHCBVNTU/UFA1rghPuvvLy80tPTifWYmBhfX1/q80BvoFAohEKhXC4nviSVSi0tLamPBAAAAAAAAADq042j7jo6Ov7+/kuXLjUwMFBfMOiF5HJ5XFzc4cOHu7Rq5MiRCQkJTk5OakoF9MJDU/8lIyOjw2m7lZUVpu1MxuVyf+s2ocjISIrDAAAAAAAAAIC6WVlZ3b17d+vWrWw2u5NLWltbExMTXV1dd+/e3dzcrNZ40Eu8G7W7ubl1adrO4XA2b96cn5+PabsWwwn3f7G2ti4qKiLWk5KSnJ2dqc8DvYqnp6dUKiXWs7KyXFxcqM8DAAAAAAAAAOpWWloaERFx9uzZLq0aMGBASEhIYGCgekIB/eRyeWJi4qFDhxQKRZcWTp06dd++febm5urJBb0FBu4sFoslFovDw8OJ9WnTponFYurzQG+Tk5Mzf/58Yt3Ozq6wsJD6PAAAAAAAAABAjWvXrgUHBxcXF3dplbGxcWBg4Jw5c3C3uzaRy+UHDhw4dOhQU1NTlxYaGRlt3759wYIFagoGvQoG7iylUmlmZlZfX098SSKRmJiYUB8JeqGwsLArV64Q62KxODQ0lPo8AAAAAAAAAECZjRs3btq0qasnmnk8XkBAwIIFC/h8vpqCATUUCkViYuLBgwe7OmpnsVjLli2LiYnB/f7MgYE7SyQSxcXFEeuLFi36rcu7gYEqKyuFQiGxzufzZTIZPq8GAAAAAAAA0G41NTURERGpqaldXairqzt79uxFixbhWKcmqqqqOnDgwLFjx7r6cQuLxfL09IyLi7O0tFRHMOi1mD5wLy4utrKyItZ5PJ5EIuFyudRHgl5r27Zt+/btI9ZFItHOnTupzwMAAAAAAAAAFLt9+3ZQUNDjx4+7sdbb2zs4ONja2pr0VKAOOTk5Bw8e7PDCg//q448/3rNnz5QpU0hPBb0f0wfu3t7e586dI9bXr1/v5+dHfR7ozRQKhVAolMvlxJekUik+rgQAAAAAAABgiISEhHXr1slksm6sdXZ29vX19fb2Jj0VkOXEiRMHDx588uRJN9YOGjQoOjo6JCSE9FSgKRg9cL9+/bqrqyuxbmVllZ6eTn0e6P2OHj0aFRVFrHt7e585c4b6PAAAAAAAAABAl7i4uE2bNtXU1HRjrYGBwaxZs+bOnWthYUF6MOieurq65OTklJSUurq6bizX1dUNDw+Pjo7GzcMMx+iBu729/aNHj4j1pKQkZ2dn6vOARvD09JRKpcR6VlaWi4sL9XkAAAAAAAAAgEYbNmzYsWNHQ0ND95aPGTPGz8/Pw8NDV1eX3GDQedeuXUtLS7t27Vr3lnM4nMDAwNWrV+OafmAxeeAuFovDw8OJ9WnTponFYurzgKbIycmZP38+sW5nZ1dYWEh9HgAAAAAAAACgl1wu37BhQ3x8fDeeq/kOh8Px9PT08vKaMGECudngdxQWFp46der06dMdXiDcGTweb8mSJV9//TWfzyc3G2guhg7clUqlmZlZfX098SWJRIIPo+D3hYWFdfjEjPj4+KVLl1KfBwAAAAAAAABoV19fHxsb+/3333c4ceokY2PjGTNmeHt729vbk5gN/lNdXd3JkydPnTpVVFTU7SaGhoahoaFfffWVgYEBidlACzB04B4ZGblr1y5iPSgoaMWKFdTnAc1SWVkpFAqJdT6fL5PJcFEXAAAAAAAAAGOpVCqxWBwXF/fixYue9Bk6dKinp6ePj4+5uTlJ0Ziuuro6IyMjIyPj7t27PekzePBgkUgUERHBZrPJygbahIkD9+LiYisrK2Kdx+NJJBIul0t9JNA4W7du3b9/P7EuEol27txJfR4AAAAAAAAA6FUSEhK2bdv25MmTHvaxtLQUCoVubm7jxo0jJRjTFBcXZ2RkXL58ucNHOXaJg4PDsmXLFi9eTEow0FZMHLh7e3ufO3eOWF+/fr2fnx/1eUATKRQKoVDY4Q1fUqnU0tKS+kgAAAAAAAAA0NucOHFiy5YtOTk5PW/F4/FcXFzc3NxcXV15PF7PG2qx5ubmmzdv3rx5Mzs7u7y8vOcNvby8RCLR1KlTe94KtB7jBu7Xr193dXUl1keMGHHmzBnq84DmSklJWbt2LbE+c+bM06dPU58HQDu8bmtvUrW2/Pz67Rtm/XgCAAAAoJKOTj99to5Ov750BwFgipycnB07dqSmppLV0MnJacqUKW5ubh3e4sBYDx48eDdkz8vLI6Uhj8ebN2/eypUrzczMSGkITMC4gbu9vX2Hvz+SlJTk7OxMfR7QaJ6enlKplFjPyspycXGhPg+ABjmVfT//6fOyF5UVFRXVlRX1L6saa140v6psVzXRHQ0AAACAKT7QYbMNTXiDBHxjE+MhJgKBYOhHAlvLof7TJtAdDUA7vXr1avfu3fv376+srCSrJ5/Pd3Z2dnJycnJysrOzI6utBiktLb1z58678+wKhYKstsOGDQsNDV26dCmHwyGrJzAEswbu8fHxYWFhxPrUqVPj4+OpzwOaLicnZ/78+cS6nZ1dYWEh9XkAerPbj55fvHXvxq2/P76f8+pJXntrM92JAAAAAOA3GVqPsR49fvx456kTxnhNHEl3HABtk5KSIhaLs7OzyW2rp6c3evTod8N3R0dHXV1dcvv3Hg8ePMjLy7t//35eXl5tbS2JnTkcjpeX18KFC6dPn05iW2AUBg3clUqlmZlZfX098SWJRGJiYkJ9JNACoaGhV69eJdbj4+OXLl1KfR6A3uNlQ9PxzBzJrZwHuXdkBXda66vpTgQAAAAA3dFXz2CI3TiHsRPcJo33nTZp6CA+3YkAtERBQcH27dtPnjxJ4rns/2RtbW1jY2Nra2tra2tnZ8flctWxCzXKysqKi4vz8vIePHhw9+5ddWzh7Oy8aNGigIAAHGmHHmLQwD0qKiomJoZYDwoKWrFiBfV5QDuUlZV9+umnxPqgQYOqqzFeBCa6cu/x4TMZ169myO5ltbco6Y4DAAAAAGT6Q5++gx0mTpwyfY739FmTR/fr24fuRADaIC0tLTk5OSMjQ6VSqW8XU1NTW1tbGxsbgUBgYmIiEAgEAoH6tuu2sl+Ul5eXlJS8+1p925mamvr7+4eEhFhYWKhvF2AUBg3cBQIB8YYsHo8nkUg0+iM+oN2WLVsSEhKI9WPHjs2ePZv6PAC0SMvM3Xs49XZ6WnN1Kd1ZAAAAAIAK/Q0GjnL/n0B/38UzhX37fEB3HACN19TUdOzYsSNHjly5coWyTU1MTExNTf89f383i6fgAaG1tbXV1dVVVVVVVVXvfaHurd8xMzPz8vLy8/PDQ/iAdEwZuF+6dMnDw4NYX7du3Zw5c6jPA9pEoVAIhUK5XP5efcaMGenp6bREAqDMudsF8UmpN86mKl4U0Z0FAAAAAOihwx88dvrshfP8Fkz/IybvAD1XW1t75MiRo0eP3rp1i64MxsbGAoFAT09PR0dHV1dXV1f331/079//vQqbzWaxWCqVSqVStfyitbVVqVQ2NTUpFAqFQqFUKuVy+buviSMUylhaWs6cOdPX13fCBDwdGtSFKQP3mJiYqKio94rDhw8/d+4cLXlAy/z444/R0dHvFU1MTCoqKuiIA6B2ra/bNh86nfDD32Q5l1nM+DkCAAAAAP+V4Qgnvz8viQ6Za2SA3yMHIEFNTc2pU6fOnz+fmZlJ45BaC9jY2Pj4+MyZM2fUqFF0ZwHtx5SB+8KFCxMTE98rRkVFBQQE0JIHtI+jo2NLS8t7RYZ8fwGj5D4t+2bn3sy0RDwEFQAAAAA61IfNHesVsOrLkJl/xGALgDSXL18+e/bspUuXnj17RncWzcDhcD755BMPDw8fHx/czw5U6kt3AIo0NTURiwMHDqQ+CWgrAwMD4sD91atXRkZGtOQBIF1haeVXG7+7lvx9WzMOVgAAAADAb2pXKe6k7Z11MmG017wda1e6jRpBdyIAbeDu7u7u7s5isaqqqi5evCiRSLKzs0tKSujO1evY2Ni4u7vPmDGjw8ulASjAlBPuy5cv3759+3vFiRMnHjhwgI44oG2uXLkSFhZGrDPk+wu0XvZD6ZdRG++fO/y27TXdWQAAAABAo/zhgxHCWTFr/vKF21i6owBooerq6gsXLty4cSMrK+v58+d0x6GNubm5k5OTi4vLZ5999tFHH9EdB5iOKQP3vXv3hoSEEOsTJ04MDw8fOxY/+KGbamtrjx8/HhsbS3xp5MiR+fn51EcCIFHmg6dffvPtwws/vn3TTncWAAAAANBgZuPd162NCvzTZLqDAGitly9fXrhwITMzMzs7WyqV0h1HvfT19UeNGjV+/PiJEycKhcIBAwbQnQjgV0wZuDc0NPD5fLpTALOsWbNm/fr1dKcA6Kbzf3/41Zr1T66eYL19Q3cWAAAAANASQ0a7rFr1Tfjn7nQHAdByjY2NBQUFhYWFT548efz48bNnz8rKyugO1SNGRkbDhw+3s7MbOXLk5MmT8exT6M2YMnBnsVizZ88+ceIE3SmAQWpqaoyNjelOAdBlb96+DY4RH9z6TZuyke4sAAAAAKBtPuinMzNsddLGFVy2Dt1ZAJglNzdXKpWWlZVVVFSUlpa+ePGioqLi5cuXdOfqwJAhQ6ytrW1tbW1sbOzt7UePHo0z7KBBGDRwv3fvHq6OAcoEBgYmJibSnQKgyzJy/7Fg4eKah7foDsJisVh9uQP6cD/syzHoo2dAdxYAAAAAzdauUrQ3N7YpfmqT19KdhcVisbimwzfE7on44lO6gwAAq6ioqKSkpLS0tLy8XCaTlZeXV1RUVFRUKJVKte5rZGRkamo6ZMgQU1NTc3NzMzOzoUOHCgQCCwsLte4LoG4MGrizWKxvv/12zZo1dKcA7WdhYfHo0SM2m013EIAuUKhav/i/9Zf2baPsyah92FwdY3OdQb/+6ccf8m683kfvwz5sLjUxAAAAAJjmTWtzu7KxTdnYrvypTdHQUlH0c11FS2VR68uy1prStqZ6ypI4es0/vjfW0mQgZTsCQOepVCq5XC6XyxsbG+VyeVNT07u/m5qalEpla2tra2vr69ev29ra2tvb+/Xrx+Px9PX1uVyunp4el8ttbm7etm1bW1vbz79o+8WbN2/a29tnzJiRnp5O978SgHzMGrizWKzw8HCxWEx3CtBmtra2qampdnZ2dAcB6IKE8ze+XBKkeFGk1l36GRjxRgp5jkKutbOO8dC+PEO1bgcAAAAA3fDmZ1VLpVRV9qgx/9pP9y7+/Kpcrdv1NxgYteuH1YGz1LoLAFDv6dOnNjY2v/MGDNxBWzFu4M5isTIyMhYvXiyTyegOAlooMjIyNjaW7hQAXVBZ1/hZyIqc4z+w1PPjoI+eAc/B1cBxCs9xCsfcQR1bAAAAAID6tNaUNj64Ks+/2pgved1QraZdhrvNOnkg3m7oEDX1BwDqYeAOjMXEgfs7UVFRx48fr6qqamhooDsLaDYdHZ3Bgwc7ODjs2LHD2tqa7jgAXfDD2UxR8J+bq0tJ79zfUDBQGMCf9BnXZgLpzQEAAACAFs1lhQ23TtXdSG0ufUh6877cD8PX79wZGUh6ZwCgBQbuwFjMHbhDh3bv3h0REfE7b0hJSfHz86MsDwCoSa1cOTN4+e3Uv5J7sL0ff8hA1zmGLn7cEeNJbAsAAAAAvYrqxdO660drryW1VErJ7Ww+6U9nk/fZm5uQ2xYAqIeBOzBWX7oDAAAA1QpLK12ne9U/u09Ww/6GJvzJXxi6+Op/PImsngAAAADQa7FNR5j6R5n6R6lk/6i7frTu+lHVi6ekdC69dWHc2HE/njo3a/JoUhoCAABQ7AO6AwAAAKWSLt0aN3YcWdN2tpmt1YrkMUkV5kt2YdoOAAAAwDRsM1vTeesc//bk441XePYupPRsqav8fNrklXuSSekGAABAMQzcAQAYZOWe5P/1ErbUVfa8FcfcYfhfjjr+9dFAN/+edwMAAAAAjWYwaqrt1izbLZk8xyk979be2rx12bzpwV+/wS24AACgaf4JAAD//+zdaXBV9R0GYCaEhBAIIRESEAQShLAYQKuiSBUXKGVRFFCsVq2OCopWseKOWxCxZZFFFKwondalKu6ASoNjixRHxIooKq5FBkSKGMOWpB+c6XTq0nNuzsF7k+f5/Hv/837MvHNzr8EdoL4YNObaKePOqNm7u5bvZBf37nzdY6Vz3sjvNyqSYgAA1A05Bx3d7bYXe0xdkXvIwNq/tnTe7d2OH1Gxs7Z/vgLAvmRwB6j7Knbu7j3srMVzJ9XynUa5BcXj7z9o5mt5Rw6PpBgAAHVP05I+Jbcs7jZleePWxbV86p1lj3Xqc9z7Gz+PpBgA7AMGd4A6buPW7Z36HPf6Uw/U8p3CoRf3mr++5XG/jKQVAAB1W06Pn/a6970DzpmcltmkNu9sWvNyz0MPX7F2Q1TFACBWBneAuuz19z/tdmjfTWters0jTbscVjp7TYcxMxs2yYmqGAAA9UGbkRN63fN2Xt+Ta/NIxcYNx/Tt80j5q1G1AoD4GNwB6qwlq9YeecQR2z9Ym/AL6Tn7FV06v8e0lU06lkZYDACA+iOjZbvO1z5acsvizIIOCT+ye/uW0T87euqDz0XXCwBiYXAHqJvmP7V8SP++lVs+TfiFnNL+ve5Z12rguRG2AgCgfso9ZGDPu9e1Gnhewi9U7fr6il8MnTjvkQhbAUDkDO4AddCSVWsvPHXo3ortCb/Q7sxbuk1elp6zX4StAACoz9IyGhddOu/Aqx9K+Fvda6qrbr7gtMkLn4y2GABEyOAOUNesWLvhpEEDqip3JBZvlNe6x9QV+4++LtpWAADQoEGD/H6jSue8kdW+e4L5muprzzv1rkXLIi0FAJExuAPUKR9s2nrCgBN2bt2YWLz5wQN6zl3btKRPtK0AAOA/Grcu7nnXmwVDxiYWr969c9zpJy1e+Wa0rQAgEgZ3gLpj87Ydhx07qGLjhsTiB5wzueutS9Kbtoi2FQAAfFvHsbM7X/94w6ymCWSrKncMHzzwb2++H3krAKglgztAHbG3qrrfKWd9vm5VAtm0zCZdy55vM3JC5K0AAOD75B1xUo/pqzJatksgu3PrxiEnnbzpiy8jbwUAtWFwB6gjjjvn8vV/eTyBYHqzvO6/+2vz3sdHXgkAAH5YVruSg6atzGpXkkB22/tvHP7zEZW790TeCgASZnAHqAvOumH6SwtnJBDM2K9tj+l/zy7qFXklAAAIolFe6+5TVzTtclgC2Y9XPn/UqRdEXgkAEmZwB0h5Mx5Z8sCt4xMIZrXtctCMVY1bF0deCQAAgkvPzu12e3nzgwckkH1t0X0XTpobeSUASIzBHSC1la9Zf8XZoxrUVIcNNut6RI9pKxu1KIyjFQAAhJKWkdX11iX5R5+WQPaeiZcseO7lyCsBQAIM7gApbNMXXw4bOnTv16F/Kir3J4O63vZiw+zmcbQCAIDEHDjhT61PDv2/mzV791ww+uTV730SRyUACMXgDpCq9lZV9xk8ascn68MGc0qPKbn52bSMrDhaAQBAbbQ/77cFQy4Km9q9fcvxg0/811eVcVQCgOAM7gCp6jd3PvDRK0vCppoU9Sy56Zk4+gAAQCQ6jp2V329k2NQX61efOPbqOPoAQHAGd4CU9Mq6D2Zec3HYVGZhUbdJL6ZlNomjEgAAROXAqx/O6Xls2NRLC2fc+cjSOPoAQEAGd4DUU7Fz97CRo6t2VoRKNcpt1f328vSc/JhaAQBAhEomPpld3Dts6soxZ6/96LM4+gBAEAZ3gNQz+spJW9auDBVJz87tdtuyjJbtYqoEAADRSmuc3bXs+ay2XUKldm39bPjZY2KqBAD/l8EdIMWUv/7OM3Mnh4qkZTQuKVua1b57TJUAACAO6Tn5JWVLM/LbhEq9W/5E2YJFMVUCgB9mcAdIMWece2H1nl2hIp2uWNi086Ex9QEAgPhktjygy03PhE2VTbjkq8pwfzMDQCQM7gCp5LJpC/75WnmoSKtB5+cdNSKeOgAAELvsol4dLrwzVKRy8yenT7gtpj4A8AMM7gApY/O2HXNuujJUJKtd16Jxd8fUBwAA9o3CYePyjhweKvL07FuXvvpWTH0A4PsY3AFSxpkTynZv3xL8Pi2zSZeJT8bXBwAA9pni8fdnFnQIfl9TXXX+uMtjqwMA383gDpAaXlv/8QsLpoeKdBp/f+M2nWLqAwAA+1LDrGadr388VOSjV5ZMf2hxTH0A4DsZ3AFSw2kXXBLqt1ILBo/x1e0AANQlCXyZ+41Xjd+ztyqmPgDwbQZ3gBQw76nyd8ufCH6fsV/bjhfNia8PAAD8KAqHjcsp7R/8fvuHb51388z4+gDA/zC4A6SAGyfeGOq+6NL58RQBAIAfWfGvw/2t+9CcKbv27I2pDAD8D4M7QLKb91T5xtXLg9/n9T0l95CB8fUBAIAfUWZhUdvTbwh+v2vrZ1fN+kN8fQDgvxncAZJdqI+3p2VkdRw7K7YuAADw42t7xk2ZhUXB7+dPneRD7gDsGwZ3gKQW9uPt7c4qa9SiML4+AACQDEJ9scxXn77rQ+4A7BsGd4CkNn323ODHTdr3aD38svjKAABAksgp7Z9/9GnB738/Y0p1TU18fQDgGwZ3gORVvmb9uhceDX5fPH5BbF0AACC5dDh/WsOsZgGPv/xo3Z0PL4m1DwA0MLgDJLOryqbWVAX9rsn8fqOyOx0Sax8AAEgejVoUthlxZfD7O26fHF8ZAPiGwR0gSX2yeduqJx8Ift/29BviKwMAAEmoYOhFwT/kvnH18j++8EqsfQDA4A6QpK6bdX/1rsqAx7mHDc5q3z3WPgAAkGzSm7YoGHpR8Ps7Zob4hSQASIDBHSAZVdfUPLFwXvD7/U+9Jr4yAACQtFoPvzz48T+W/vnzLyviKwMABneAZHTv08u3f/hWwOOc0mOadT0y1j4AAJCcGjVvWThsXMDjqp0V181aGGsfAOo5gztAMpo+O8T/uvp4OwAA9VmbkVcFP374Pt8qA0CMDO4ASWfzth3vvPRswOPsTgc3731CrH0AACCZZeS3aTXgVwGPt723Ztnqt2PtA0B9ZnAHSDozHnqmqnJHwOPCYZfEWgYAAJJfwZAQP506/b4H42sCQD1ncAdIOosWLQp4mZbROP+oEbGWAQCA5Jfd6eDMwqKAx+VPGNwBiMu/AQAA///s3U9vVFUcBuC0HWCGdiotRQUhUYKRRAysmhA1Rli40AUxLtWNn8lv4M5NCSa6gUzQEGwIkWoQqsQGoQL9g51SKO3M1K0LcX5N7sm9l/s863fxriZn3pw5Y3AHKJZtvSczdvLMYH04aR8AACiFFz/4IphcvX3TqzIAJGJwByiWbb0ns+/9T5OWAQCAsth3+vN42KsyACRicAcolvMXWsFkbXjPnskPU3YBAIDS2DlxsHns3WD48oXvkpYBoLIM7gAF0tvaunbhXDA8cfqzpGUAAKBc9p2KnpAXrk/PL60kLQNANRncAQrkm0vX1pfmg+EJ78kAAMC/jL/zSTS6tfXl19+m7AJARRncAQrkq7PRX7buevm1kTcmk5YBAIByqY2Mjb/9cTA8NTWVtAwA1WRwByiQ6e9bweT4yTMpiwAAQCmNTX4UTN6abqUsAkBFGdwBiqLT7c1fvxIMN9+M/h8UAABUR/yc/PTh/ekbcym7AFBFBneAorg4M7vZXgqGR996L2kZAAAoo/qBI7XRvcHw2dblpGUAqCCDO0BRnAsf9xuHjtaa40nLAABASb1w/FQw+cMlgzsAGTO4AxRFq9UKJr0nAwAAzxI/Lf961eAOQMYM7gBFcffWjWBy9JjBHQAA/lszfFpevvVLp9tLWgaAqjG4AxRCp9tb/v3nYNgNdwAAeJbhwyeGGs1Isru+dnFmNnUfACrF4A5QCBdnZrtPH0eSQ42RXS+9mrgOAACU2O7Dx4PJ8z/+lLQJAFVjcAcohPhBv37waNImAABQdvUDrweTV64a3AHIksEdoBDiB/3GK9EvDwAAUE318Jn5j9+if6QEABEGd4BCeHD/XjAZv60DAADVVN9/JJhcvDOXsggAlWNwByiEB3/OBZP1A9EvDwAAUE3xG+6rf80l7AFA9RjcAQrh7/m5YNINdwAA+H/Dh08Ek521lYWVR0nLAFApBneA/HW6vScLd4JhgzsAAPS1Y3x/MHnzdvR1RwDoy+AOkL/l9tpWrxtJDjVGaqN7U/cBAICyi7/EeHdhOWkTACrF4A6Qv3sP28HkzolDSZsAAMDzYedY9Ib7ctuTMgBkxuAOkL/FldVgcmh3M2kTAAB4PsRPzvcX3XAHIDMGd4D8tdeeBJNDDYM7AAD0Fz85P1gyuAOQGYM7QP7ajx4HkwZ3AACIGGyMBJPtdvT3pgDQl8EdIH9rT9aDyfjXBgAAqLL4VZWNzc2kTQCoFIM7QP6ebkSP+G64AwBAxDYG942NpE0AqBSDO0CZGNwBACDC4A5ALgzuAPnb7HSCSYM7AABEDO02uAOQA4M7QP7iT8oM1oeTNgEAgOfD4K7oyXnT4A5AdgzuAPkbGBiIJgd9bgMAQH8DtR3RZPg0DgB9GW4AAAAAACADBncAAAAAAMiAwR0AAAAAADJgcAcAAAAAgAwY3AEAAAAAIAMGdwAAAAAAyIDBHQAAAAAAMmBwBwAAAACADBjcAQAAAAAgAwZ3AAAAAADIgMEdAAAAAAAyYHAHAAAAAIAMGNwBAAAAACAD/wAAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s3T1IlX0DBvAUpQ8rxAy1yCyJPpaCSoeylBZBwYayQKHABoM+CBJDAsNySWsoQglatByyRSrJoS1qyIhAKBr6AK3EHAyztt7hhRfstfs+Ps85t5q/33Cm639zTWe4zuH+G9wBAAAAACAODO4AAAAAABAHBncAAAAAAIgDgzsAAAAAAMSBwR0AAAAAAOLA4A4AAAAAAHFgcAcAAAAAgDgwuAMAAAAAQBwY3AEAAAAAIA4M7gAAAAAAEAcGdwAAAAAAiAODOwAAAAAAxIHBHQAAAAAA4sDgziQpKSnBge/fv0fTBAAAAIA5KnRB+vXrVzRNIGIGdyZJTU0NDgwPD0fTBAAAAIA56suXL8GBZcuWRdMEImZwZ5K0tLTgQOjXJQAAAADzXOiCtHz58miaQMQM7kyyZMmS4IB/uAMAAAAQzD/cmbcM7kwS+uuiwR0AAACAYKGDe0ZGRjRNIGIGdybJysoKDnilDAAAAADBQhek3NzcaJpAxAzuTLJy5crgwJs3b0KvmQYAAABgPuvv7w8OrFu3LpomEDGDO5OsWLEi9K0yjx49iqYMAAAAAHPO27dv379/H5xZv359NGUgYgZ3JklOTt6wYUNwpre3N5oyAAAAAMw5Dx8+DM2sXr06giYQPYM7v9u9e3dw4P79+9E0AQAAAGDOCR3c9+7dG00TiJ7Bnd8VFxcHB0ZGRl68eBFJFwAAAADmkomJicePHwdnSktLoykD0TO487s9e/YsWrQoOOOtMgAAAAD8v76+vtCMwZ2/mMGd32VkZOzatSs4c/PmzWjKAAAAADCHtLa2BgcyMzO3bdsWTRmInsGdKVRXVwcHBgcHQ789AQAAAJhX+vr6nj59GpypqqqKpgzMCIM7Uzh48GBaWlpw5tKlS2NjY9H0AQAAAGD2O3v2bGjm6NGjiS8CM8bgzhTS0tIOHDgQnBkbG2tubo6mDwAAAACzXEdHx8DAQHBm69at3ifD383gztRqampCMy0tLYODgxGUAQAAAGA2+/nzZ0NDQ2gslsUJ5jSDO1MrKioqLCwMjVVWVkZQBgAAAIDZrKamZmhoKDiTk5Nz7NixaPrATDG480fnzp0LzTx79sxNFwAAAADz2eXLl7u6ukJjp06dWrx4cQR9YAYZ3PmjioqKHTt2hMa6urqampoi6AMAAADAbPPgwYP6+vrQWHp6em1tbQR9YGYZ3PmjpKSkixcvxpJsbGyM5WdMAAAAAP4m/f39Mb5wuL6+Pj09PdF9YMYZ3AlSWlpaUVERS7KqqurJkyeJ7gMAAADALPHx48fy8vIfP36EJjdu3HjmzJkIKsGMM7gT4vr16wsXLowlWVRU1N3dneg+AAAAAMy458+fb9++fXh4OJZwW1tbjPsSzHUGd0KsWbPm/PnzMYYrKytjDwMAAAAwF925c6egoGB0dDSW8KFDh0pKShJdCWYJgzvhGhoa9u3bF2O4ubm5rKxsYmIioZUAAAAAmBF1dXXV1dUxhvPy8trb2xPaB2YVgzvhkpOTb9++nZ2dHWO+t7e3sLDw06dPCW0FAAAAQJTGx8fLyspaW1tjzKempt69e9ddqcwrBndikp2d3dXVFXt+YGBg8+bNTU1N4+PjiWsFAAAAQDTa29s3bdrU29sb+5ErV67s3LkzcZVgFjK4E6uSkpLOzs7Y89++fWtsbMzLy2ttbY3lumoAAAAAZqGOjo78/Pzjx48PDQ3Ffur06dMnT55MXCuYnQzuTEN1dXVjY+O0joyOjtbV1eXn59+4cSNBrQAAAABIhO7u7i1bthw5cuTdu3fTOlhdXX316tUEtYLZzODO9Fy4cKG2tna6pz5//nzixIn09PT9+/dfu3ZtYGAgEd0AAAAA+Jfev39/69atqqqqnJycysrK169fT/cJxcXFnZ2dycmGR+ajlJkuwNzT1ta2dOnS2O/H+J+xsbGenp6enp4FCxZkZmYWFBTk5ubm5eX993Pt2rWrVq1KQF8AAAAApjAyMvJxslevXn348OHfPLO8vPzevXtxKghzj8Gdf6KlpSUrK6uuru4fP+Hr16/TumQD/m5LNxbOdAUAAJinXr58mZSUNNMt4C9x+PDhzs7OlBSTI/PXfwAAAP//7NyhS+t7HMdhdFdQHA4UQVD2w19bGDjWDAOLUbnZ4l3QZNIgosUhFpNJg3iCYF0x2I7BOGWiloGwgW2GBfv9Ay73wDnne/zuHJ/nL3jnF3w+Ljv4QVtbW+fn57FXAAAAANAXdnZ2Li8v1XY+OcGdH7e6uvr8/FwqlWIPAQAAACCaNE1vb28PDg5iD4H4BHd+SqFQuLu729/fjz0EAAAAgAiq1Wqz2Zyfn489BPqC4E4Ae3t7Dw8PxWIx9hAAAAAAPkiSJNfX12dnZ9lsNvYW6BeCO2EUi8VGo3F4eDg8PBx7CwAAAAC/0MDAwPr6+tPT0+LiYuwt0F8Ed4IZGhra3t5utVqbm5ujo6Ox5wAAAAAQWCaTWVlZaTabJycn+g/8l+BOYDMzM0dHR51OZ3d3d2pqKvYcAAAAAALIZrNra2utVuvi4sJjYfg/gju/xPj4eK1We319vbm52djYmJ6ejr0IAAAAgO82MTFRrVavrq663e7p6ens7GzsRdDX/oo9gD/Z4OBgpVKpVCrHx8eNRqNer9fr9cfHx9i7AAAAAPiWfD6/tLS0vLy8sLCQyWRiz4HfhuDOBymXy+VyuVarvby83N/ft9vtTqfTbre73e7b21uv1+v1eu/v77FnAgAAAHwWIyMjuVwul8uNjY1NTk4mSZLP55MkKRQKc3NzsdfBb0lw56OlaZqmaewV0F8OvtR3//k79goAAPiMSqXS14evsVcA8Ifwwx0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAhDcAQAAAAAgAMEdAAAAAAACENwBAAAAACAAwR0AAAAAAAIQ3AEAAAAAIADBHQAAAAAAAvgXAAD//+zYwQkAMAwDsf2XbrrEQQhIE/hpTnAHAAAAAICA4A4AAAAAAAHBHQAAAAAAAoI7AAAAAAAEBHcAAAAAAAgI7gAAAAAAEBDcAQAAAAAgILgDAAAAAEBAcAcAAAAAgIDgDgAAAAAAAcEdAAAAAAACgjsAAAAAAAQEdwAAAAAACAjuAAAAAAAQENwBAAAAACAguAMAAAAAQEBwBwAAAACAgOAOAAAAAAABwR0AAAAAAAKCOwAAAAAABAR3AAAAAAAICO4AAAAAABAQ3AEAAAAAICC4AwAAAABAQHAHAAAAAICA4A4AAAAAAAHBHQAAAAAAAoI7AAAAAAAEBHcAAAAAAAgI7gAAAAAAEBDcAQAAAAAgILgDAAAAAEBAcAcAAAAAgIDgDgAAAAAAAcEdAAAAAAACgjsAAAAAAAQEdwAAAAAACAjuAAAAAAAQENwBAAAAACAguAMAAAAAQEBwBwAAAACAgOAOAAAAAAABwR0AAAAAAAKCOwAAAAAABAR3gEvmve0JAABwwXjOACz4AAAA///s3V1snXUdB/DT0Z5D19dt3Qvd6gp2y+hSWYmzQ3EsOMMyNdmigUlUNCBbokF8iRe+XGkiMV4iXpioQ6PEiDcMQ3BippFEdE7UqcvYRFa6lY6tXVdO27O2Xngnkf2a9M95Tp/P5/p78b0af775nacGd4DqKzbUB5Oz0+WkTQAAYHGYnXwtmKxvaEjaBIBcMbgDVF9DfXhwL19O2gQAABaHmcnoy7lYLCZtAkCuGNwBasnM1ES1KwAAQA2YcaoCQDUY3AGqr1SM/ojVhTsAAETMunAHoBoM7gDVVypFn/gzky7cAQDg6uIX7ksbG5M2ASBXDO4A1be8tTmYjH+JEgAA8iz+cm5vb0vaBIBcMbgDVF9rU/SmZtaFOwAABMQ/xtjWHD1/AYCrMrgDVF/r0ujg7k8/AQBARPzCvS38e1MAuCqDO0D1tTZHB/fKxXNJmwAAwOJQuRB9Oa/pWJ60CQC5YnAHqL61K9qDyenzg0mbAADA4jB59oVgsrtzVdImAOSKwR2g+pquLZaWrQ6Gy/8+nrQMAAAsApND0cF9c3dn0iYA5IrBHSATVnRvCibjpzoAAJBPk2dPBZP1TW0r23zDHYAFY3AHyIRVXd3BZPxUBwAA8in+Zm65rjtlEQByx+AOkAld67uDSYM7AAC8sanwr0I71nWnLAJA7hjcATKhr9cnZQAAYGHEj1Su3xB9hwNAhMEdIBMG+sKDuwt3AAB4Q+Whk8Fk740GdwAWksEdIBPe2behUBf6N3lq+MUrl15N3QcAAGrXxMmjweTW8OELAEQY3AEyoaO1qaVrQzB86fhvk5YBAIDaNTn0QuXiuVC0bsmugbclrgNAvhjcAbJi3aabgsnxvx5J2gQAAGrXpfBruWVdz/KWpUnLAJA3BneArNg6cEswGf9fCAAAyJv4a/mt/dEXOAAEGdwBsuKO7duCyYlTx2bK40nLAABAjRo79stgcmAg+gIHgCCDO0BW7N5205JSYzDsyB0AAF5vavjF6AfcC4XdtxncAVhgBneArGhvblzRE/2TTQZ3AAB4vfg7uaF1xe5t/mIqAAvM4A6QIX3vuDWYHP/bb5I2AQCAWhQf3Dt7315/jVUEgAXmPy0AGbJv7/uDycsnnquMvpK0DAAA1JzR5w4Fk7e9d1fSJgDkk8EdIEM+vPOW+qa2YPj8rx5NWgYAAGrL6NGnKmMjwfA9ew3uACw8gztAhjQ3lq7fuiMYHvn1j1J2AQCAGnP+megLeenq9bf3b0paBoB8MrgDZMvt4V+2vnb6+fJLf09aBgAAasXs5MSF3z0eDPdtd94OQBIGd4Bs+cxH9hTq6oLhkcMHk5YBAIBaceHZn89OTwbD+z64J2kZAHLL4A6QLTe+ZU3nlu3B8MjhH6TsAgAANWMk/D2Z0rLV+/e+J2kZAHLL4A6QOR/40L5gsjL6yqXnn0laBgAAsq8yNjL2p6eD4S079zQWG5L2ASC3DO4AmTOvr8qcO/TtpGUAACD7hp94OB6+96PRAxcAmK+6ubm5ancA4H+tvXnH0LEjwfCW7564du3GpH0AACCzZsqXj32s68rEaCRcbOuYGh1JXQmA3HLhDpBFH7//QDw8+JOvp2sCAAAZN/zkI8G1vVAo7Ljz3qRlAMg5F+4AWVSerrSv6pweOx/M93//X6XV3SkbAQBARv1x38orl0Iv57pr6o/+83R/T1fqSgDklgt3gCxqLDbM6/Rm6GffTFcGAAAya/jQI8G1vVAo9Lz7fdZ2AJIyuANk1ENf/FQ8PPzkdypjvkQJAEDuDD42j+8rHti/P10TACgY3AEyq7+nq/eOu+J5R+4AAOTNyOGDlQtng+GWro0P3rUraR8AMLgDZNeXv/BgPHz28W9Nj5xJVwYAADJldrp85odfjefvPvDZJXV16foAQMHgDpBld+/ctnLzQDx/+uED6coAAECmvPzjr8UvThqalz30wD1J+wBAweAOkHGf/PQ8jtxH//CLi79/Il0ZAADIiPLgiZd/+o14ftcnHmhvbkzXBwD+q25ubq7aHQD4v6YqVzpu6L08eDKYL67suvngS0krAQBA1R3//LvG//FsMLyk1PiXE6c2r78uaSUAKLhwB8i4UkP9fZ/7Ujw/PXLmzKNfSdcHAACq7tUjj8XX9kKhcOud91vbAXhzuHAHyLr5HrkXCoX+750qrbkhXSUAAKiWmfL4n+/bWLl4Lph33g7Am+k/AAAA///s3XlUlPUex/FhGYbJEcjBCBgVM4TcS6+tBi3XpdTrUSDKq5QdkdTU0rRccilBJVMogUi9Gqkp5pZmdhK96nGpbgqKQriCoiTIojgwMwz3j3vrbtXlmfk9zzDD+/UXfzzf7+/zF4fz4XeehxvuANDcSb3krlKpzqfGyxQGAAAAcKzLWW83vW1Xcb0dAKAsbrgDgHPw69i1+uLppj/fcUJawLOvyJcHAAAAUF5N3v7Tbz7R9Oc9tK3zC4vC2gXIFwkAgH/HDXcAcA7zFi2V9PyFFeNvn8+VKQwAAACgPHNV2Y+JUZJGRk5bQNsOAFASN9wBwGl0fmJY0f7tTX9eExDSIy3PQ9tavkgAAACAYvKnPnLzzJGmP+8b0uV6UZ7a00O+SAAA/BduuAOA01ifkeKu1jT9+fqyi2eTR8mXBwAAAFBMSdYcSW27SqWat2gpbTsAQGEU7gDgNPqEdRg49g1JI5VHt1/dukymPAAAAIAyavL2X9nwrqSRe/oNnvLcQJnyAADwW3ilDAA4k1vG+qDwnjeLCyVNdVv+ra7zH2SKBAAAAMjKVHElb0JPS01F00c8tLrvT57p1ckgXyoAAH4VN9wBwJnotJrk1HSpU4XzhtRfL5YjDwAAACCrBuPNgtkDJbXtKpVq5LR3aNsBAA7BDXcAcD73/+nFEzvWShrxDgrt9v5hTx9/mSIBAAAAcjgz8+nqE3sljejDel89dYy3twMAHIIb7gDgfDamLdHoAyWN1JUWnZnV31pXK1MkAAAAQLiipBipbbtKpUrPyKBtBwA4CoU7ADifzsF3LUlfI3Wq9tzxgvlDZYgDAAAAiHchbWLFwWypU9FvJEVH9pEjDwAATcErZQDAWUWMnnIgK0XqlL5fdOhbm+TIAwAAAIhSunlJ8eoZUqfa9X36/OE9nh5cLgQAOAyFOwA4q9o6k6Frn6rzJ6UOBkVNbz9msRyRAAAAAPuV53x69r1RUqfUujtz80/f1/5uOSIBANBE/NcXAJxVK2+vrZ9ne7bylTpYunnJlY2JckQCAAAA7FR57Asb2naVm3vy6g207QAAh6NwBwAnFtkrbPHKDSo3yb/MS9bOupj+qhyRAAAAAJuV71tXaNNnh6KnLZwcPUB4HgAApOKVMgDg9GKmL8pOfsuGQX1EbOiMDcLzAAAAADYo3bSoeI0tf9be98fo01/zmSIAQLNA4Q4AruCBYS8d377GhkHfB/qHvb3N3UsrOhEAAAAgwYUV48t2pdsweFfXhwqP5vjp+IMWANAsULgDgCswmswhvSN+OnXEhlldWN/wd/d4tvITngoAAABoiqKkmIqD2TYM6oLvPfHtkU5B/sIjAQBgGwp3AHAR50rLez34yK3LRTbMatuFd0nKUbcJFJ4KAAAA+B1WU13h/CHVx7+xYdbzDp99R//2WPd7hacCAMBmfDQVAFxEpyD/Xbt2efnacrvHWFKQ9+oDN88cFp4KAAAA+C311y6cmtLXtrbdzVO9POtz2nYAQHND4Q4AruPxHqGfbNnloW1tw6y58lr+1EdLsxcLTwUAAAD8rxuHNudN6Hn74klbht3c30xdO2H406JDAQBgL14pAwCuJn1bzoSoAY0NFtvG/foMuveNTz1btxGbCgAAAPjFhbSJZTtX2Dw+es6ytQumCMwDAIAoFO4A4IKmf/Bp8uQ4VaPVtnEvfXDn2Vt0YX3FpgIAAADqrxf/uGBY7bnjNm/oP3bGnsxFAiMBACAQhTsAuKZxC9MzZ4+3Z0OH+GWBw7g3BAAAAGEqj+44u3R0Q221zRv6RsUfy/5IYCQAAMSicAcAlzX34+x3Ep5vtDbYvMGn2+MdJ2VqDWECUwEAAKAFMldfv5T5Wvm+dfYsGfLq3B2p8wQlAgBAFhTuAODK3v9s9/QXoxrqb9uzJCjmTcMLc929vEWlAgAAQItybccHJVlz7LnYrnJzm5S8MmXqGHGhAACQBYU7ALi47H3fjRw2yFxTYc8STdv2HRJS2jw8TFQqAAAAtAS1Z384t+yl2xfy7FnirtHOSlmzYFyMqFQAAMiHwh0AXN+R/PODBg+pvnjazj1+vQd0nJihCQgREQoAAACuzFJbVbxq+k9ffWznHi9f//XbvxoR0VtIKgAA5EbhDgAtQmlFde+nBl/LPWT/qoBnxgU9N1PTtr39qwAAAOB6LDdvXN22rGzHh5baKjtX+YZ02b3zi4e73iMkGAAACqBwB4AW5MHocd9uzhSyyv/JPwfHzuZ7qgAAAPiFuaqsNHtx2e5Ma12t/dsMfZ489tWWIL2v/asAAFAMhTsAtCwJiRmZcyY2WhuEbGvz6PDg2NmtOt0vZBsAAACcVP314tKNiWVffiRq4UMxCQfWfaj29BC1EAAAZVC4A0CLs2LLN1NGjbDcrhG10K/3QMPIubrwh0QtBAAAgLMwXi688tnC8pwsUQvdPL3i56dkzEwQtRAAACVRuANAS5RzvCAqJrbybK7Andr2XfT9YvyfeME7KFTgWgAAADRDporSioObbhzcdPPMEYFrNfrAtDWfjRn8uMCdAAAoicIdAFooo8n83LSFO9MTGy1msZvvCOne5rEo/8jnad4BAABcjLnyWvn+9TcObRbbs/9Dr6FxO1cuD27rJ3wzAACKoXAHgBbti8O5cXFxYq+6/0ITEOLTI9KnW4RPj0hNQIgcRwAAAEBulpqK6tycmpP7a07+1XgpX44jvPVBCz9c+XrsIDmWAwCgJAp3AGjpjCZz3Kz3Pk9dYDXVyXeKpm371t0jfHpE+nSP8A7sJN9BAAAAsJ+5+nrNib3/LNlLCmQ8yc2t74ixWzOWBOl9ZTwFAAClULgDAFQqlepAXlFs3MtXTxxU4CxP3Z3aduHehnBtu3CtIczbEK41hClwLgAAAH5VfdlF4+UCY0lB3eUCY0mBsaTAXFWmwLk6Q2jKR6vGPNNPgbMAAFAGhTsA4F8SEjNWLZxhuV2j/NFaQ5haH+yu1rh7ebt7ebupNe7qn3/w8lY+DwAAgCtpNJus5jqrqa7RXG811VnNdVZzfaOpznKrsvbsDw6JNHTSvO0pcx1yNAAA8qFwBwD8h/xLV2NfmXZq93pHBwEAAIBrCuj+yCerP+7fp4ujgwAAIJ67owMAAJqXrh0CT365LmXTHp0h1NFZAAAA4FLUPvpJ760qzT1E2w4AcFXccAcA/DqjyTx9+dq/pCTVlp53dBYAAAA4N7WP/tkxk1fMnsTHUQEAro3CHQDwe8yWhplp6zOXJtYUFzg6CwAAAJyPps3dw+NfT31rvL9PK0dnAQBAdhTuAID/z9JgTVq7LTU5qbzge0dnAQAAgHNoFdjxhfHT3p/6sk6rcXQWAAAUQuEOAJAgfevexKSky9/tdXQQAAAANF9+93SPf23Guwmxak8PR2cBAEBRFO4AAMm+/v70O8szjm7PstyqcnQWAAAANBfuak2Xp4ZPGh8/dkiko7MAAOAYfwcAAP//7NrLStQBGMZhCJsZR62U0sgoDKKgA0igaSdyUS1K2hQUbSTatuoOIugeyqBFREG4icLsAB0QU8pFJwJDCLUyJMpxDhR0CUV++h/tea7gXf94BXcA/tG36fz5yzevX+2eGH6S9BYAAJK0vGnL4RNdF852rW+oS3oLACRJcAdgtl6Njl+8dL2358bXt4NJbwEAYP5Ur92458jxc2dOdTRvTnoLAJQFwR2AMM/fjXbfuvvofu+HgYe/8j+SngMAwJxo3LG/vePAyc6DR3c3J70FAMqL4A7AnLhy+3FP74PhgWefXg/+nPme9BwAAGalfmvbtpZdBzv2ne7sqKvJJj0HAMqU4A7AnLs39ObO44HBwaF3L/qn3r9Meg4AAH9Ws27Thu0tO9vaD+1t9WQHgL8kuAMw36719fc9fT4yMjI5MTb1eWx6cjz/5WPSowAA/l/p2obqVY0rVjeubFizvqlpb+uOY/tb62trkt4FAAuP4A5AWcgVSrl8MVcs5QrFmUJpplCcKZRyhWKhWCqUSkmvAwBY2JZWVFRl0pl0qqoync2ks+lUNp2qrkxnM6ll2UzS6wBg8RDcAQAAAAAgwJKkBwAAAAAAwGIguAMAAAAAQADBHQAAAAAAAgjuAAAAAAAQQHAHAAAAAIAAgjsAAAAAAAQQ3AEAAAAAIIDgDgAAAAAAAQR3AAAAAAAIILgDAAAAAEAAwR0AAAAAAAII7gAAAAAAEEBwBwAAAACAAII7AAAAAAAEENwBAAAAACCA4A4AAAAAAAEEdwAAAAAACCC4AwAAAABAAMEdAAAAAAACCO4AAAAAABBAcAcAAAAAgACCOwAAAAAABBDcAQAAAAAggOAOAAAAAAABBHcAAAAAAAgguAMAAAAAQADBHQAAAAAAAgjuAAAAAAAQQHAHAAAAAIAAgjsAAAAAAAQQ3AEAAAAAIIDgDgAAAAAAAQR3AAAAAAAIILgDAAAAAEAAwR0AAAAAAAII7gAAAAAAEOA3AAAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAwCAAD//+zYsQAAAADAIH/rSewsjIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAwCAAD//+zYsQAAAADAIH/rSewsjIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADAIAAP//7NixAAAAAMAgf+tJ7CyMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///s2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMAgAA///t2LEAAAAAwCB/60nsLIyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAyEOwAAAAAADIQ7AAAAAAAMhDsAAAAAAAwCAFEaRlfkOmoAAAAASUVORK5CYII=",
          fileName="modelica://HeatPumpModel/../Incons/Copia di HP Cooling.png"),
        Text(
          extent={{-52,-62},{54,-90}},
          textColor={0,0,0},
          textString="Reversible HP
")}), experiment(
      StartTime=425100,
      StopTime=436320,
      Interval=60,
      __Dymola_Algorithm="Radau"));
end Reversible_HP_vs_3_RSE;
