within HeatPumpModel.Components.ReversibleHP.Validation;
model Test_Simplified_RevHP_vs_2 "Test of the reversible heat pump of a simplified case study"
  Reversible_HP_vs_3 reversible_HP_vs_3_1(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.Validation.BaseClasses.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    SH=11,
    SBC=3,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.29,
    m_ref_nom_heat=0.033,
    m_ref_nom_cool=0.033,
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=2.82,
    m_flow_HE2_nominal_heat=2.82,
    m_flow_HE2_nominal_cool=2.82,
    dp_HE2_nominal=0,
    PP_HE2=2,
    F=1,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    CMP_type="Variable speed 20 coeff",
    minF=15,
    dp_HE1_nominal=0,
    PP_HE1=2,
    UA_nom_heat_HE1=1690,
    UA_nom_cool_HE1=819,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    UA_nom_heat_HE2=400,
    UA_nom_cool_HE2=1030,
    V_HE2(displayUnit="l") = 0.5,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    HP_main_operation="Heating Mode",
    Tset(displayUnit="degC") = 303.15,
    DeltaTup=5,
    DeltaTlow=-5,
    controllerType_heat=Modelica.Blocks.Types.SimpleController.PI,
    k_heat=1,
    Ti_heat=120,
    controllerType_cool=Modelica.Blocks.Types.SimpleController.PI,
    k_cool=1,
    Ti_cool=120,
    f_nominal=60,
    Tdelay=60)    annotation (Placement(transformation(extent={{-14,-22},{38,24}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    use_X_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=2)
    annotation (Placement(transformation(extent={{-52,-42},{-32,-22}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-96,-48},{-76,-28}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=2.82)
    annotation (Placement(transformation(extent={{-88,-32},{-68,-12}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium = Buildings.Media.Air, nPorts=1)
                                       annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={46,-40})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[60,1.343; 120,1.423; 180,1.502; 240,1.492; 300,1.482; 360,1.46; 420,1.429; 480,1.425; 540,1.457; 600,1.496; 660,1.523; 720,1.53; 780,1.503; 840,1.469;
        900,1.442; 960,1.421; 1020,1.436; 1080,1.451; 1140,1.468; 1200,1.526; 1260,1.557; 1320,1.582; 1380,1.565; 1440,1.559; 1500,1.588; 1560,1.603; 1620,1.633; 1680,1.634; 1740,1.647; 1800,1.633; 1860,
        1.634; 1920,1.607; 1980,1.59; 2040,1.595; 2100,1.566; 2160,1.534; 2220,1.512; 2280,1.518; 2340,1.499; 2400,1.457; 2460,1.438; 2520,1.453; 2580,1.478; 2640,1.544; 2700,1.612; 2760,1.612; 2820,1.643;
        2880,1.692; 2940,1.696; 3000,1.723; 3060,1.74; 3120,1.751; 3180,1.789; 3240,1.797; 3300,1.811; 3360,1.845; 3420,1.892; 3480,1.887; 3540,1.9; 3600,1.915; 3660,1.927; 3720,1.919; 3780,1.913; 3840,
        1.916; 3900,1.895; 3960,1.899; 4020,1.854; 4080,1.853; 4140,1.855; 4200,1.857; 4260,1.862; 4320,1.877; 4380,1.88; 4440,1.862; 4500,1.861; 4560,1.88; 4620,1.882; 4680,1.906; 4740,1.923; 4800,1.946;
        4860,1.942; 4920,1.897; 4980,1.892; 5040,1.863; 5100,1.856; 5160,1.825; 5220,1.817; 5280,1.87; 5340,1.901; 5400,1.947; 5460,1.968; 5520,1.983; 5580,2.023; 5640,2.058; 5700,2.078; 5760,2.103; 5820,
        2.111; 5880,2.097; 5940,2.087; 6000,2.132; 6060,2.138; 6120,2.139; 6180,2.167; 6240,2.169; 6300,2.163; 6360,2.149; 6420,2.115; 6480,2.066; 6540,2.054; 6600,2.062; 6660,2.068; 6720,2.091; 6780,
        2.105; 6840,2.072; 6900,2.053; 6960,2.062; 7020,2.11; 7080,2.104; 7140,2.073; 7200,2.041; 7260,2.008; 7320,1.953; 7380,1.942; 7440,1.932; 7500,1.93; 7560,1.91; 7620,1.877; 7680,1.854; 7740,1.787;
        7800,1.74; 7860,1.713; 7920,1.695; 7980,1.694; 8040,1.702; 8100,1.693; 8160,1.683; 8220,1.698; 8280,1.718; 8340,1.708; 8400,1.703; 8460,1.686; 8520,1.683; 8580,1.675; 8640,1.655; 8700,1.631; 8760,
        1.625; 8820,1.609; 8880,1.59; 8940,1.567; 9000,1.531; 9060,1.503; 9120,1.462; 9180,1.461; 9240,1.459; 9300,1.455; 9360,1.454; 9420,1.47; 9480,1.47; 9540,1.489; 9600,1.506; 9660,1.518; 9720,1.508;
        9780,1.499; 9840,1.493; 9900,1.474; 9960,1.487; 10020,1.492; 10080,1.493; 10140,1.48; 10200,1.496; 10260,1.488; 10320,1.498; 10380,1.505; 10440,1.491; 10500,1.484; 10560,1.482; 10620,1.468; 10680,
        1.473; 10740,1.457; 10800,1.451; 10860,1.431; 10920,1.409; 10980,1.414; 11040,1.423; 11100,1.434; 11160,1.431; 11220,1.45; 11280,1.44; 11340,1.44; 11400,1.413; 11460,1.372; 11520,1.366; 11580,
        1.367; 11640,1.367; 11700,1.348; 11760,1.326; 11820,1.333; 11880,1.341; 11940,1.343; 12000,1.344; 12060,1.367; 12120,1.353; 12180,1.345; 12240,1.343; 12300,1.344; 12360,1.346; 12420,1.379; 12480,
        1.398; 12540,1.411; 12600,1.434; 12660,1.447; 12720,1.442; 12780,1.43; 12840,1.421; 12900,1.422; 12960,1.408; 13020,1.403; 13080,1.386; 13140,1.371; 13200,1.37; 13260,1.359; 13320,1.349; 13380,
        1.339; 13440,1.331; 13500,1.345; 13560,1.352; 13620,1.377; 13680,1.391; 13740,1.413; 13800,1.394; 13860,1.399; 13920,1.392; 13980,1.372; 14040,1.371; 14100,1.392; 14160,1.398; 14220,1.369; 14280,
        1.367; 14340,1.372; 14400,1.373; 14460,1.366; 14520,1.362; 14580,1.353; 14640,1.363; 14700,1.347; 14760,1.367; 14820,1.39; 14880,1.395; 14940,1.399; 15000,1.403; 15060,1.409; 15120,1.427; 15180,
        1.422; 15240,1.447; 15300,1.444; 15360,1.456; 15420,1.46; 15480,1.472; 15540,1.472; 15600,1.515; 15660,1.498; 15720,1.486; 15780,1.482; 15840,1.49; 15900,1.458; 15960,1.452; 16020,1.417; 16080,
        1.415; 16140,1.412; 16200,1.394; 16260,1.391; 16320,1.402; 16380,1.383; 16440,1.377; 16500,1.397; 16560,1.389; 16620,1.402; 16680,1.397; 16740,1.417; 16800,1.438; 16860,1.41; 16920,1.424; 16980,
        1.43; 17040,1.427; 17100,1.439; 17160,1.401; 17220,1.426; 17280,1.442; 17340,1.413; 17400,1.421; 17460,1.414; 17520,1.408; 17580,1.371; 17640,1.354; 17700,1.337; 17760,1.335; 17820,1.341; 17880,
        1.307; 17940,1.318; 18000,1.296; 18060,1.289; 18120,1.287; 18180,1.291; 18240,1.285; 18300,1.277; 18360,1.298; 18420,1.283; 18480,1.307; 18540,1.296; 18600,1.315; 18660,1.338; 18720,1.327; 18780,
        1.346; 18840,1.368; 18900,1.381; 18960,1.387; 19020,1.403; 19080,1.427; 19140,1.417; 19200,1.398; 19260,1.383; 19320,1.373; 19380,1.385; 19440,1.368; 19500,1.367; 19560,1.338; 19620,1.383; 19680,
        1.364; 19740,1.389; 19800,1.378; 19860,1.362; 19920,1.353; 19980,1.35; 20040,1.341; 20100,1.324; 20160,1.325; 20220,1.33; 20280,1.303; 20340,1.338; 20400,1.323; 20460,1.31; 20520,1.322; 20580,
        1.3; 20640,1.303; 20700,1.297; 20760,1.279; 20820,1.288; 20880,1.264; 20940,1.239; 21000,1.249; 21060,1.231; 21120,1.225; 21180,1.208; 21240,1.24; 21300,1.239; 21360,1.251; 21420,1.268; 21480,
        1.249; 21540,1.284; 21600,1.265; 21660,1.284; 21720,1.233; 21780,1.257; 21840,1.281; 21900,1.277; 21960,1.275; 22020,1.285; 22080,1.253; 22140,1.267; 22200,1.226; 22260,1.203; 22320,1.208; 22380,
        1.236; 22440,1.204; 22500,1.177; 22560,1.16; 22620,1.16; 22680,1.136; 22740,1.124; 22800,1.099; 22860,1.103; 22920,1.095; 22980,1.117; 23040,1.097; 23100,1.103; 23160,1.106; 23220,1.086; 23280,
        1.085; 23340,1.082; 23400,1.063; 23460,1.065; 23520,1.075; 23580,1.056; 23640,1.06; 23700,1.07; 23760,1.027; 23820,1.035; 23880,1.023; 23940,1.008; 24000,0.988; 24060,0.986; 24120,0.973; 24180,
        0.957; 24240,0.937; 24300,0.907; 24360,0.897; 24420,0.89; 24480,0.891; 24540,0.865; 24600,0.838; 24660,0.848; 24720,0.83; 24780,0.827; 24840,0.832; 24900,0.846; 24960,0.852; 25020,0.838; 25080,
        0.824; 25140,0.818; 25200,0.815; 25260,0.808; 25320,0.788; 25380,0.777; 25440,0.783; 25500,0.76; 25560,0.738; 25620,0.731; 25680,0.733; 25740,0.734; 25800,0.718; 25860,0.733; 25920,0.718; 25980,
        0.716; 26040,0.705; 26100,0.695; 26160,0.678; 26220,0.658; 26280,0.636; 26340,0.618; 26400,0.615; 26460,0.63; 26520,0.602; 26580,0.612; 26640,0.601; 26700,0.59; 26760,0.591; 26820,0.582; 26880,
        0.57; 26940,0.575; 27000,0.564; 27060,0.549; 27120,0.561; 27180,0.58; 27240,0.575; 27300,0.569; 27360,0.562; 27420,0.563; 27480,0.554; 27540,0.565; 27600,0.574; 27660,0.582; 27720,0.583; 27780,
        0.574; 27840,0.581; 27900,0.588; 27960,0.585; 28020,0.598; 28080,0.607; 28140,0.65; 28200,0.606; 28260,0.592; 28320,0.589; 28380,0.627; 28440,0.608; 28500,0.586; 28560,0.6; 28620,0.604; 28680,
        0.617; 28740,0.621; 28800,0.622; 28860,0.625; 28920,0.615; 28980,0.599; 29040,0.626; 29100,0.627; 29160,0.613; 29220,0.618; 29280,0.649; 29340,0.651; 29400,0.662; 29460,0.643; 29520,0.65; 29580,
        0.662; 29640,0.669; 29700,0.689; 29760,0.682; 29820,0.689; 29880,0.683; 29940,0.664; 30000,0.642; 30060,0.66; 30120,0.653; 30180,0.641; 30240,0.643; 30300,0.615; 30360,0.653; 30420,0.608; 30480,
        0.637; 30540,0.643; 30600,0.643; 30660,0.626; 30720,0.628; 30780,0.676; 30840,0.658; 30900,0.664; 30960,0.642; 31020,0.652; 31080,0.666; 31140,0.704; 31200,0.669; 31260,0.675; 31320,0.717; 31380,
        0.703; 31440,0.705; 31500,0.754; 31560,0.727; 31620,0.718; 31680,0.746; 31740,0.753; 31800,0.785; 31860,0.805; 31920,0.769; 31980,0.78; 32040,0.803; 32100,0.814; 32160,0.811; 32220,0.818; 32280,
        0.847; 32340,0.845; 32400,0.852; 32460,0.89; 32520,0.906; 32580,0.903; 32640,0.914; 32700,0.924; 32760,0.906; 32820,0.902; 32880,0.933; 32940,0.923; 33000,0.918; 33060,0.962; 33120,0.952; 33180,
        0.948; 33240,0.957; 33300,0.951; 33360,0.96; 33420,0.909; 33480,0.947; 33540,0.999; 33600,1.01; 33660,1.015; 33720,1.02; 33780,1.023; 33840,1.012; 33900,1.041; 33960,1.076; 34020,1.095; 34080,
        1.136; 34140,1.161; 34200,1.242; 34260,1.272; 34320,1.237; 34380,1.198; 34440,1.287; 34500,1.287; 34560,1.33; 34620,1.357; 34680,1.373; 34740,1.408; 34800,1.38; 34860,1.283; 34920,1.335; 34980,
        1.363; 35040,1.38; 35100,1.411; 35160,1.456; 35220,1.484; 35280,1.473; 35340,1.465; 35400,1.425; 35460,1.487; 35520,1.483; 35580,1.527; 35640,1.542; 35700,1.55; 35760,1.609; 35820,1.599; 35880,
        1.624; 35940,1.539; 36000,1.517; 36060,1.657; 36120,1.753; 36180,1.727; 36240,1.742; 36300,1.766; 36360,1.784; 36420,1.696; 36480,1.649; 36540,1.77; 36600,1.792; 36660,1.795; 36720,1.772; 36780,
        1.782; 36840,1.694; 36900,1.718; 36960,1.645; 37020,1.759; 37080,1.748; 37140,1.713; 37200,1.727; 37260,1.732; 37320,1.728; 37380,1.732; 37440,1.743; 37500,1.695; 37560,1.632; 37620,1.614; 37680,
        1.668; 37740,1.686; 37800,1.65; 37860,1.635; 37920,1.629; 37980,1.592; 38040,1.608; 38100,1.628; 38160,1.567; 38220,1.608; 38280,1.597; 38340,1.602; 38400,1.606; 38460,1.531; 38520,1.543; 38580,
        1.572; 38640,1.5; 38700,1.5; 38760,1.43; 38820,1.336; 38880,1.257; 38940,1.194; 39000,1.168; 39060,1.148; 39120,1.172; 39180,1.149; 39240,1.153; 39300,1.082; 39360,1.023; 39420,0.977; 39480,0.877;
        39540,0.85; 39600,0.845; 39660,0.823; 39720,0.779; 39780,0.739; 39840,0.705; 39900,0.66; 39960,0.652; 40020,0.662; 40080,0.63; 40140,0.61; 40200,0.635; 40260,0.626; 40320,0.609; 40380,0.587; 40440,
        0.537; 40500,0.503; 40560,0.543; 40620,0.516; 40680,0.494; 40740,0.469; 40800,0.462; 40860,0.462; 40920,0.447; 40980,0.432; 41040,0.407; 41100,0.378; 41160,0.359; 41220,0.355; 41280,0.355; 41340,
        0.357; 41400,0.37; 41460,0.37; 41520,0.358; 41580,0.326; 41640,0.32; 41700,0.324; 41760,0.336; 41820,0.362; 41880,0.349; 41940,0.293; 42000,0.253; 42060,0.262; 42120,0.255; 42180,0.216; 42240,
        0.184; 42300,0.167; 42360,0.159; 42420,0.159; 42480,0.154; 42540,0.145; 42600,0.158; 42660,0.167; 42720,0.182; 42780,0.167; 42840,0.144; 42900,0.157; 42960,0.179; 43020,0.208; 43080,0.191; 43140,
        0.157; 43200,0.174; 43260,0.208; 43320,0.251; 43380,0.244; 43440,0.245; 43500,0.215; 43560,0.199; 43620,0.224; 43680,0.216; 43740,0.209; 43800,0.213; 43860,0.209; 43920,0.202; 43980,0.208; 44040,
        0.215; 44100,0.197; 44160,0.176; 44220,0.157; 44280,0.134; 44340,0.127; 44400,0.134; 44460,0.149; 44520,0.17; 44580,0.184; 44640,0.172; 44700,0.152; 44760,0.158; 44820,0.2; 44880,0.238; 44940,
        0.212; 45000,0.17; 45060,0.173; 45120,0.226; 45180,0.263; 45240,0.249; 45300,0.251; 45360,0.249; 45420,0.233; 45480,0.223; 45540,0.202; 45600,0.169; 45660,0.167; 45720,0.159; 45780,0.165; 45840,
        0.182; 45900,0.198; 45960,0.24; 46020,0.282; 46080,0.297; 46140,0.295; 46200,0.276; 46260,0.326; 46320,0.322; 46380,0.317; 46440,0.343; 46500,0.359; 46560,0.362; 46620,0.34; 46680,0.382; 46740,
        0.387; 46800,0.384; 46860,0.38; 46920,0.314; 46980,0.281; 47040,0.287; 47100,0.273; 47160,0.302; 47220,0.254; 47280,0.281; 47340,0.362; 47400,0.408; 47460,0.425; 47520,0.443; 47580,0.433; 47640,
        0.367; 47700,0.312; 47760,0.309; 47820,0.332; 47880,0.352; 47940,0.375; 48000,0.389; 48060,0.403; 48120,0.368; 48180,0.322; 48240,0.307; 48300,0.343; 48360,0.398; 48420,0.405; 48480,0.359; 48540,
        0.328; 48600,0.355; 48660,0.318; 48720,0.276; 48780,0.253; 48840,0.272; 48900,0.296; 48960,0.284; 49020,0.244; 49080,0.258; 49140,0.259; 49200,0.194; 49260,0.183; 49320,0.202; 49380,0.214; 49440,
        0.241; 49500,0.23; 49560,0.211; 49620,0.207; 49680,0.215; 49740,0.266; 49800,0.323; 49860,0.312; 49920,0.295; 49980,0.312; 50040,0.275; 50100,0.199; 50160,0.167; 50220,0.13; 50280,0.142; 50340,
        0.168; 50400,0.197; 50460,0.214; 50520,0.23; 50580,0.245; 50640,0.222; 50700,0.233; 50760,0.206; 50820,0.178; 50880,0.208; 50940,0.233; 51000,0.254; 51060,0.262; 51120,0.248; 51180,0.243; 51240,
        0.243; 51300,0.212; 51360,0.21; 51420,0.202; 51480,0.172; 51540,0.171; 51600,0.224; 51660,0.214; 51720,0.213; 51780,0.233; 51840,0.201; 51900,0.188; 51960,0.175; 52020,0.143; 52080,0.159; 52140,
        0.152; 52200,0.184; 52260,0.247; 52320,0.291; 52380,0.316; 52440,0.312; 52500,0.352; 52560,0.358; 52620,0.369; 52680,0.346; 52740,0.319; 52800,0.31; 52860,0.299; 52920,0.328; 52980,0.35; 53040,
        0.367; 53100,0.347; 53160,0.278; 53220,0.243; 53280,0.27; 53340,0.253; 53400,0.215; 53460,0.218; 53520,0.245; 53580,0.246; 53640,0.239; 53700,0.224; 53760,0.266; 53820,0.264; 53880,0.258; 53940,
        0.244; 54000,0.247; 54060,0.27; 54120,0.232; 54180,0.218; 54240,0.21; 54300,0.215; 54360,0.253; 54420,0.288; 54480,0.258; 54540,0.239; 54600,0.208; 54660,0.19; 54720,0.188; 54780,0.188; 54840,
        0.183; 54900,0.2; 54960,0.207; 55020,0.197; 55080,0.207; 55140,0.215; 55200,0.213; 55260,0.212; 55320,0.209; 55380,0.195; 55440,0.183; 55500,0.197; 55560,0.212; 55620,0.165; 55680,0.162; 55740,
        0.17; 55800,0.181; 55860,0.163; 55920,0.16; 55980,0.161; 56040,0.176; 56100,0.154; 56160,0.111; 56220,0.103; 56280,0.122; 56340,0.125; 56400,0.125; 56460,0.127; 56520,0.129; 56580,0.138; 56640,
        0.132; 56700,0.137; 56760,0.142; 56820,0.152; 56880,0.158; 56940,0.149; 57000,0.156; 57060,0.163; 57120,0.165; 57180,0.159; 57240,0.162; 57300,0.168; 57360,0.166; 57420,0.177; 57480,0.181; 57540,
        0.183; 57600,0.187; 57660,0.192; 57720,0.185; 57780,0.182; 57840,0.192; 57900,0.186; 57960,0.175; 58020,0.167; 58080,0.165; 58140,0.179; 58200,0.187; 58260,0.187; 58320,0.188; 58380,0.175; 58440,
        0.158; 58500,0.142; 58560,0.123; 58620,0.115; 58680,0.1; 58740,0.1; 58800,0.103; 58860,0.11; 58920,0.12; 58980,0.129; 59040,0.127; 59100,0.123; 59160,0.119; 59220,0.093; 59280,0.088; 59340,0.087;
        59400,0.097; 59460,0.113; 59520,0.12; 59580,0.118; 59640,0.113; 59700,0.109; 59760,0.12; 59820,0.133; 59880,0.135; 59940,0.151; 60000,0.166; 60060,0.145; 60120,0.146; 60180,0.148; 60240,0.149;
        60300,0.137; 60360,0.12; 60420,0.122; 60480,0.14; 60540,0.138; 60600,0.14; 60660,0.142; 60720,0.127; 60780,0.117; 60840,0.107; 60900,0.114; 60960,0.115; 61020,0.126; 61080,0.122; 61140,0.117;
        61200,0.121; 61260,0.125; 61320,0.121; 61380,0.122; 61440,0.122; 61500,0.131; 61560,0.138; 61620,0.144; 61680,0.15; 61740,0.155; 61800,0.154; 61860,0.137; 61920,0.138; 61980,0.129; 62040,0.126;
        62100,0.142; 62160,0.146; 62220,0.156; 62280,0.159; 62340,0.182; 62400,0.18; 62460,0.182; 62520,0.182; 62580,0.179; 62640,0.19; 62700,0.195; 62760,0.205; 62820,0.207; 62880,0.211; 62940,0.189;
        63000,0.193; 63060,0.205; 63120,0.208; 63180,0.202; 63240,0.193; 63300,0.193; 63360,0.193; 63420,0.168; 63480,0.182; 63540,0.201; 63600,0.207; 63660,0.214; 63720,0.213; 63780,0.219; 63840,0.228;
        63900,0.243; 63960,0.24; 64020,0.241; 64080,0.23; 64140,0.216; 64200,0.207; 64260,0.199; 64320,0.192; 64380,0.194; 64440,0.187; 64500,0.197; 64560,0.211; 64620,0.215; 64680,0.218; 64740,0.229;
        64800,0.24; 64860,0.239; 64920,0.239; 64980,0.245; 65040,0.244; 65100,0.243; 65160,0.243; 65220,0.253; 65280,0.273; 65340,0.307; 65400,0.275; 65460,0.257; 65520,0.256; 65580,0.259; 65640,0.27;
        65700,0.262; 65760,0.252; 65820,0.258; 65880,0.266; 65940,0.27; 66000,0.262; 66060,0.246; 66120,0.244; 66180,0.268; 66240,0.272; 66300,0.288; 66360,0.288; 66420,0.263; 66480,0.27; 66540,0.296;
        66600,0.286; 66660,0.282; 66720,0.296; 66780,0.314; 66840,0.329; 66900,0.331; 66960,0.326; 67020,0.317; 67080,0.317; 67140,0.292; 67200,0.299; 67260,0.286; 67320,0.288; 67380,0.297; 67440,0.293;
        67500,0.289; 67560,0.272; 67620,0.278; 67680,0.286; 67740,0.283; 67800,0.275; 67860,0.278; 67920,0.272; 67980,0.277; 68040,0.278; 68100,0.27; 68160,0.267; 68220,0.293; 68280,0.302; 68340,0.307;
        68400,0.292; 68460,0.26; 68520,0.256; 68580,0.273; 68640,0.242; 68700,0.248; 68760,0.228; 68820,0.221; 68880,0.22; 68940,0.241; 69000,0.228; 69060,0.241; 69120,0.247; 69180,0.251; 69240,0.252;
        69300,0.258; 69360,0.252; 69420,0.248; 69480,0.247; 69540,0.273; 69600,0.277; 69660,0.273; 69720,0.267; 69780,0.267; 69840,0.283; 69900,0.267; 69960,0.265; 70020,0.25; 70080,0.267; 70140,0.268;
        70200,0.278; 70260,0.256; 70320,0.263; 70380,0.251; 70440,0.25; 70500,0.249; 70560,0.24; 70620,0.223; 70680,0.225; 70740,0.217; 70800,0.211; 70860,0.225; 70920,0.217; 70980,0.218; 71040,0.22;
        71100,0.212; 71160,0.222; 71220,0.21; 71280,0.215; 71340,0.213; 71400,0.207; 71460,0.212; 71520,0.232; 71580,0.216; 71640,0.221; 71700,0.233; 71760,0.239; 71820,0.237; 71880,0.236; 71940,0.243;
        72000,0.234; 72060,0.232; 72120,0.219; 72180,0.216; 72240,0.218; 72300,0.227; 72360,0.223; 72420,0.222; 72480,0.215; 72540,0.217; 72600,0.205; 72660,0.205; 72720,0.195; 72780,0.211; 72840,0.211;
        72900,0.21; 72960,0.207; 73020,0.211; 73080,0.202; 73140,0.209; 73200,0.205; 73260,0.193; 73320,0.184; 73380,0.186; 73440,0.175; 73500,0.154; 73560,0.155; 73620,0.152; 73680,0.139; 73740,0.142;
        73800,0.135; 73860,0.127; 73920,0.13; 73980,0.113; 74040,0.11; 74100,0.108; 74160,0.104; 74220,0.107; 74280,0.115; 74340,0.104; 74400,0.108; 74460,0.095; 74520,0.106; 74580,0.11; 74640,0.107;
        74700,0.11; 74760,0.127; 74820,0.123; 74880,0.119; 74940,0.124; 75000,0.118; 75060,0.117; 75120,0.127; 75180,0.143; 75240,0.134; 75300,0.128; 75360,0.128; 75420,0.132; 75480,0.123; 75540,0.132;
        75600,0.137; 75660,0.14; 75720,0.13; 75780,0.149; 75840,0.147; 75900,0.151; 75960,0.143; 76020,0.15; 76080,0.154; 76140,0.156; 76200,0.149; 76260,0.155; 76320,0.151; 76380,0.154; 76440,0.156;
        76500,0.142; 76560,0.149; 76620,0.15; 76680,0.158; 76740,0.172; 76800,0.172; 76860,0.181; 76920,0.186; 76980,0.204; 77040,0.218; 77100,0.232; 77160,0.221; 77220,0.224; 77280,0.221; 77340,0.22;
        77400,0.216; 77460,0.219; 77520,0.218; 77580,0.223; 77640,0.227; 77700,0.216; 77760,0.218; 77820,0.21; 77880,0.207; 77940,0.2; 78000,0.198; 78060,0.198; 78120,0.192; 78180,0.2; 78240,0.197; 78300,
        0.213; 78360,0.217; 78420,0.218; 78480,0.23; 78540,0.233; 78600,0.224; 78660,0.227; 78720,0.22; 78780,0.235; 78840,0.243; 78900,0.242; 78960,0.245; 79020,0.253; 79080,0.28; 79140,0.28; 79200,0.31;
        79260,0.339; 79320,0.322; 79380,0.334; 79440,0.33; 79500,0.328; 79560,0.343; 79620,0.361; 79680,0.388; 79740,0.39; 79800,0.373; 79860,0.373; 79920,0.378; 79980,0.398; 80040,0.384; 80100,0.387;
        80160,0.382; 80220,0.387; 80280,0.389; 80340,0.402; 80400,0.408; 80460,0.4; 80520,0.401; 80580,0.39; 80640,0.397; 80700,0.402; 80760,0.409; 80820,0.413; 80880,0.413; 80940,0.408; 81000,0.398;
        81060,0.409; 81120,0.415; 81180,0.417; 81240,0.435; 81300,0.44; 81360,0.435; 81420,0.43; 81480,0.433; 81540,0.435; 81600,0.43; 81660,0.424; 81720,0.421; 81780,0.417; 81840,0.415; 81900,0.434;
        81960,0.442; 82020,0.429; 82080,0.432; 82140,0.462; 82200,0.466; 82260,0.48; 82320,0.464; 82380,0.449; 82440,0.454; 82500,0.454; 82560,0.45; 82620,0.446; 82680,0.443; 82740,0.441; 82800,0.439;
        82860,0.441; 82920,0.427; 82980,0.421; 83040,0.416; 83100,0.413; 83160,0.418; 83220,0.417; 83280,0.43; 83340,0.434; 83400,0.427; 83460,0.425; 83520,0.44; 83580,0.453; 83640,0.447; 83700,0.438;
        83760,0.419; 83820,0.432; 83880,0.437; 83940,0.423; 84000,0.42; 84060,0.429; 84120,0.424; 84180,0.443; 84240,0.41; 84300,0.393; 84360,0.4; 84420,0.386; 84480,0.385; 84540,0.382; 84600,0.382; 84660,
        0.385; 84720,0.381; 84780,0.373; 84840,0.37; 84900,0.367; 84960,0.359; 85020,0.353; 85080,0.362; 85140,0.37; 85200,0.375; 85260,0.372; 85320,0.355; 85380,0.351; 85440,0.35; 85500,0.352; 85560,
        0.353; 85620,0.351; 85680,0.338; 85740,0.331; 85800,0.332; 85860,0.337; 85920,0.332; 85980,0.343; 86040,0.345; 86100,0.347; 86160,0.371; 86220,0.404; 86280,0.409; 86340,0.402; 86400,0.41; 86460,
        0.415; 86520,0.428; 86580,0.457; 86640,0.467; 86700,0.455; 86760,0.453; 86820,0.447; 86880,0.468; 86940,0.477; 87000,0.482; 87060,0.496; 87120,0.488; 87180,0.503; 87240,0.487; 87300,0.47; 87360,
        0.473; 87420,0.473; 87480,0.48; 87540,0.498; 87600,0.546; 87660,0.548; 87720,0.543; 87780,0.541; 87840,0.546; 87900,0.538; 87960,0.52; 88020,0.515; 88080,0.498; 88140,0.498; 88200,0.493; 88260,
        0.482; 88320,0.498; 88380,0.507; 88440,0.513; 88500,0.503; 88560,0.507; 88620,0.498; 88680,0.507; 88740,0.506; 88800,0.537; 88860,0.542; 88920,0.568; 88980,0.542; 89040,0.541; 89100,0.545; 89160,
        0.547; 89220,0.581; 89280,0.585; 89340,0.596; 89400,0.59; 89460,0.593; 89520,0.6; 89580,0.587; 89640,0.616; 89700,0.63; 89760,0.631; 89820,0.629; 89880,0.632; 89940,0.625; 90000,0.62; 90060,0.633;
        90120,0.649; 90180,0.651; 90240,0.671; 90300,0.695; 90360,0.727; 90420,0.761; 90480,0.754; 90540,0.777; 90600,0.762; 90660,0.772; 90720,0.763; 90780,0.754; 90840,0.77; 90900,0.822; 90960,0.787;
        91020,0.848; 91080,0.882; 91140,0.872; 91200,0.847; 91260,0.865; 91320,0.898; 91380,0.901; 91440,0.905; 91500,0.93; 91560,0.948; 91620,0.942; 91680,0.933; 91740,0.942; 91800,0.94; 91860,0.913;
        91920,0.863; 91980,0.844; 92040,0.837; 92100,0.852; 92160,0.851; 92220,0.878; 92280,0.878; 92340,0.913; 92400,0.922; 92460,0.912; 92520,0.912; 92580,0.903; 92640,0.881; 92700,0.873; 92760,0.863;
        92820,0.858; 92880,0.849; 92940,0.85; 93000,0.845; 93060,0.839; 93120,0.826; 93180,0.815; 93240,0.825; 93300,0.885; 93360,0.889; 93420,0.902; 93480,0.873; 93540,0.876; 93600,0.916; 93660,0.932;
        93720,0.951; 93780,0.974; 93840,0.996; 93900,1.023; 93960,1.018; 94020,0.999; 94080,0.992; 94140,0.988; 94200,1.006; 94260,1.01; 94320,1.029; 94380,1.017; 94440,0.999; 94500,1.007; 94560,1.028;
        94620,1.03; 94680,1.023; 94740,1.012; 94800,0.999; 94860,1.005; 94920,1.012; 94980,1.025; 95040,1.047; 95100,1.014; 95160,1.001; 95220,0.978; 95280,0.951; 95340,0.93; 95400,0.917; 95460,0.912;
        95520,0.903; 95580,0.876; 95640,0.862; 95700,0.844; 95760,0.818; 95820,0.802; 95880,0.79; 95940,0.785; 96000,0.795; 96060,0.776; 96120,0.768; 96180,0.767; 96240,0.759; 96300,0.754; 96360,0.751;
        96420,0.748; 96480,0.748; 96540,0.74; 96600,0.729; 96660,0.73; 96720,0.717; 96780,0.707; 96840,0.703; 96900,0.699; 96960,0.69; 97020,0.687; 97080,0.685; 97140,0.69; 97200,0.683; 97260,0.681; 97320,
        0.685; 97380,0.681; 97440,0.677; 97500,0.674; 97560,0.672; 97620,0.667; 97680,0.658; 97740,0.657; 97800,0.658; 97860,0.652; 97920,0.648; 97980,0.646; 98040,0.647; 98100,0.648; 98160,0.651; 98220,
        0.648; 98280,0.662; 98340,0.672; 98400,0.666; 98460,0.681; 98520,0.679; 98580,0.687; 98640,0.678; 98700,0.685; 98760,0.684; 98820,0.687; 98880,0.69; 98940,0.688; 99000,0.688; 99060,0.682; 99120,
        0.695; 99180,0.682; 99240,0.681; 99300,0.677; 99360,0.695; 99420,0.687; 99480,0.682; 99540,0.678; 99600,0.672; 99660,0.666; 99720,0.666; 99780,0.653; 99840,0.649; 99900,0.65; 99960,0.647; 100020,
        0.66; 100080,0.649; 100140,0.652; 100200,0.639; 100260,0.637; 100320,0.63; 100380,0.628; 100440,0.623; 100500,0.62; 100560,0.625; 100620,0.626; 100680,0.613; 100740,0.614; 100800,0.615; 100860,
        0.597; 100920,0.583; 100980,0.573; 101040,0.566; 101100,0.583; 101160,0.575; 101220,0.595; 101280,0.602; 101340,0.615; 101400,0.622; 101460,0.618; 101520,0.618; 101580,0.607; 101640,0.591; 101700,
        0.613; 101760,0.597; 101820,0.615; 101880,0.629; 101940,0.611; 102000,0.588; 102060,0.592; 102120,0.601; 102180,0.577; 102240,0.558; 102300,0.558; 102360,0.55; 102420,0.565; 102480,0.554; 102540,
        0.555; 102600,0.569; 102660,0.575; 102720,0.595; 102780,0.613; 102840,0.621; 102900,0.639; 102960,0.642; 103020,0.653; 103080,0.666; 103140,0.647; 103200,0.642; 103260,0.643; 103320,0.656; 103380,
        0.672; 103440,0.704; 103500,0.72; 103560,0.708; 103620,0.698; 103680,0.733; 103740,0.765; 103800,0.766; 103860,0.778; 103920,0.783; 103980,0.792; 104040,0.8; 104100,0.811; 104160,0.814; 104220,
        0.82; 104280,0.833; 104340,0.83; 104400,0.84; 104460,0.841; 104520,0.825; 104580,0.812; 104640,0.823; 104700,0.829; 104760,0.842; 104820,0.842; 104880,0.844; 104940,0.847; 105000,0.848; 105060,
        0.852; 105120,0.851; 105180,0.848; 105240,0.867; 105300,0.854; 105360,0.863; 105420,0.87; 105480,0.86; 105540,0.835; 105600,0.818; 105660,0.813; 105720,0.81; 105780,0.813; 105840,0.797; 105900,
        0.767; 105960,0.753; 106020,0.752; 106080,0.747; 106140,0.75; 106200,0.752; 106260,0.762; 106320,0.757; 106380,0.762; 106440,0.764; 106500,0.762; 106560,0.759; 106620,0.763; 106680,0.757; 106740,
        0.754; 106800,0.786; 106860,0.815; 106920,0.834; 106980,0.85; 107040,0.872; 107100,0.88; 107160,0.901; 107220,0.907; 107280,0.92; 107340,0.928; 107400,0.923; 107460,0.917; 107520,0.939; 107580,
        0.95; 107640,0.948; 107700,0.947; 107760,0.961; 107820,0.99; 107880,0.99; 107940,0.993; 108000,0.978; 108060,0.938; 108120,0.939; 108180,0.929; 108240,0.921; 108300,0.918; 108360,0.915; 108420,
        0.914; 108480,0.897; 108540,0.89; 108600,0.884; 108660,0.877; 108720,0.875; 108780,0.874; 108840,0.872; 108900,0.871; 108960,0.867; 109020,0.887; 109080,0.892; 109140,0.883; 109200,0.88; 109260,
        0.877; 109320,0.865; 109380,0.861; 109440,0.86; 109500,0.845; 109560,0.847; 109620,0.845; 109680,0.839; 109740,0.859; 109800,0.871; 109860,0.875; 109920,0.87; 109980,0.875; 110040,0.88; 110100,
        0.887; 110160,0.874; 110220,0.869; 110280,0.872; 110340,0.873; 110400,0.873; 110460,0.878; 110520,0.89; 110580,0.897; 110640,0.913; 110700,0.926; 110760,0.923; 110820,0.947; 110880,0.948; 110940,
        0.934; 111000,0.932; 111060,0.923; 111120,0.913; 111180,0.894; 111240,0.896; 111300,0.893; 111360,0.875; 111420,0.873; 111480,0.883; 111540,0.882; 111600,0.898; 111660,0.941; 111720,0.952; 111780,
        0.962; 111840,0.928; 111900,0.905; 111960,0.87; 112020,0.864; 112080,0.879; 112140,0.878; 112200,0.877; 112260,0.896; 112320,0.913; 112380,0.92; 112440,0.899; 112500,0.887; 112560,0.901; 112620,
        0.896; 112680,0.893; 112740,0.899; 112800,0.905; 112860,0.918; 112920,0.908; 112980,0.9; 113040,0.904; 113100,0.911; 113160,0.932; 113220,0.933; 113280,0.954; 113340,0.988; 113400,0.945; 113460,
        0.947; 113520,0.932; 113580,0.963; 113640,0.958; 113700,0.962; 113760,0.952; 113820,0.963; 113880,0.957; 113940,0.965; 114000,1.002; 114060,0.998; 114120,0.995; 114180,0.982; 114240,0.997; 114300,
        1.025; 114360,1.029; 114420,1.02; 114480,1.007; 114540,1.001; 114600,1.01; 114660,1.007; 114720,1.024; 114780,1.029; 114840,1.019; 114900,1.026; 114960,1.025; 115020,1.028; 115080,1.038; 115140,
        1.059; 115200,1.084; 115260,1.103; 115320,1.099; 115380,1.093; 115440,1.097; 115500,1.097; 115560,1.093; 115620,1.083; 115680,1.069; 115740,1.064; 115800,1.078; 115860,1.078; 115920,1.077; 115980,
        1.084; 116040,1.103; 116100,1.108; 116160,1.133; 116220,1.14; 116280,1.142; 116340,1.168; 116400,1.266; 116460,1.239; 116520,1.164; 116580,1.138; 116640,1.322; 116700,2.548; 116760,2.964; 116820,
        2.386; 116880,1.692; 116940,1.59; 117000,1.514; 117060,1.436; 117120,1.349; 117180,1.308; 117240,1.273; 117300,1.224; 117360,1.287; 117420,1.299; 117480,1.278; 117540,1.275; 117600,1.286; 117660,
        1.304; 117720,1.323; 117780,1.329; 117840,1.343; 117900,1.328; 117960,1.33; 118020,1.355; 118080,1.345; 118140,1.338; 118200,1.362; 118260,1.375; 118320,1.401; 118380,1.424; 118440,1.417; 118500,
        1.418; 118560,1.402; 118620,1.417; 118680,1.466; 118740,1.518; 118800,1.54; 118860,1.542; 118920,1.522; 118980,1.532; 119040,1.582; 119100,1.605; 119160,1.606; 119220,1.602; 119280,1.634; 119340,
        1.632; 119400,1.635; 119460,1.638; 119520,1.665; 119580,1.689; 119640,1.702; 119700,1.714; 119760,1.735; 119820,1.744; 119880,1.773; 119940,1.806; 120000,1.811; 120060,1.809; 120120,1.823; 120180,
        1.849; 120240,1.857; 120300,1.835; 120360,1.887; 120420,1.976; 120480,2.059; 120540,2.064; 120600,2.037; 120660,1.93; 120720,1.867; 120780,1.843; 120840,1.863; 120900,1.882; 120960,1.831; 121020,
        1.802; 121080,1.779; 121140,1.782; 121200,1.819; 121260,1.873; 121320,1.869; 121380,1.815; 121440,1.845; 121500,1.883; 121560,1.876; 121620,1.833; 121680,1.827; 121740,1.804; 121800,1.86; 121860,
        1.85; 121920,1.793; 121980,1.79; 122040,1.747; 122100,1.72; 122160,1.708; 122220,1.723; 122280,1.733; 122340,1.723; 122400,1.744; 122460,1.732; 122520,1.739; 122580,1.763; 122640,1.718; 122700,
        1.691; 122760,1.703; 122820,1.684; 122880,1.695; 122940,1.677; 123000,1.653; 123060,1.649; 123120,1.672; 123180,1.685; 123240,1.68; 123300,1.687; 123360,1.661; 123420,1.63; 123480,1.656; 123540,
        1.65; 123600,1.649; 123660,1.622; 123720,1.587; 123780,1.607; 123840,1.602; 123900,1.589; 123960,1.578; 124020,1.617; 124080,1.612; 124140,1.622; 124200,1.647; 124260,1.674; 124320,1.694; 124380,
        1.717; 124440,1.704; 124500,1.704; 124560,1.708; 124620,1.716; 124680,1.687; 124740,1.659; 124800,1.695; 124860,1.668; 124920,1.685; 124980,1.677; 125040,1.665; 125100,1.654; 125160,1.627; 125220,
        1.64; 125280,1.652; 125340,1.703; 125400,1.702; 125460,1.721; 125520,1.777; 125580,1.814; 125640,1.819; 125700,1.862; 125760,1.865; 125820,1.867; 125880,1.867; 125940,1.829; 126000,1.763; 126060,
        1.88; 126120,1.94; 126180,1.977; 126240,1.959; 126300,2.012; 126360,2.046; 126420,2.085; 126480,2.157; 126540,2.143; 126600,2.052; 126660,2.094; 126720,2.161; 126780,2.097; 126840,2.002; 126900,
        1.99; 126960,2.093; 127020,2.159; 127080,2.146; 127140,2.18; 127200,2.191; 127260,2.353; 127320,2.352; 127380,2.315; 127440,2.423; 127500,2.302; 127560,2.332; 127620,2.342; 127680,2.372; 127740,
        2.249; 127800,2.232; 127860,2.29; 127920,2.311; 127980,2.299; 128040,2.323; 128100,2.307; 128160,2.399; 128220,2.339; 128280,2.329; 128340,2.341; 128400,2.416; 128460,2.46; 128520,2.462; 128580,
        2.542; 128640,2.643; 128700,2.443; 128760,2.261; 128820,2.291; 128880,2.272; 128940,2.403; 129000,2.381; 129060,2.563; 129120,2.488; 129180,2.297; 129240,2.277; 129300,2.245; 129360,2.178; 129420,
        2.151; 129480,2.151; 129540,2.104; 129600,2.176; 129660,2.236; 129720,2.151; 129780,2.229; 129840,2.293; 129900,2.267; 129960,2.169; 130020,2.176; 130080,2.137; 130140,2.144; 130200,2.002; 130260,
        2.015; 130320,1.997; 130380,2.032; 130440,1.958; 130500,1.958; 130560,2.097; 130620,2.135; 130680,2.107; 130740,2.004; 130800,2.102; 130860,2.054; 130920,2.095; 130980,2.092; 131040,2.018; 131100,
        2.043; 131160,2.079; 131220,2.098; 131280,1.998; 131340,1.938; 131400,2.005; 131460,2.019; 131520,2.073; 131580,2.055; 131640,2.027; 131700,1.997; 131760,1.995; 131820,1.959; 131880,1.953; 131940,
        1.983; 132000,1.979; 132060,1.976; 132120,1.998; 132180,2.065; 132240,2.063; 132300,2.07; 132360,2.103; 132420,2.14; 132480,2.107; 132540,2.077; 132600,2.025; 132660,2.107; 132720,2.153; 132780,
        2.184; 132840,2.231; 132900,2.197; 132960,2.185; 133020,2.174; 133080,2.179; 133140,2.348; 133200,2.655; 133260,2.382; 133320,2.361; 133380,2.404; 133440,2.41; 133500,2.627; 133560,2.516; 133620,
        2.682; 133680,3.092; 133740,2.642; 133800,2.54; 133860,2.503; 133920,2.618; 133980,2.618; 134040,2.62; 134100,2.483; 134160,2.437; 134220,2.39; 134280,2.328; 134340,2.335; 134400,2.351; 134460,
        2.389; 134520,2.395; 134580,2.426; 134640,2.414; 134700,2.457; 134760,2.392; 134820,2.451; 134880,2.542; 134940,2.582; 135000,2.501; 135060,2.398; 135120,2.44; 135180,2.417; 135240,2.453; 135300,
        2.504; 135360,2.529; 135420,2.482; 135480,2.483; 135540,2.504; 135600,3.118; 135660,2.716; 135720,2.6; 135780,2.632; 135840,2.832; 135900,2.798; 135960,2.773; 136020,2.682; 136080,2.692; 136140,
        2.756; 136200,2.758; 136260,2.697; 136320,2.701; 136380,2.611; 136440,2.627; 136500,2.498; 136560,2.468; 136620,2.432; 136680,2.384; 136740,2.376; 136800,2.363; 136860,2.302; 136920,2.272; 136980,
        2.268; 137040,2.297; 137100,2.299; 137160,2.254; 137220,2.222; 137280,2.262; 137340,2.249; 137400,2.212; 137460,2.195; 137520,2.204; 137580,2.223; 137640,2.226; 137700,2.241; 137760,2.206; 137820,
        2.169; 137880,2.241; 137940,2.193; 138000,2.202; 138060,2.144; 138120,2.093; 138180,2.107; 138240,2.079; 138300,2.077; 138360,2.09; 138420,2.127; 138480,2.092; 138540,2.11; 138600,2.113; 138660,
        2.098; 138720,2.114; 138780,2.093; 138840,2.132; 138900,2.092; 138960,2.099; 139020,2.089; 139080,2.142; 139140,2.15; 139200,2.143; 139260,2.152; 139320,2.138; 139380,2.113; 139440,2.121; 139500,
        2.123; 139560,2.135; 139620,2.175; 139680,2.231; 139740,2.208; 139800,2.125; 139860,2.129; 139920,2.124; 139980,2.145; 140040,2.114; 140100,2.139; 140160,2.155; 140220,2.158; 140280,2.138; 140340,
        2.187; 140400,2.074; 140460,2.078; 140520,2.072; 140580,2.097; 140640,2.126; 140700,2.143; 140760,2.124; 140820,2.143; 140880,2.379; 140940,2.343; 141000,2.264; 141060,2.285; 141120,2.294; 141180,
        2.317; 141240,2.343; 141300,2.209; 141360,2.237; 141420,2.32; 141480,2.325; 141540,2.312; 141600,2.287; 141660,2.264; 141720,2.23; 141780,2.258; 141840,2.209; 141900,2.269; 141960,2.244; 142020,
        2.253; 142080,2.299; 142140,2.316; 142200,2.341; 142260,2.305; 142320,2.285; 142380,2.316; 142440,2.32; 142500,2.376; 142560,2.34; 142620,2.37; 142680,2.37; 142740,2.38; 142800,2.403; 142860,2.386;
        142920,2.385; 142980,2.406; 143040,2.354; 143100,2.317; 143160,2.307; 143220,2.311; 143280,2.317; 143340,2.327; 143400,2.299; 143460,2.323; 143520,2.408; 143580,2.363; 143640,2.337; 143700,2.303;
        143760,2.335; 143820,2.263; 143880,2.31; 143940,2.334; 144000,2.371; 144060,2.415; 144120,2.407; 144180,2.416; 144240,2.463; 144300,2.452; 144360,2.354; 144420,2.387; 144480,2.383; 144540,2.39;
        144600,2.41; 144660,2.353; 144720,2.352; 144780,2.414; 144840,2.44; 144900,2.392; 144960,2.413; 145020,2.43; 145080,2.445; 145140,2.384; 145200,2.302; 145260,2.267; 145320,2.307; 145380,2.358;
        145440,2.376; 145500,2.453; 145560,2.437; 145620,2.427; 145680,2.417; 145740,2.388; 145800,2.327; 145860,2.301; 145920,2.272; 145980,2.248; 146040,2.237; 146100,2.248; 146160,2.248; 146220,2.206;
        146280,2.169; 146340,2.153; 146400,2.138; 146460,2.187; 146520,2.342; 146580,2.269; 146640,2.192; 146700,2.183; 146760,2.127; 146820,2.037; 146880,1.988; 146940,1.959; 147000,1.946; 147060,1.988;
        147120,1.997; 147180,2.073; 147240,2.068; 147300,2.056; 147360,1.992; 147420,1.948; 147480,1.907; 147540,1.891; 147600,1.932; 147660,1.943; 147720,1.952; 147780,1.956; 147840,1.935; 147900,1.858;
        147960,1.811; 148020,1.696; 148080,1.667; 148140,1.609; 148200,1.666; 148260,1.737; 148320,1.737; 148380,1.762; 148440,1.778; 148500,1.774; 148560,1.731; 148620,1.692; 148680,1.662; 148740,1.687;
        148800,1.646; 148860,1.631; 148920,1.617; 148980,1.607; 149040,1.75; 149100,1.817; 149160,1.767; 149220,1.685; 149280,1.629; 149340,1.599; 149400,1.627; 149460,1.636; 149520,1.63; 149580,1.589;
        149640,1.585; 149700,1.654; 149760,1.721; 149820,1.771; 149880,1.777; 149940,1.742; 150000,1.69; 150060,1.62; 150120,1.62; 150180,1.623; 150240,1.624; 150300,1.718; 150360,1.741; 150420,1.769;
        150480,1.727; 150540,1.701; 150600,1.698; 150660,1.696; 150720,1.64; 150780,1.6; 150840,1.588; 150900,1.46; 150960,1.423; 151020,1.452; 151080,1.419; 151140,1.522; 151200,1.522; 151260,1.485;
        151320,1.438; 151380,1.417; 151440,1.392; 151500,1.356; 151560,1.344; 151620,1.344; 151680,1.374; 151740,1.398; 151800,1.393; 151860,1.334; 151920,1.347; 151980,1.325; 152040,1.268; 152100,1.242;
        152160,1.24; 152220,1.249; 152280,1.241; 152340,1.214; 152400,1.206; 152460,1.285; 152520,1.313; 152580,1.316; 152640,1.261; 152700,1.267; 152760,1.228; 152820,1.18; 152880,1.171; 152940,1.143;
        153000,1.133; 153060,1.165; 153120,1.163; 153180,1.143; 153240,1.036; 153300,1.075; 153360,1.136; 153420,1.032; 153480,0.937; 153540,0.926; 153600,0.945; 153660,0.914; 153720,0.854; 153780,0.91;
        153840,0.884; 153900,0.854; 153960,0.882; 154020,0.874; 154080,0.693; 154140,0.677; 154200,0.603; 154260,0.602; 154320,0.678; 154380,0.712; 154440,0.696; 154500,0.68; 154560,0.698; 154620,0.647;
        154680,0.737; 154740,0.749; 154800,0.704; 154860,0.747; 154920,0.794; 154980,0.811; 155040,0.849; 155100,0.838; 155160,0.783; 155220,0.725; 155280,0.585; 155340,0.541; 155400,0.525; 155460,0.477;
        155520,0.409; 155580,0.336; 155640,0.326; 155700,0.333; 155760,0.349; 155820,0.301; 155880,0.391; 155940,0.416; 156000,0.472; 156060,0.506; 156120,0.459; 156180,0.383; 156240,0.258; 156300,0.29;
        156360,0.378; 156420,0.31; 156480,0.304; 156540,0.238; 156600,0.303; 156660,0.31; 156720,0.238; 156780,0.248; 156840,0.253; 156900,0.278; 156960,0.248; 157020,0.258; 157080,0.253; 157140,0.281;
        157200,0.298; 157260,0.37; 157320,0.43; 157380,0.431; 157440,0.402; 157500,0.424; 157560,0.517; 157620,0.429; 157680,0.265; 157740,0.192; 157800,0.237; 157860,0.243; 157920,0.191; 157980,0.307;
        158040,0.329; 158100,0.293; 158160,0.205; 158220,0.154; 158280,0.16; 158340,0.095; 158400,0.121; 158460,0.043; 158520,-0.164; 158580,-0.078; 158640,0.084; 158700,0.125; 158760,0.157; 158820,0.149;
        158880,0.107; 158940,0.071; 159000,0.027; 159060,-0.037; 159120,-0.049; 159180,0.005; 159240,-0.017; 159300,-0.02; 159360,-0.088; 159420,-0.117; 159480,-0.077; 159540,-0.119; 159600,-0.206; 159660,
        -0.222; 159720,-0.298; 159780,-0.194; 159840,-0.051; 159900,0; 159960,0.026; 160020,0.036; 160080,-0.026; 160140,-0.037; 160200,-0.157; 160260,-0.178; 160320,-0.22; 160380,-0.254; 160440,-0.225;
        160500,-0.274; 160560,-0.269; 160620,-0.142; 160680,-0.066; 160740,-0.132; 160800,-0.173; 160860,-0.247; 160920,-0.337; 160980,-0.315; 161040,-0.264; 161100,-0.176; 161160,-0.053; 161220,-0.062;
        161280,-0.179; 161340,-0.256; 161400,-0.267; 161460,-0.242; 161520,-0.228; 161580,-0.209; 161640,-0.182; 161700,-0.165; 161760,-0.252; 161820,-0.267; 161880,-0.275; 161940,-0.263; 162000,-0.23;
        162060,-0.226; 162120,-0.233; 162180,-0.17; 162240,-0.15; 162300,-0.216; 162360,-0.252; 162420,-0.321; 162480,-0.329; 162540,-0.309; 162600,-0.279; 162660,-0.263; 162720,-0.282; 162780,-0.311;
        162840,-0.406; 162900,-0.394; 162960,-0.334; 163020,-0.359; 163080,-0.424; 163140,-0.6; 163200,-0.552; 163260,-0.476; 163320,-0.368; 163380,-0.499; 163440,-0.464; 163500,-0.56; 163560,-0.753;
        163620,-0.79; 163680,-0.639; 163740,-0.527; 163800,-0.514; 163860,-0.551; 163920,-0.493; 163980,-0.514; 164040,-0.677; 164100,-0.819; 164160,-0.837; 164220,-0.755; 164280,-0.763; 164340,-0.747;
        164400,-0.827; 164460,-0.919; 164520,-0.977; 164580,-1.015; 164640,-0.979; 164700,-0.922; 164760,-0.752; 164820,-0.76; 164880,-0.705; 164940,-0.702; 165000,-0.712; 165060,-0.791; 165120,-0.844;
        165180,-0.753; 165240,-0.761; 165300,-0.963; 165360,-1.06; 165420,-1.03; 165480,-1.083; 165540,-1.116; 165600,-1.082; 165660,-1.085; 165720,-1.105; 165780,-1.127; 165840,-1.119; 165900,-1.146;
        165960,-1.177; 166020,-1.207; 166080,-1.199; 166140,-1.213; 166200,-1.199; 166260,-1.196; 166320,-1.181; 166380,-1.177; 166440,-1.195; 166500,-1.203; 166560,-1.218; 166620,-1.208; 166680,-1.187;
        166740,-1.214; 166800,-1.183; 166860,-1.177; 166920,-1.185; 166980,-1.208; 167040,-1.212; 167100,-1.208; 167160,-1.212; 167220,-1.184; 167280,-1.172; 167340,-1.179; 167400,-1.192; 167460,-1.189;
        167520,-1.205; 167580,-1.213; 167640,-1.283; 167700,-1.32; 167760,-1.331; 167820,-1.388; 167880,-1.403; 167940,-1.405; 168000,-1.409; 168060,-1.409; 168120,-1.438; 168180,-1.426; 168240,-1.412;
        168300,-1.387; 168360,-1.359; 168420,-1.324; 168480,-1.308; 168540,-1.303; 168600,-1.313; 168660,-1.321; 168720,-1.305; 168780,-1.304; 168840,-1.358; 168900,-1.323; 168960,-1.309; 169020,-1.319;
        169080,-1.313; 169140,-1.311; 169200,-1.32; 169260,-1.349; 169320,-1.34; 169380,-1.341; 169440,-1.309; 169500,-1.269; 169560,-1.292; 169620,-1.303; 169680,-1.3; 169740,-1.339; 169800,-1.331; 169860,
        -1.328; 169920,-1.315; 169980,-1.311; 170040,-1.361; 170100,-1.391; 170160,-1.395; 170220,-1.398; 170280,-1.407; 170340,-1.432; 170400,-1.444; 170460,-1.466; 170520,-1.492; 170580,-1.498; 170640,
        -1.497; 170700,-1.492; 170760,-1.599; 170820,-1.562; 170880,-1.523; 170940,-1.533; 171000,-1.547; 171060,-1.554; 171120,-1.583; 171180,-1.617; 171240,-1.611; 171300,-1.577; 171360,-1.611; 171420,
        -1.643; 171480,-1.642; 171540,-1.673; 171600,-1.684; 171660,-1.65; 171720,-1.643; 171780,-1.633; 171840,-1.679; 171900,-1.713; 171960,-1.687; 172020,-1.712; 172080,-1.692; 172140,-1.708; 172200,
        -1.733; 172260,-1.8; 172320,-1.777; 172380,-1.784; 172440,-1.793; 172500,-1.792; 172560,-1.787; 172620,-1.789; 172680,-1.767; 172740,-1.762; 172800,-1.763; 172860,-1.772; 172920,-1.774; 172980,
        -1.763; 173040,-1.777; 173100,-1.799; 173160,-1.794; 173220,-1.768; 173280,-1.731; 173340,-1.705; 173400,-1.695; 173460,-1.693; 173520,-1.662; 173580,-1.657; 173640,-1.666; 173700,-1.647; 173760,
        -1.726; 173820,-1.708; 173880,-1.742; 173940,-1.762; 174000,-1.684; 174060,-1.679; 174120,-1.698; 174180,-1.705; 174240,-1.692; 174300,-1.688; 174360,-1.708; 174420,-1.732; 174480,-1.721; 174540,
        -1.737; 174600,-1.716; 174660,-1.687; 174720,-1.703; 174780,-1.719; 174840,-1.74; 174900,-1.743; 174960,-1.755; 175020,-1.745; 175080,-1.76; 175140,-1.752; 175200,-1.726; 175260,-1.717; 175320,
        -1.723; 175380,-1.682; 175440,-1.695; 175500,-1.695; 175560,-1.679; 175620,-1.654; 175680,-1.65; 175740,-1.66; 175800,-1.677; 175860,-1.737; 175920,-1.709; 175980,-1.713; 176040,-1.707; 176100,
        -1.732; 176160,-1.721; 176220,-1.713; 176280,-1.693; 176340,-1.701; 176400,-1.685; 176460,-1.598; 176520,-1.567; 176580,-1.591; 176640,-1.606; 176700,-1.636; 176760,-1.638; 176820,-1.652; 176880,
        -1.664; 176940,-1.684; 177000,-1.682; 177060,-1.669; 177120,-1.652; 177180,-1.652; 177240,-1.687; 177300,-1.682; 177360,-1.696; 177420,-1.724; 177480,-1.699; 177540,-1.715; 177600,-1.739; 177660,
        -1.765; 177720,-1.753; 177780,-1.737; 177840,-1.723; 177900,-1.732; 177960,-1.725; 178020,-1.72; 178080,-1.735; 178140,-1.768; 178200,-1.81; 178260,-1.787; 178320,-1.774; 178380,-1.762; 178440,
        -1.752; 178500,-1.749; 178560,-1.767; 178620,-1.765; 178680,-1.766; 178740,-1.773; 178800,-1.808; 178860,-1.82; 178920,-1.795; 178980,-1.79; 179040,-1.808; 179100,-1.852; 179160,-1.855; 179220,
        -1.858; 179280,-1.859; 179340,-1.848; 179400,-1.839; 179460,-1.83; 179520,-1.802; 179580,-1.793; 179640,-1.787; 179700,-1.792; 179760,-1.803; 179820,-1.806; 179880,-1.8; 179940,-1.803; 180000,
        -1.838; 180060,-1.858; 180120,-1.843; 180180,-1.842; 180240,-1.838; 180300,-1.819; 180360,-1.824; 180420,-1.83; 180480,-1.817; 180540,-1.823; 180600,-1.802; 180660,-1.783; 180720,-1.772; 180780,
        -1.774; 180840,-1.779; 180900,-1.794; 180960,-1.801; 181020,-1.793; 181080,-1.785; 181140,-1.772; 181200,-1.764; 181260,-1.753; 181320,-1.74; 181380,-1.722; 181440,-1.71; 181500,-1.714; 181560,
        -1.698; 181620,-1.664; 181680,-1.654; 181740,-1.659; 181800,-1.653; 181860,-1.686; 181920,-1.685; 181980,-1.687; 182040,-1.673; 182100,-1.661; 182160,-1.662; 182220,-1.657; 182280,-1.687; 182340,
        -1.709; 182400,-1.695; 182460,-1.677; 182520,-1.662; 182580,-1.677; 182640,-1.693; 182700,-1.714; 182760,-1.762; 182820,-1.811; 182880,-1.812; 182940,-1.82; 183000,-1.801; 183060,-1.791; 183120,
        -1.816; 183180,-1.827; 183240,-1.861; 183300,-1.911; 183360,-2.033; 183420,-2.108; 183480,-2.136; 183540,-2.168; 183600,-2.168; 183660,-2.154; 183720,-2.16; 183780,-2.213; 183840,-2.193; 183900,
        -2.188; 183960,-2.202; 184020,-2.223; 184080,-2.275; 184140,-2.326; 184200,-2.373; 184260,-2.414; 184320,-2.427; 184380,-2.402; 184440,-2.372; 184500,-2.353; 184560,-2.333; 184620,-2.347; 184680,
        -2.347; 184740,-2.349; 184800,-2.355; 184860,-2.382; 184920,-2.377; 184980,-2.418; 185040,-2.462; 185100,-2.478; 185160,-2.493; 185220,-2.506; 185280,-2.476; 185340,-2.462; 185400,-2.48; 185460,
        -2.508; 185520,-2.529; 185580,-2.557; 185640,-2.565; 185700,-2.582; 185760,-2.58; 185820,-2.569; 185880,-2.588; 185940,-2.603; 186000,-2.608; 186060,-2.624; 186120,-2.65; 186180,-2.639; 186240,
        -2.647; 186300,-2.622; 186360,-2.592; 186420,-2.562; 186480,-2.549; 186540,-2.546; 186600,-2.56; 186660,-2.603; 186720,-2.627; 186780,-2.632; 186840,-2.651; 186900,-2.629; 186960,-2.612; 187020,
        -2.607; 187080,-2.61; 187140,-2.587; 187200,-2.58; 187260,-2.593; 187320,-2.603; 187380,-2.612; 187440,-2.616; 187500,-2.598; 187560,-2.594; 187620,-2.617; 187680,-2.629; 187740,-2.611; 187800,
        -2.592; 187860,-2.591; 187920,-2.591; 187980,-2.583; 188040,-2.585; 188100,-2.644; 188160,-2.647; 188220,-2.625; 188280,-2.624; 188340,-2.624; 188400,-2.623; 188460,-2.616; 188520,-2.603; 188580,
        -2.598; 188640,-2.587; 188700,-2.573; 188760,-2.562; 188820,-2.552; 188880,-2.542; 188940,-2.54; 189000,-2.523; 189060,-2.502; 189120,-2.514; 189180,-2.454; 189240,-2.449; 189300,-2.508; 189360,
        -2.576; 189420,-2.638; 189480,-2.693; 189540,-2.722; 189600,-2.682; 189660,-2.679; 189720,-2.651; 189780,-2.63; 189840,-2.655; 189900,-2.69; 189960,-2.727; 190020,-2.736; 190080,-2.723; 190140,
        -2.731; 190200,-2.747; 190260,-2.744; 190320,-2.737; 190380,-2.737; 190440,-2.752; 190500,-2.8; 190560,-2.82; 190620,-2.834; 190680,-2.862; 190740,-2.861; 190800,-2.87; 190860,-2.886; 190920,-2.893;
        190980,-2.886; 191040,-2.875; 191100,-2.841; 191160,-2.874; 191220,-2.888; 191280,-2.881; 191340,-2.882; 191400,-2.877; 191460,-2.854; 191520,-2.851; 191580,-2.838; 191640,-2.886; 191700,-2.886;
        191760,-2.889; 191820,-2.919; 191880,-2.937; 191940,-2.943; 192000,-2.927; 192060,-2.92; 192120,-2.92; 192180,-2.924; 192240,-2.947; 192300,-2.96; 192360,-2.965; 192420,-2.957; 192480,-2.945;
        192540,-2.937; 192600,-2.923; 192660,-2.947; 192720,-2.972; 192780,-2.994; 192840,-3.005; 192900,-2.999; 192960,-3.002; 193020,-3.003; 193080,-2.993; 193140,-3.003; 193200,-3.007; 193260,-3.002;
        193320,-2.984; 193380,-2.972; 193440,-2.955; 193500,-2.931; 193560,-2.924; 193620,-2.93; 193680,-2.94; 193740,-2.932; 193800,-2.914; 193860,-2.895; 193920,-2.882; 193980,-2.891; 194040,-2.884;
        194100,-2.876; 194160,-2.861; 194220,-2.832; 194280,-2.845; 194340,-2.825; 194400,-2.822; 194460,-2.803; 194520,-2.791; 194580,-2.807; 194640,-2.873; 194700,-2.875; 194760,-2.877; 194820,-2.872;
        194880,-2.913; 194940,-2.94; 195000,-2.945; 195060,-2.935; 195120,-2.919; 195180,-2.913; 195240,-2.909; 195300,-2.876; 195360,-2.849; 195420,-2.848; 195480,-2.87; 195540,-2.878; 195600,-2.873;
        195660,-2.843; 195720,-2.798; 195780,-2.765; 195840,-2.718; 195900,-2.684; 195960,-2.717; 196020,-2.754; 196080,-2.772; 196140,-2.783; 196200,-2.754; 196260,-2.758; 196320,-2.777; 196380,-2.779;
        196440,-2.752; 196500,-2.738; 196560,-2.738; 196620,-2.717; 196680,-2.642; 196740,-2.636; 196800,-2.703; 196860,-2.728; 196920,-2.703; 196980,-2.706; 197040,-2.683; 197100,-2.739; 197160,-2.693;
        197220,-2.645; 197280,-2.656; 197340,-2.652; 197400,-2.598; 197460,-2.588; 197520,-2.598; 197580,-2.639; 197640,-2.672; 197700,-2.668; 197760,-2.643; 197820,-2.595; 197880,-2.577; 197940,-2.753;
        198000,-2.741; 198060,-2.715; 198120,-2.751; 198180,-2.759; 198240,-2.801; 198300,-2.792; 198360,-2.767; 198420,-2.768; 198480,-2.756; 198540,-2.804; 198600,-2.843; 198660,-2.824; 198720,-2.812;
        198780,-2.805; 198840,-2.82; 198900,-2.868; 198960,-2.862; 199020,-2.896; 199080,-2.882; 199140,-2.87; 199200,-2.873; 199260,-2.842; 199320,-2.809; 199380,-2.801; 199440,-2.828; 199500,-2.852;
        199560,-2.872; 199620,-2.846; 199680,-2.8; 199740,-2.805; 199800,-2.834; 199860,-2.841; 199920,-2.797; 199980,-2.783; 200040,-2.776; 200100,-2.758; 200160,-2.732; 200220,-2.698; 200280,-2.677;
        200340,-2.648; 200400,-2.652; 200460,-2.635; 200520,-2.663; 200580,-2.646; 200640,-2.615; 200700,-2.616; 200760,-2.612; 200820,-2.647; 200880,-2.658; 200940,-2.679; 201000,-2.689; 201060,-2.671;
        201120,-2.722; 201180,-2.77; 201240,-2.732; 201300,-2.761; 201360,-2.772; 201420,-2.768; 201480,-2.771; 201540,-2.758; 201600,-2.728; 201660,-2.696; 201720,-2.743; 201780,-2.767; 201840,-2.731;
        201900,-2.749; 201960,-2.846; 202020,-2.863; 202080,-2.832; 202140,-2.866; 202200,-2.912; 202260,-2.893; 202320,-2.852; 202380,-2.848; 202440,-2.858; 202500,-2.9; 202560,-2.902; 202620,-2.942;
        202680,-2.897; 202740,-2.925; 202800,-2.933; 202860,-2.917; 202920,-2.947; 202980,-2.94; 203040,-2.883; 203100,-2.851; 203160,-2.8; 203220,-2.828; 203280,-2.84; 203340,-2.843; 203400,-2.835; 203460,
        -2.816; 203520,-2.862; 203580,-2.856; 203640,-2.833; 203700,-2.847; 203760,-2.829; 203820,-2.838; 203880,-2.809; 203940,-2.782; 204000,-2.728; 204060,-2.688; 204120,-2.633; 204180,-2.608; 204240,
        -2.663; 204300,-2.701; 204360,-2.672; 204420,-2.695; 204480,-2.695; 204540,-2.671; 204600,-2.641; 204660,-2.63; 204720,-2.655; 204780,-2.676; 204840,-2.677; 204900,-2.67; 204960,-2.652; 205020,
        -2.634; 205080,-2.659; 205140,-2.598; 205200,-2.531; 205260,-2.516; 205320,-2.498; 205380,-2.479; 205440,-2.522; 205500,-2.598; 205560,-2.585; 205620,-2.563; 205680,-2.542; 205740,-2.525; 205800,
        -2.528; 205860,-2.532; 205920,-2.52; 205980,-2.495; 206040,-2.482; 206100,-2.45; 206160,-2.447; 206220,-2.435; 206280,-2.406; 206340,-2.405; 206400,-2.382; 206460,-2.362; 206520,-2.357; 206580,
        -2.373; 206640,-2.355; 206700,-2.321; 206760,-2.302; 206820,-2.278; 206880,-2.268; 206940,-2.252; 207000,-2.252; 207060,-2.248; 207120,-2.198; 207180,-2.172; 207240,-2.17; 207300,-2.178; 207360,
        -2.187; 207420,-2.155; 207480,-2.144; 207540,-2.203; 207600,-2.179; 207660,-2.146; 207720,-2.166; 207780,-2.211; 207840,-2.187; 207900,-2.118; 207960,-2.104; 208020,-2.118; 208080,-2.123; 208140,
        -2.093; 208200,-2.14; 208260,-2.089; 208320,-2.029; 208380,-2.027; 208440,-1.983; 208500,-1.944; 208560,-1.977; 208620,-1.968; 208680,-1.944; 208740,-1.917; 208800,-1.864; 208860,-1.835; 208920,
        -1.814; 208980,-1.819; 209040,-1.81; 209100,-1.767; 209160,-1.751; 209220,-1.747; 209280,-1.794; 209340,-1.813; 209400,-1.762; 209460,-1.736; 209520,-1.737; 209580,-1.727; 209640,-1.697; 209700,
        -1.663; 209760,-1.628; 209820,-1.633; 209880,-1.597; 209940,-1.571; 210000,-1.612; 210060,-1.573; 210120,-1.532; 210180,-1.5; 210240,-1.493; 210300,-1.495; 210360,-1.502; 210420,-1.478; 210480,
        -1.432; 210540,-1.422; 210600,-1.418; 210660,-1.403; 210720,-1.386; 210780,-1.378; 210840,-1.367; 210900,-1.326; 210960,-1.321; 211020,-1.315; 211080,-1.289; 211140,-1.253; 211200,-1.25; 211260,
        -1.171; 211320,-1.143; 211380,-1.153; 211440,-1.143; 211500,-1.126; 211560,-1.117; 211620,-1.117; 211680,-1.112; 211740,-1.083; 211800,-1.057; 211860,-1.038; 211920,-0.997; 211980,-1.005; 212040,
        -1.035; 212100,-1.049; 212160,-1.042; 212220,-1.041; 212280,-0.997; 212340,-0.973; 212400,-0.948; 212460,-0.914; 212520,-0.858; 212580,-0.848; 212640,-0.854; 212700,-0.878; 212760,-0.847; 212820,
        -0.833; 212880,-0.81; 212940,-0.868; 213000,-0.888; 213060,-0.873; 213120,-0.907; 213180,-0.961; 213240,-0.874; 213300,-0.855; 213360,-0.893; 213420,-0.858; 213480,-0.897; 213540,-0.918; 213600,
        -0.851; 213660,-0.861; 213720,-0.859; 213780,-0.856; 213840,-0.878; 213900,-0.929; 213960,-0.848; 214020,-0.777; 214080,-0.814; 214140,-0.843; 214200,-0.828; 214260,-0.807; 214320,-0.819; 214380,
        -0.84; 214440,-0.769; 214500,-0.847; 214560,-0.848; 214620,-0.853; 214680,-0.823; 214740,-0.808; 214800,-0.808; 214860,-0.851; 214920,-0.871; 214980,-0.882; 215040,-0.848; 215100,-0.858; 215160,
        -0.877; 215220,-0.864; 215280,-0.898; 215340,-0.872; 215400,-0.884; 215460,-0.927; 215520,-0.941; 215580,-0.926; 215640,-0.948; 215700,-0.929; 215760,-1.012; 215820,-1.123; 215880,-1.152; 215940,
        -1.17; 216000,-1.196; 216060,-1.22; 216120,-1.202; 216180,-1.21; 216240,-1.217; 216300,-1.213; 216360,-1.199; 216420,-1.237; 216480,-1.26; 216540,-1.259; 216600,-1.285; 216660,-1.245; 216720,-1.321;
        216780,-1.298; 216840,-1.331; 216900,-1.386; 216960,-1.353; 217020,-1.358; 217080,-1.399; 217140,-1.435; 217200,-1.418; 217260,-1.377; 217320,-1.361; 217380,-1.355; 217440,-1.386; 217500,-1.348;
        217560,-1.313; 217620,-1.309; 217680,-1.295; 217740,-1.258; 217800,-1.264; 217860,-1.271; 217920,-1.258; 217980,-1.217; 218040,-1.18; 218100,-1.148; 218160,-1.131; 218220,-1.132; 218280,-1.142;
        218340,-1.122; 218400,-1.108; 218460,-1.076; 218520,-1.064; 218580,-1.048; 218640,-1.02; 218700,-1.01; 218760,-0.985; 218820,-0.949; 218880,-0.958; 218940,-0.994; 219000,-0.905; 219060,-0.916;
        219120,-0.952; 219180,-1.005; 219240,-1.008; 219300,-0.978; 219360,-0.923; 219420,-0.892; 219480,-0.896; 219540,-0.866; 219600,-0.843; 219660,-0.834; 219720,-0.857; 219780,-0.789; 219840,-0.785;
        219900,-0.768; 219960,-0.751; 220020,-0.734; 220080,-0.738; 220140,-0.7; 220200,-0.659; 220260,-0.648; 220320,-0.632; 220380,-0.608; 220440,-0.624; 220500,-0.602; 220560,-0.651; 220620,-0.706;
        220680,-0.64; 220740,-0.606; 220800,-0.581; 220860,-0.578; 220920,-0.563; 220980,-0.55; 221040,-0.556; 221100,-0.548; 221160,-0.557; 221220,-0.513; 221280,-0.486; 221340,-0.535; 221400,-0.592;
        221460,-0.583; 221520,-0.638; 221580,-0.611; 221640,-0.589; 221700,-0.638; 221760,-0.629; 221820,-0.578; 221880,-0.565; 221940,-0.547; 222000,-0.561; 222060,-0.574; 222120,-0.552; 222180,-0.53;
        222240,-0.517; 222300,-0.495; 222360,-0.462; 222420,-0.455; 222480,-0.438; 222540,-0.518; 222600,-0.519; 222660,-0.456; 222720,-0.447; 222780,-0.443; 222840,-0.461; 222900,-0.431; 222960,-0.432;
        223020,-0.441; 223080,-0.49; 223140,-0.447; 223200,-0.423; 223260,-0.414; 223320,-0.386; 223380,-0.375; 223440,-0.353; 223500,-0.336; 223560,-0.313; 223620,-0.308; 223680,-0.293; 223740,-0.284;
        223800,-0.26; 223860,-0.261; 223920,-0.251; 223980,-0.247; 224040,-0.294; 224100,-0.301; 224160,-0.322; 224220,-0.327; 224280,-0.287; 224340,-0.288; 224400,-0.282; 224460,-0.284; 224520,-0.305;
        224580,-0.283; 224640,-0.261; 224700,-0.253; 224760,-0.221; 224820,-0.211; 224880,-0.264; 224940,-0.288; 225000,-0.301; 225060,-0.284; 225120,-0.331; 225180,-0.323; 225240,-0.295; 225300,-0.293;
        225360,-0.293; 225420,-0.285; 225480,-0.293; 225540,-0.32; 225600,-0.344; 225660,-0.345; 225720,-0.344; 225780,-0.374; 225840,-0.371; 225900,-0.394; 225960,-0.383; 226020,-0.372; 226080,-0.369;
        226140,-0.367; 226200,-0.382; 226260,-0.398; 226320,-0.395; 226380,-0.381; 226440,-0.385; 226500,-0.382; 226560,-0.377; 226620,-0.387; 226680,-0.377; 226740,-0.355; 226800,-0.349; 226860,-0.33;
        226920,-0.34; 226980,-0.314; 227040,-0.306; 227100,-0.3; 227160,-0.293; 227220,-0.288; 227280,-0.272; 227340,-0.273; 227400,-0.274; 227460,-0.258; 227520,-0.252; 227580,-0.242; 227640,-0.227;
        227700,-0.228; 227760,-0.229; 227820,-0.223; 227880,-0.22; 227940,-0.219; 228000,-0.212; 228060,-0.208; 228120,-0.2; 228180,-0.202; 228240,-0.202; 228300,-0.184; 228360,-0.201; 228420,-0.192;
        228480,-0.175; 228540,-0.171; 228600,-0.161; 228660,-0.14; 228720,-0.14; 228780,-0.134; 228840,-0.117; 228900,-0.131; 228960,-0.124; 229020,-0.124; 229080,-0.131; 229140,-0.128; 229200,-0.122;
        229260,-0.123; 229320,-0.109; 229380,-0.117; 229440,-0.12; 229500,-0.107; 229560,-0.103; 229620,-0.104; 229680,-0.102; 229740,-0.104; 229800,-0.103; 229860,-0.101; 229920,-0.099; 229980,-0.098;
        230040,-0.087; 230100,-0.083; 230160,-0.078; 230220,-0.074; 230280,-0.069; 230340,-0.063; 230400,-0.055; 230460,-0.046; 230520,-0.039; 230580,-0.027; 230640,-0.033; 230700,-0.023; 230760,-0.005;
        230820,0; 230880,0.005; 230940,0.011; 231000,0.013; 231060,0.015; 231120,0.009; 231180,0.007; 231240,0.007; 231300,0.002; 231360,0.003; 231420,-0.002; 231480,0.006; 231540,0.008; 231600,0.007;
        231660,0.016; 231720,0.018; 231780,0.02; 231840,0.029; 231900,0.022; 231960,0.01; 232020,0.021; 232080,0.032; 232140,0.051; 232200,0.048; 232260,0.048; 232320,0.052; 232380,0.051; 232440,0.06;
        232500,0.058; 232560,0.065; 232620,0.062; 232680,0.065; 232740,0.063; 232800,0.068; 232860,0.067; 232920,0.068; 232980,0.071; 233040,0.071; 233100,0.072; 233160,0.077; 233220,0.077; 233280,0.08;
        233340,0.076; 233400,0.074; 233460,0.073; 233520,0.071; 233580,0.079; 233640,0.08; 233700,0.085; 233760,0.087; 233820,0.087; 233880,0.084; 233940,0.08; 234000,0.085; 234060,0.089; 234120,0.089;
        234180,0.089; 234240,0.091; 234300,0.08; 234360,0.072; 234420,0.072; 234480,0.072; 234540,0.07; 234600,0.071; 234660,0.071; 234720,0.065; 234780,0.067; 234840,0.067; 234900,0.066; 234960,0.061;
        235020,0.063; 235080,0.057; 235140,0.058; 235200,0.055; 235260,0.045; 235320,0.046; 235380,0.038; 235440,0.042; 235500,0.041; 235560,0.037; 235620,0.039; 235680,0.033; 235740,0.031; 235800,0.025;
        235860,0.017; 235920,0.012; 235980,0.008; 236040,0.003; 236100,-0.037; 236160,-0.047; 236220,-0.047; 236280,-0.052; 236340,-0.045; 236400,-0.05; 236460,-0.046; 236520,-0.052; 236580,-0.057; 236640,
        -0.042; 236700,-0.046; 236760,-0.05; 236820,-0.057; 236880,-0.058; 236940,-0.062; 237000,-0.06; 237060,-0.054; 237120,-0.042; 237180,-0.038; 237240,-0.024; 237300,-0.01; 237360,-0.003; 237420,
        -0.002; 237480,0.001; 237540,0.007; 237600,0.009; 237660,0.01; 237720,0.026; 237780,0.029; 237840,0.036; 237900,0.038; 237960,0.042; 238020,0.052; 238080,0.057; 238140,0.052; 238200,0.053; 238260,
        0.05; 238320,0.055; 238380,0.061; 238440,0.059; 238500,0.065; 238560,0.068; 238620,0.072; 238680,0.075; 238740,0.077; 238800,0.087; 238860,0.083; 238920,0.094; 238980,0.097; 239040,0.095; 239100,
        0.093; 239160,0.087; 239220,0.077; 239280,0.068; 239340,0.067; 239400,0.063; 239460,0.048; 239520,0.046; 239580,0.033; 239640,0.023; 239700,0.018; 239760,0.018; 239820,0.007; 239880,0.003; 239940,
        0.014; 240000,0.01; 240060,0.015; 240120,0.02; 240180,0.023; 240240,0.029; 240300,0.037; 240360,0.032; 240420,0.031; 240480,0.047; 240540,0.061; 240600,0.059; 240660,0.066; 240720,0.083; 240780,
        0.085; 240840,0.093; 240900,0.111; 240960,0.118; 241020,0.124; 241080,0.128; 241140,0.127; 241200,0.138; 241260,0.158; 241320,0.148; 241380,0.143; 241440,0.154; 241500,0.155; 241560,0.161; 241620,
        0.155; 241680,0.158; 241740,0.173; 241800,0.187; 241860,0.19; 241920,0.186; 241980,0.197; 242040,0.197; 242100,0.205; 242160,0.212; 242220,0.213; 242280,0.212; 242340,0.219; 242400,0.227; 242460,
        0.225; 242520,0.223; 242580,0.221; 242640,0.216; 242700,0.213; 242760,0.213; 242820,0.213; 242880,0.213; 242940,0.209; 243000,0.21; 243060,0.2; 243120,0.189; 243180,0.186; 243240,0.184; 243300,
        0.193; 243360,0.198; 243420,0.194; 243480,0.193; 243540,0.189; 243600,0.187; 243660,0.191; 243720,0.192; 243780,0.193; 243840,0.191; 243900,0.192; 243960,0.192; 244020,0.192; 244080,0.187; 244140,
        0.19; 244200,0.187; 244260,0.184; 244320,0.189; 244380,0.186; 244440,0.195; 244500,0.203; 244560,0.197; 244620,0.2; 244680,0.199; 244740,0.207; 244800,0.217; 244860,0.217; 244920,0.224; 244980,
        0.216; 245040,0.212; 245100,0.217; 245160,0.226; 245220,0.228; 245280,0.233; 245340,0.236; 245400,0.243; 245460,0.239; 245520,0.237; 245580,0.247; 245640,0.248; 245700,0.257; 245760,0.26; 245820,
        0.263; 245880,0.278; 245940,0.283; 246000,0.288; 246060,0.283; 246120,0.285; 246180,0.292; 246240,0.301; 246300,0.312; 246360,0.324; 246420,0.329; 246480,0.337; 246540,0.338; 246600,0.347; 246660,
        0.352; 246720,0.357; 246780,0.351; 246840,0.352; 246900,0.36; 246960,0.357; 247020,0.359; 247080,0.36; 247140,0.368; 247200,0.366; 247260,0.379; 247320,0.382; 247380,0.372; 247440,0.378; 247500,
        0.382; 247560,0.383; 247620,0.385; 247680,0.398; 247740,0.409; 247800,0.412; 247860,0.423; 247920,0.428; 247980,0.427; 248040,0.437; 248100,0.435; 248160,0.443; 248220,0.448; 248280,0.454; 248340,
        0.454; 248400,0.444; 248460,0.45; 248520,0.465; 248580,0.465; 248640,0.481; 248700,0.496; 248760,0.482; 248820,0.507; 248880,0.522; 248940,0.542; 249000,0.547; 249060,0.557; 249120,0.553; 249180,
        0.562; 249240,0.576; 249300,0.577; 249360,0.562; 249420,0.571; 249480,0.579; 249540,0.574; 249600,0.583; 249660,0.587; 249720,0.585; 249780,0.583; 249840,0.602; 249900,0.615; 249960,0.611; 250020,
        0.618; 250080,0.618; 250140,0.634; 250200,0.629; 250260,0.632; 250320,0.635; 250380,0.655; 250440,0.668; 250500,0.673; 250560,0.676; 250620,0.68; 250680,0.699; 250740,0.708; 250800,0.706; 250860,
        0.719; 250920,0.724; 250980,0.717; 251040,0.738; 251100,0.735; 251160,0.737; 251220,0.738; 251280,0.731; 251340,0.743; 251400,0.755; 251460,0.761; 251520,0.755; 251580,0.752; 251640,0.768; 251700,
        0.758; 251760,0.785; 251820,0.766; 251880,0.772; 251940,0.772; 252000,0.763; 252060,0.76; 252120,0.758; 252180,0.748; 252240,0.738; 252300,0.738; 252360,0.744; 252420,0.751; 252480,0.748; 252540,
        0.745; 252600,0.744; 252660,0.751; 252720,0.762; 252780,0.757; 252840,0.757; 252900,0.771; 252960,0.77; 253020,0.775; 253080,0.769; 253140,0.774; 253200,0.769; 253260,0.757; 253320,0.764; 253380,
        0.769; 253440,0.766; 253500,0.774; 253560,0.779; 253620,0.768; 253680,0.767; 253740,0.777; 253800,0.773; 253860,0.787; 253920,0.788; 253980,0.8; 254040,0.804; 254100,0.812; 254160,0.812; 254220,
        0.811; 254280,0.803; 254340,0.81; 254400,0.809; 254460,0.808; 254520,0.813; 254580,0.821; 254640,0.832; 254700,0.816; 254760,0.823; 254820,0.812; 254880,0.803; 254940,0.817; 255000,0.812; 255060,
        0.819; 255120,0.834; 255180,0.837; 255240,0.847; 255300,0.848; 255360,0.853; 255420,0.854; 255480,0.869; 255540,0.865; 255600,0.873; 255660,0.879; 255720,0.898; 255780,0.902; 255840,0.918; 255900,
        0.922; 255960,0.918; 256020,0.923; 256080,0.922; 256140,0.932; 256200,0.937; 256260,0.94; 256320,0.956; 256380,0.966; 256440,0.966; 256500,0.974; 256560,0.97; 256620,0.973; 256680,0.965; 256740,
        0.978; 256800,0.991; 256860,0.986; 256920,0.981; 256980,0.976; 257040,0.982; 257100,0.998; 257160,0.974; 257220,0.968; 257280,0.976; 257340,0.988; 257400,0.971; 257460,0.964; 257520,0.952; 257580,
        0.942; 257640,0.939; 257700,0.933; 257760,0.931; 257820,0.973; 257880,0.976; 257940,0.98; 258000,0.98; 258060,0.974; 258120,0.948; 258180,0.953; 258240,0.952; 258300,0.949; 258360,0.95; 258420,
        0.94; 258480,0.928; 258540,0.92; 258600,0.927; 258660,0.915; 258720,0.911; 258780,0.897; 258840,0.895; 258900,0.904; 258960,0.905; 259020,0.915; 259080,0.937; 259140,0.943; 259200,0.959; 259260,
        0.964; 259320,0.979; 259380,0.98; 259440,0.998; 259500,0.996; 259560,0.998; 259620,1.001; 259680,1.003; 259740,1.016; 259800,1.032; 259860,1.037; 259920,1.054; 259980,1.048; 260040,1.048; 260100,
        1.055; 260160,1.065; 260220,1.073; 260280,1.078; 260340,1.102; 260400,1.131; 260460,1.131; 260520,1.134; 260580,1.155; 260640,1.189; 260700,1.209; 260760,1.232; 260820,1.234; 260880,1.241; 260940,
        1.29; 261000,1.3; 261060,1.327; 261120,1.349; 261180,1.361; 261240,1.365; 261300,1.384; 261360,1.394; 261420,1.403; 261480,1.412; 261540,1.421; 261600,1.443; 261660,1.393; 261720,1.408; 261780,
        1.404; 261840,1.437; 261900,1.456; 261960,1.424; 262020,1.451; 262080,1.455; 262140,1.44; 262200,1.456; 262260,1.441; 262320,1.402; 262380,1.41; 262440,1.42; 262500,1.421; 262560,1.429; 262620,
        1.426; 262680,1.412; 262740,1.438; 262800,1.437; 262860,1.401; 262920,1.426; 262980,1.412; 263040,1.433; 263100,1.403; 263160,1.365; 263220,1.376; 263280,1.353; 263340,1.353; 263400,1.284; 263460,
        1.338; 263520,1.296; 263580,1.326; 263640,1.356; 263700,1.315; 263760,1.283; 263820,1.262; 263880,1.294; 263940,1.243; 264000,1.259; 264060,1.221; 264120,1.21; 264180,1.217; 264240,1.197; 264300,
        1.189; 264360,1.227; 264420,1.218; 264480,1.208; 264540,1.214; 264600,1.214; 264660,1.187; 264720,1.168; 264780,1.171; 264840,1.157; 264900,1.154; 264960,1.149; 265020,1.142; 265080,1.132; 265140,
        1.128; 265200,1.114; 265260,1.12; 265320,1.102; 265380,1.088; 265440,1.112; 265500,1.117; 265560,1.125; 265620,1.114; 265680,1.118; 265740,1.109; 265800,1.078; 265860,1.08; 265920,1.073; 265980,
        1.101; 266040,1.063; 266100,1.108; 266160,1.138; 266220,1.122; 266280,1.1; 266340,1.101; 266400,1.127; 266460,1.107; 266520,1.111; 266580,1.118; 266640,1.092; 266700,1.092; 266760,1.083; 266820,
        1.057; 266880,1.069; 266940,1.052; 267000,1.038; 267060,1.053; 267120,1.073; 267180,1.042; 267240,1.043; 267300,1.047; 267360,1.043; 267420,1.076; 267480,1.095; 267540,1.064; 267600,1.053; 267660,
        1.071; 267720,1.089; 267780,1.062; 267840,1.047; 267900,1.046; 267960,1.03; 268020,1.048; 268080,1.028; 268140,1.025; 268200,1.031; 268260,1.038; 268320,1.009; 268380,0.974; 268440,0.967; 268500,
        0.958; 268560,0.947; 268620,0.959; 268680,0.927; 268740,0.934; 268800,0.907; 268860,0.874; 268920,0.864; 268980,0.835; 269040,0.783; 269100,0.78; 269160,0.741; 269220,0.7; 269280,0.693; 269340,
        0.713; 269400,0.64; 269460,0.622; 269520,0.6; 269580,0.584; 269640,0.576; 269700,0.578; 269760,0.613; 269820,0.624; 269880,0.578; 269940,0.564; 270000,0.568; 270060,0.571; 270120,0.549; 270180,
        0.546; 270240,0.534; 270300,0.525; 270360,0.523; 270420,0.527; 270480,0.486; 270540,0.503; 270600,0.509; 270660,0.542; 270720,0.463; 270780,0.467; 270840,0.407; 270900,0.42; 270960,0.364; 271020,
        0.336; 271080,0.278; 271140,0.222; 271200,0.203; 271260,0.194; 271320,0.158; 271380,0.124; 271440,0.201; 271500,0.162; 271560,0.147; 271620,0.094; 271680,0.084; 271740,0.053; 271800,0.075; 271860,
        0.097; 271920,0.035; 271980,-0.011; 272040,0.022; 272100,0.02; 272160,-0.032; 272220,-0.063; 272280,-0.058; 272340,-0.049; 272400,-0.067; 272460,-0.097; 272520,-0.105; 272580,-0.104; 272640,-0.148;
        272700,-0.131; 272760,-0.149; 272820,-0.141; 272880,-0.16; 272940,-0.152; 273000,-0.168; 273060,-0.211; 273120,-0.223; 273180,-0.223; 273240,-0.223; 273300,-0.251; 273360,-0.252; 273420,-0.252;
        273480,-0.238; 273540,-0.231; 273600,-0.251; 273660,-0.271; 273720,-0.313; 273780,-0.309; 273840,-0.299; 273900,-0.317; 273960,-0.302; 274020,-0.285; 274080,-0.295; 274140,-0.275; 274200,-0.308;
        274260,-0.327; 274320,-0.308; 274380,-0.282; 274440,-0.279; 274500,-0.276; 274560,-0.279; 274620,-0.219; 274680,-0.183; 274740,-0.13; 274800,-0.084; 274860,-0.034; 274920,-0.053; 274980,-0.063;
        275040,0.007; 275100,0.023; 275160,0.048; 275220,0.076; 275280,0.106; 275340,0.186; 275400,0.243; 275460,0.275; 275520,0.307; 275580,0.353; 275640,0.4; 275700,0.454; 275760,0.444; 275820,0.457;
        275880,0.511; 275940,0.543; 276000,0.546; 276060,0.581; 276120,0.581; 276180,0.608; 276240,0.59; 276300,0.593; 276360,0.602; 276420,0.575; 276480,0.536; 276540,0.537; 276600,0.565; 276660,0.552;
        276720,0.507; 276780,0.531; 276840,0.539; 276900,0.529; 276960,0.557; 277020,0.544; 277080,0.537; 277140,0.558; 277200,0.545; 277260,0.547; 277320,0.527; 277380,0.514; 277440,0.517; 277500,0.532;
        277560,0.503; 277620,0.493; 277680,0.473; 277740,0.467; 277800,0.451; 277860,0.472; 277920,0.443; 277980,0.45; 278040,0.449; 278100,0.418; 278160,0.415; 278220,0.421; 278280,0.448; 278340,0.409;
        278400,0.407; 278460,0.398; 278520,0.401; 278580,0.408; 278640,0.398; 278700,0.383; 278760,0.393; 278820,0.35; 278880,0.348; 278940,0.354; 279000,0.353; 279060,0.287; 279120,0.307; 279180,0.302;
        279240,0.299; 279300,0.288; 279360,0.328; 279420,0.341; 279480,0.358; 279540,0.388; 279600,0.407; 279660,0.414; 279720,0.419; 279780,0.449; 279840,0.445; 279900,0.455; 279960,0.487; 280020,0.487;
        280080,0.48; 280140,0.476; 280200,0.507; 280260,0.537; 280320,0.532; 280380,0.524; 280440,0.496; 280500,0.469; 280560,0.441; 280620,0.379; 280680,0.377; 280740,0.368; 280800,0.26; 280860,0.2;
        280920,0.121; 280980,0.056; 281040,-0.028; 281100,-0.066; 281160,-0.076; 281220,-0.123; 281280,-0.153; 281340,-0.153; 281400,-0.177; 281460,-0.176; 281520,-0.183; 281580,-0.218; 281640,-0.246;
        281700,-0.272; 281760,-0.327; 281820,-0.362; 281880,-0.374; 281940,-0.375; 282000,-0.418; 282060,-0.464; 282120,-0.452; 282180,-0.467; 282240,-0.554; 282300,-0.558; 282360,-0.589; 282420,-0.56;
        282480,-0.608; 282540,-0.627; 282600,-0.648; 282660,-0.697; 282720,-0.759; 282780,-0.809; 282840,-0.834; 282900,-0.89; 282960,-0.968; 283020,-1.002; 283080,-0.998; 283140,-1.018; 283200,-1.042;
        283260,-1.079; 283320,-1.12; 283380,-1.14; 283440,-1.168; 283500,-1.177; 283560,-1.208; 283620,-1.243; 283680,-1.25; 283740,-1.277; 283800,-1.241; 283860,-1.277; 283920,-1.308; 283980,-1.237;
        284040,-1.222; 284100,-1.188; 284160,-1.149; 284220,-1.15; 284280,-1.164; 284340,-1.209; 284400,-1.187; 284460,-1.202; 284520,-1.207; 284580,-1.227; 284640,-1.238; 284700,-1.302; 284760,-1.366;
        284820,-1.385; 284880,-1.419; 284940,-1.458; 285000,-1.455; 285060,-1.35; 285120,-1.329; 285180,-1.264; 285240,-1.288; 285300,-1.261; 285360,-1.309; 285420,-1.377; 285480,-1.39; 285540,-1.411;
        285600,-1.471; 285660,-1.622; 285720,-1.691; 285780,-1.699; 285840,-1.785; 285900,-1.819; 285960,-1.89; 286020,-1.937; 286080,-1.949; 286140,-1.96; 286200,-2.032; 286260,-1.992; 286320,-1.989;
        286380,-2.011; 286440,-2.053; 286500,-2.13; 286560,-2.103; 286620,-2.14; 286680,-2.161; 286740,-2.192; 286800,-2.177; 286860,-2.095; 286920,-2.078; 286980,-2.123; 287040,-2.107; 287100,-2.027;
        287160,-2.009; 287220,-1.962; 287280,-1.92; 287340,-1.964; 287400,-2.001; 287460,-2.033; 287520,-1.98; 287580,-1.977; 287640,-1.992; 287700,-2.037; 287760,-2.018; 287820,-2.107; 287880,-2; 287940,
        -1.983; 288000,-2.001; 288060,-2.031; 288120,-2.042; 288180,-2.059; 288240,-2.108; 288300,-2.163; 288360,-2.172; 288420,-2.237; 288480,-2.293; 288540,-2.256; 288600,-2.271; 288660,-2.222; 288720,
        -2.201; 288780,-2.172; 288840,-2.12; 288900,-2.099; 288960,-2.183; 289020,-2.234; 289080,-2.151; 289140,-2.134; 289200,-2.135; 289260,-2.199; 289320,-2.303; 289380,-2.359; 289440,-2.367; 289500,
        -2.183; 289560,-1.958; 289620,-1.802; 289680,-1.7; 289740,-1.676; 289800,-1.699; 289860,-1.735; 289920,-1.649; 289980,-1.603; 290040,-1.525; 290100,-1.464; 290160,-1.454; 290220,-1.427; 290280,
        -1.369; 290340,-1.351; 290400,-1.202; 290460,-1.198; 290520,-1.141; 290580,-1.092; 290640,-1.042; 290700,-0.827; 290760,-0.835; 290820,-0.86; 290880,-0.852; 290940,-0.78; 291000,-0.701; 291060,
        -0.659; 291120,-0.558; 291180,-0.544; 291240,-0.534; 291300,-0.362; 291360,-0.382; 291420,-0.298; 291480,-0.109; 291540,0.214; 291600,0.386; 291660,0.483; 291720,0.684; 291780,0.725; 291840,0.852;
        291900,0.931; 291960,1.176; 292020,1.165; 292080,0.92; 292140,0.712; 292200,0.541; 292260,0.407; 292320,0.37; 292380,0.412; 292440,0.414; 292500,0.399; 292560,0.404; 292620,0.429; 292680,0.627;
        292740,0.87; 292800,1.027; 292860,0.94; 292920,0.956; 292980,0.996; 293040,1.062; 293100,1.052; 293160,0.727; 293220,0.76; 293280,0.887; 293340,0.966; 293400,1.142; 293460,1.403; 293520,1.418;
        293580,1.294; 293640,1.462; 293700,1.644; 293760,1.38; 293820,1.369; 293880,1.495; 293940,1.673; 294000,1.558; 294060,1.645; 294120,1.487; 294180,1.31; 294240,1.107; 294300,1.104; 294360,1.242;
        294420,1.328; 294480,1.382; 294540,1.432; 294600,1.417; 294660,1.37; 294720,1.396; 294780,1.465; 294840,1.479; 294900,1.526; 294960,1.587; 295020,1.679; 295080,1.726; 295140,1.698; 295200,1.684;
        295260,1.705; 295320,1.674; 295380,1.667; 295440,1.74; 295500,1.732; 295560,1.774; 295620,1.759; 295680,1.734; 295740,1.786; 295800,1.794; 295860,1.853; 295920,2.018; 295980,2.033; 296040,2.046;
        296100,2.17; 296160,2.088; 296220,2.129; 296280,2.413; 296340,2.601; 296400,2.49; 296460,2.534; 296520,2.458; 296580,2.481; 296640,2.69; 296700,2.745; 296760,2.647; 296820,2.624; 296880,2.463;
        296940,2.711; 297000,2.505; 297060,2.409; 297120,2.545; 297180,2.468; 297240,2.43; 297300,2.583; 297360,2.485; 297420,2.307; 297480,2.439; 297540,2.65; 297600,2.658; 297660,2.713; 297720,2.736;
        297780,2.656; 297840,2.665; 297900,2.713; 297960,2.676; 298020,2.639; 298080,2.691; 298140,2.691; 298200,2.74; 298260,2.918; 298320,3.05; 298380,3.057; 298440,2.983; 298500,2.849; 298560,3.042;
        298620,3.016; 298680,3.107; 298740,3.104; 298800,3.142; 298860,3.172; 298920,3.157; 298980,3.185; 299040,3.225; 299100,3.244; 299160,3.22; 299220,3.287; 299280,3.373; 299340,3.377; 299400,3.532;
        299460,3.692; 299520,3.762; 299580,3.928; 299640,3.987; 299700,3.983; 299760,4.277; 299820,4.502; 299880,4.327; 299940,4.378; 300000,4.599; 300060,4.681; 300120,4.593; 300180,4.445; 300240,4.408;
        300300,4.422; 300360,4.536; 300420,4.202; 300480,3.964; 300540,3.742; 300600,3.686; 300660,3.805; 300720,3.804; 300780,3.988; 300840,4.048; 300900,4.033; 300960,3.807; 301020,3.801; 301080,4.02;
        301140,3.89; 301200,3.788; 301260,3.697; 301320,3.818; 301380,4.066; 301440,4.098; 301500,4.412; 301560,4.378; 301620,4.441; 301680,4.449; 301740,4.475; 301800,4.47; 301860,4.377; 301920,4.433;
        301980,4.805; 302040,4.945; 302100,4.982; 302160,4.737; 302220,4.758; 302280,4.186; 302340,3.646; 302400,3.538; 302460,3.468; 302520,3.422; 302580,3.477; 302640,3.664; 302700,3.744; 302760,3.614;
        302820,3.518; 302880,3.513; 302940,3.465; 303000,3.475; 303060,3.526; 303120,3.557; 303180,3.52; 303240,3.451; 303300,3.472; 303360,3.335; 303420,3.353; 303480,3.454; 303540,3.419; 303600,3.501;
        303660,3.555; 303720,3.462; 303780,3.387; 303840,3.387; 303900,3.38; 303960,3.377; 304020,3.422; 304080,3.292; 304140,3.299; 304200,3.273; 304260,3.267; 304320,3.403; 304380,3.374; 304440,3.372;
        304500,3.393; 304560,3.321; 304620,3.407; 304680,3.562; 304740,3.445; 304800,3.488; 304860,3.538; 304920,3.603; 304980,3.618; 305040,3.82; 305100,3.825; 305160,3.772; 305220,3.791; 305280,3.859;
        305340,3.847; 305400,3.838; 305460,4.302; 305520,4.722; 305580,5.11; 305640,5.141; 305700,5.236; 305760,5.018; 305820,4.923; 305880,4.653; 305940,4.933; 306000,4.994; 306060,5.147; 306120,5.519;
        306180,5.388; 306240,5.147; 306300,5.131; 306360,5.014; 306420,4.804; 306480,4.641; 306540,4.516; 306600,4.666; 306660,4.78; 306720,4.986; 306780,5.062; 306840,4.732; 306900,4.696; 306960,4.616;
        307020,4.638; 307080,4.586; 307140,4.65; 307200,4.595; 307260,4.592; 307320,4.807; 307380,4.881; 307440,5.086; 307500,5.196; 307560,4.907; 307620,4.841; 307680,4.85; 307740,5.067; 307800,5.245;
        307860,5.228; 307920,5.246; 307980,4.869; 308040,4.647; 308100,4.687; 308160,4.672; 308220,4.523; 308280,4.137; 308340,4.162; 308400,4.346; 308460,4.872; 308520,5.118; 308580,5.038; 308640,5.027;
        308700,4.965; 308760,4.658; 308820,4.553; 308880,4.572; 308940,4.665; 309000,4.81; 309060,4.956; 309120,5.297; 309180,5.228; 309240,5.373; 309300,5.3; 309360,5.548; 309420,5.293; 309480,5.305;
        309540,5.098; 309600,4.938; 309660,5.076; 309720,4.937; 309780,4.904; 309840,4.782; 309900,4.872; 309960,5.027; 310020,5.209; 310080,5.503; 310140,5.159; 310200,4.926; 310260,4.968; 310320,5.077;
        310380,5.033; 310440,5.128; 310500,4.994; 310560,4.559; 310620,4.632; 310680,4.547; 310740,4.485; 310800,4.385; 310860,4.659; 310920,4.973; 310980,5.032; 311040,5.163; 311100,5.264; 311160,5.443;
        311220,5.268; 311280,5.284; 311340,5.211; 311400,5.039; 311460,4.978; 311520,4.796; 311580,4.701; 311640,4.773; 311700,4.617; 311760,4.478; 311820,4.467; 311880,4.76; 311940,4.727; 312000,4.537;
        312060,4.494; 312120,4.529; 312180,4.562; 312240,4.372; 312300,4.471; 312360,4.534; 312420,4.332; 312480,4.162; 312540,4.13; 312600,4.288; 312660,4.32; 312720,4.271; 312780,4.434; 312840,4.34;
        312900,4.423; 312960,4.478; 313020,4.521; 313080,4.624; 313140,4.57; 313200,4.703; 313260,4.772; 313320,4.941; 313380,5.073; 313440,4.798; 313500,4.679; 313560,4.582; 313620,4.741; 313680,5.081;
        313740,5.091; 313800,5.076; 313860,4.728; 313920,4.619; 313980,4.504; 314040,4.334; 314100,4.34; 314160,4.317; 314220,4.334; 314280,4.292; 314340,4.254; 314400,4.233; 314460,4.395; 314520,4.442;
        314580,4.418; 314640,4.347; 314700,4.425; 314760,4.356; 314820,4.02; 314880,3.927; 314940,3.883; 315000,3.93; 315060,3.959; 315120,3.927; 315180,3.978; 315240,3.935; 315300,3.924; 315360,3.847;
        315420,3.645; 315480,3.532; 315540,3.469; 315600,3.525; 315660,3.61; 315720,3.547; 315780,3.486; 315840,3.402; 315900,3.33; 315960,3.327; 316020,3.346; 316080,3.251; 316140,3.245; 316200,3.238;
        316260,3.22; 316320,3.213; 316380,3.203; 316440,3.168; 316500,3.145; 316560,3.174; 316620,3.174; 316680,3.143; 316740,3.134; 316800,3.115; 316860,3.088; 316920,3.034; 316980,2.973; 317040,2.955;
        317100,2.984; 317160,2.963; 317220,2.928; 317280,2.919; 317340,2.916; 317400,2.928; 317460,2.977; 317520,2.993; 317580,2.97; 317640,2.904; 317700,2.853; 317760,2.809; 317820,2.797; 317880,2.779;
        317940,2.767; 318000,2.754; 318060,2.703; 318120,2.677; 318180,2.667; 318240,2.659; 318300,2.63; 318360,2.618; 318420,2.59; 318480,2.558; 318540,2.547; 318600,2.569; 318660,2.494; 318720,2.459;
        318780,2.406; 318840,2.328; 318900,2.254; 318960,2.212; 319020,2.21; 319080,2.222; 319140,2.23; 319200,2.213; 319260,2.206; 319320,2.185; 319380,2.183; 319440,2.153; 319500,2.138; 319560,2.113;
        319620,2.033; 319680,2.114; 319740,2.147; 319800,2.094; 319860,2.064; 319920,2.023; 319980,1.98; 320040,1.937; 320100,1.931; 320160,1.945; 320220,1.885; 320280,1.867; 320340,1.86; 320400,1.869;
        320460,1.881; 320520,1.895; 320580,1.913; 320640,1.901; 320700,1.869; 320760,1.846; 320820,1.804; 320880,1.805; 320940,1.845; 321000,1.734; 321060,1.707; 321120,1.752; 321180,1.728; 321240,1.674;
        321300,1.492; 321360,1.551; 321420,1.641; 321480,1.599; 321540,1.764; 321600,1.765; 321660,1.739; 321720,1.723; 321780,1.642; 321840,1.611; 321900,1.591; 321960,1.619; 322020,1.598; 322080,1.583;
        322140,1.571; 322200,1.522; 322260,1.481; 322320,1.416; 322380,1.365; 322440,1.333; 322500,1.281; 322560,1.257; 322620,1.165; 322680,1.123; 322740,1.058; 322800,1.027; 322860,1.017; 322920,1.052;
        322980,1.058; 323040,1.02; 323100,1.03; 323160,1.007; 323220,0.993; 323280,0.989; 323340,0.952; 323400,0.873; 323460,0.689; 323520,0.583; 323580,0.549; 323640,0.488; 323700,0.504; 323760,0.495;
        323820,0.446; 323880,0.457; 323940,0.471; 324000,0.436; 324060,0.371; 324120,0.362; 324180,0.343; 324240,0.319; 324300,0.258; 324360,0.175; 324420,0.066; 324480,-0.054; 324540,0.012; 324600,0.007;
        324660,-0.074; 324720,-0.097; 324780,-0.147; 324840,-0.175; 324900,-0.182; 324960,-0.223; 325020,-0.318; 325080,-0.304; 325140,-0.252; 325200,-0.266; 325260,-0.256; 325320,-0.338; 325380,-0.36;
        325440,-0.366; 325500,-0.303; 325560,-0.345; 325620,-0.353; 325680,-0.402; 325740,-0.393; 325800,-0.254; 325860,-0.116; 325920,-0.081; 325980,-0.157; 326040,-0.149; 326100,-0.123; 326160,-0.127;
        326220,-0.045; 326280,-0.133; 326340,-0.187; 326400,-0.103; 326460,-0.06; 326520,-0.072; 326580,-0.153; 326640,-0.137; 326700,-0.143; 326760,-0.238; 326820,-0.309; 326880,-0.275; 326940,-0.253;
        327000,-0.247; 327060,-0.172; 327120,-0.152; 327180,-0.094; 327240,-0.068; 327300,0.077; 327360,0.137; 327420,0.231; 327480,0.387; 327540,0.432; 327600,0.438; 327660,0.479; 327720,0.558; 327780,
        0.578; 327840,0.576; 327900,0.534; 327960,0.593; 328020,0.548; 328080,0.564; 328140,0.531; 328200,0.521; 328260,0.561; 328320,0.423; 328380,0.435; 328440,0.413; 328500,0.457; 328560,0.521; 328620,
        0.363; 328680,0.3; 328740,0.229; 328800,0.24; 328860,0.325; 328920,0.409; 328980,0.502; 329040,0.412; 329100,0.381; 329160,0.304; 329220,0.271; 329280,0.167; 329340,0.12; 329400,0.09; 329460,0.069;
        329520,0.224; 329580,0.386; 329640,0.439; 329700,0.483; 329760,0.589; 329820,0.73; 329880,0.713; 329940,0.623; 330000,0.675; 330060,0.68; 330120,0.67; 330180,0.584; 330240,0.507; 330300,0.427;
        330360,0.342; 330420,0.263; 330480,0.211; 330540,0.128; 330600,0.081; 330660,0.058; 330720,-0.025; 330780,-0.092; 330840,-0.139; 330900,-0.167; 330960,-0.128; 331020,-0.167; 331080,-0.179; 331140,
        -0.198; 331200,-0.237; 331260,-0.243; 331320,-0.277; 331380,-0.324; 331440,-0.264; 331500,-0.319; 331560,-0.417; 331620,-0.51; 331680,-0.635; 331740,-0.734; 331800,-0.805; 331860,-0.84; 331920,
        -0.865; 331980,-0.879; 332040,-0.863; 332100,-0.899; 332160,-0.91; 332220,-0.941; 332280,-0.976; 332340,-0.96; 332400,-0.954; 332460,-0.984; 332520,-1.047; 332580,-1.007; 332640,-1.009; 332700,
        -1.062; 332760,-1.129; 332820,-1.16; 332880,-1.217; 332940,-1.27; 333000,-1.393; 333060,-1.465; 333120,-1.519; 333180,-1.456; 333240,-1.47; 333300,-1.507; 333360,-1.512; 333420,-1.518; 333480,
        -1.478; 333540,-1.367; 333600,-1.299; 333660,-1.353; 333720,-1.349; 333780,-1.385; 333840,-1.362; 333900,-1.341; 333960,-1.232; 334020,-1.267; 334080,-1.223; 334140,-1.343; 334200,-1.317; 334260,
        -1.243; 334320,-1.268; 334380,-1.164; 334440,-1.154; 334500,-1.173; 334560,-1.159; 334620,-1.206; 334680,-1.27; 334740,-0.996; 334800,-0.815; 334860,-0.519; 334920,-0.503; 334980,-0.505; 335040,
        -0.491; 335100,-0.475; 335160,-0.361; 335220,-0.332; 335280,-0.27; 335340,-0.248; 335400,-0.32; 335460,-0.367; 335520,-0.417; 335580,-0.354; 335640,-0.401; 335700,-0.378; 335760,-0.417; 335820,
        -0.455; 335880,-0.485; 335940,-0.472; 336000,-0.517; 336060,-0.566; 336120,-0.553; 336180,-0.567; 336240,-0.612; 336300,-0.713; 336360,-0.768; 336420,-0.667; 336480,-0.599; 336540,-0.624; 336600,
        -0.712; 336660,-0.752; 336720,-0.817; 336780,-0.97; 336840,-0.985; 336900,-0.937; 336960,-0.988; 337020,-1.003; 337080,-0.922; 337140,-1.014; 337200,-1.093; 337260,-1.141; 337320,-1.184; 337380,
        -1.242; 337440,-1.307; 337500,-1.233; 337560,-1.205; 337620,-1.291; 337680,-1.338; 337740,-1.394; 337800,-1.478; 337860,-1.502; 337920,-1.562; 337980,-1.648; 338040,-1.766; 338100,-1.815; 338160,
        -1.933; 338220,-2.01; 338280,-2.049; 338340,-1.966; 338400,-2.05; 338460,-2.091; 338520,-2.197; 338580,-2.116; 338640,-1.964; 338700,-1.87; 338760,-1.885; 338820,-1.724; 338880,-1.507; 338940,
        -1.263; 339000,-1.054; 339060,-0.796; 339120,-0.64; 339180,-0.68; 339240,-0.782; 339300,-0.824; 339360,-0.854; 339420,-0.796; 339480,-0.667; 339540,-0.537; 339600,-0.371; 339660,-0.276; 339720,
        -0.294; 339780,-0.288; 339840,-0.248; 339900,-0.267; 339960,-0.214; 340020,-0.257; 340080,-0.253; 340140,-0.233; 340200,-0.352; 340260,-0.43; 340320,-0.478; 340380,-0.547; 340440,-0.598; 340500,
        -0.637; 340560,-0.65; 340620,-0.603; 340680,-0.621; 340740,-0.647; 340800,-0.685; 340860,-0.752; 340920,-0.733; 340980,-0.799; 341040,-0.823; 341100,-0.697; 341160,-0.657; 341220,-0.599; 341280,
        -0.622; 341340,-0.538; 341400,-0.47; 341460,-0.437; 341520,-0.409; 341580,-0.398; 341640,-0.442; 341700,-0.508; 341760,-0.517; 341820,-0.537; 341880,-0.5; 341940,-0.554; 342000,-0.587; 342060,
        -0.487; 342120,-0.641; 342180,-0.549; 342240,-0.485; 342300,-0.547; 342360,-0.521; 342420,-0.508; 342480,-0.454; 342540,-0.408; 342600,-0.346; 342660,-0.389; 342720,-0.476; 342780,-0.541; 342840,
        -0.605; 342900,-0.582; 342960,-0.626; 343020,-0.606; 343080,-0.588; 343140,-0.53; 343200,-0.639; 343260,-0.659; 343320,-0.683; 343380,-0.777; 343440,-0.874; 343500,-0.866; 343560,-0.912; 343620,
        -0.984; 343680,-1.028; 343740,-1.162; 343800,-1.238; 343860,-1.247; 343920,-1.255; 343980,-1.281; 344040,-1.294; 344100,-1.35; 344160,-1.412; 344220,-1.407; 344280,-1.488; 344340,-1.628; 344400,
        -1.739; 344460,-1.707; 344520,-1.823; 344580,-1.955; 344640,-1.742; 344700,-1.54; 344760,-1.563; 344820,-1.606; 344880,-1.668; 344940,-1.802; 345000,-1.77; 345060,-1.394; 345120,-1.078; 345180,
        -1.153; 345240,-1.237; 345300,-1.088; 345360,-1.223; 345420,-1.716; 345480,-1.611; 345540,-1.497; 345600,-1.485; 345660,-1.747; 345720,-1.97; 345780,-2.012; 345840,-2.047; 345900,-2.04; 345960,
        -2.031; 346020,-2.006; 346080,-2.03; 346140,-2.056; 346200,-1.933; 346260,-1.885; 346320,-1.892; 346380,-2.011; 346440,-2.041; 346500,-1.982; 346560,-1.961; 346620,-2.007; 346680,-2.073; 346740,
        -2.101; 346800,-2.079; 346860,-2.134; 346920,-2.183; 346980,-2.173; 347040,-2.048; 347100,-2.012; 347160,-2.245; 347220,-2.473; 347280,-2.203; 347340,-2.384; 347400,-2.384; 347460,-2.495; 347520,
        -2.64; 347580,-2.653; 347640,-2.732; 347700,-2.725; 347760,-2.654; 347820,-2.48; 347880,-2.48; 347940,-2.403; 348000,-2.289; 348060,-2.256; 348120,-2.315; 348180,-2.339; 348240,-2.551; 348300,
        -2.641; 348360,-2.415; 348420,-2.453; 348480,-2.604; 348540,-2.753; 348600,-2.745; 348660,-2.627; 348720,-2.576; 348780,-2.663; 348840,-2.768; 348900,-2.856; 348960,-2.846; 349020,-2.667; 349080,
        -2.74; 349140,-2.768; 349200,-2.806; 349260,-2.78; 349320,-2.758; 349380,-2.735; 349440,-2.795; 349500,-2.684; 349560,-2.715; 349620,-2.726; 349680,-2.625; 349740,-2.667; 349800,-2.746; 349860,
        -2.791; 349920,-2.857; 349980,-2.773; 350040,-2.788; 350100,-2.58; 350160,-2.499; 350220,-2.626; 350280,-2.773; 350340,-2.895; 350400,-2.926; 350460,-2.884; 350520,-2.886; 350580,-2.892; 350640,
        -2.828; 350700,-2.806; 350760,-2.757; 350820,-2.723; 350880,-2.812; 350940,-2.891; 351000,-2.9; 351060,-2.808; 351120,-2.667; 351180,-2.303; 351240,-2.391; 351300,-2.59; 351360,-2.729; 351420,
        -2.774; 351480,-2.811; 351540,-2.881; 351600,-2.704; 351660,-2.688; 351720,-2.797; 351780,-2.752; 351840,-2.674; 351900,-2.568; 351960,-2.869; 352020,-2.925; 352080,-3.051; 352140,-3.306; 352200,
        -3.242; 352260,-2.914; 352320,-2.683; 352380,-2.591; 352440,-2.473; 352500,-2.443; 352560,-2.358; 352620,-2.174; 352680,-2.153; 352740,-2.12; 352800,-1.903; 352860,-1.48; 352920,-1.299; 352980,
        -1.387; 353040,-1.502; 353100,-1.645; 353160,-1.712; 353220,-1.738; 353280,-1.797; 353340,-1.793; 353400,-1.602; 353460,-1.478; 353520,-1.545; 353580,-1.573; 353640,-1.6; 353700,-1.671; 353760,
        -1.74; 353820,-1.768; 353880,-1.793; 353940,-1.769; 354000,-1.793; 354060,-1.814; 354120,-1.848; 354180,-1.878; 354240,-1.907; 354300,-1.68; 354360,-1.679; 354420,-1.793; 354480,-1.777; 354540,
        -1.708; 354600,-1.641; 354660,-1.511; 354720,-1.35; 354780,-1.393; 354840,-1.174; 354900,-1.301; 354960,-1.472; 355020,-1.532; 355080,-1.565; 355140,-1.678; 355200,-1.635; 355260,-1.539; 355320,
        -1.504; 355380,-1.514; 355440,-1.513; 355500,-1.594; 355560,-1.756; 355620,-1.818; 355680,-1.872; 355740,-1.886; 355800,-1.941; 355860,-2.14; 355920,-2.131; 355980,-1.948; 356040,-1.939; 356100,
        -2.077; 356160,-2.047; 356220,-2.04; 356280,-2.108; 356340,-2.057; 356400,-1.993; 356460,-1.848; 356520,-1.918; 356580,-1.882; 356640,-1.917; 356700,-1.846; 356760,-1.887; 356820,-1.913; 356880,
        -1.954; 356940,-2.023; 357000,-2.071; 357060,-2.033; 357120,-2.055; 357180,-2.008; 357240,-1.972; 357300,-1.909; 357360,-1.97; 357420,-2.052; 357480,-2.167; 357540,-2.165; 357600,-2.203; 357660,
        -2.23; 357720,-2.212; 357780,-2.2; 357840,-2.089; 357900,-2.006; 357960,-2.042; 358020,-2.073; 358080,-2.109; 358140,-2.098; 358200,-2.013; 358260,-1.964; 358320,-2.012; 358380,-1.848; 358440,
        -1.818; 358500,-1.781; 358560,-1.872; 358620,-1.792; 358680,-1.739; 358740,-1.689; 358800,-1.803; 358860,-1.807; 358920,-1.708; 358980,-1.728; 359040,-1.698; 359100,-1.671; 359160,-1.746; 359220,
        -1.756; 359280,-1.687; 359340,-1.644; 359400,-1.66; 359460,-1.657; 359520,-1.718; 359580,-1.636; 359640,-1.676; 359700,-1.614; 359760,-1.503; 359820,-1.413; 359880,-1.465; 359940,-1.527; 360000,
        -1.541; 360060,-1.481; 360120,-1.423; 360180,-1.37; 360240,-1.367; 360300,-1.412; 360360,-1.397; 360420,-1.526; 360480,-1.588; 360540,-1.668; 360600,-1.661; 360660,-1.693; 360720,-1.762; 360780,
        -1.854; 360840,-1.911; 360900,-1.957; 360960,-1.922; 361020,-1.952; 361080,-1.912; 361140,-1.868; 361200,-1.83; 361260,-1.858; 361320,-1.746; 361380,-1.667; 361440,-1.713; 361500,-1.747; 361560,
        -1.664; 361620,-1.525; 361680,-1.492; 361740,-1.487; 361800,-1.456; 361860,-1.419; 361920,-1.396; 361980,-1.647; 362040,-1.786; 362100,-1.802; 362160,-1.747; 362220,-1.755; 362280,-1.671; 362340,
        -1.463; 362400,-1.205; 362460,-0.979; 362520,-0.9; 362580,-0.977; 362640,-1.118; 362700,-1.279; 362760,-1.278; 362820,-1.309; 362880,-1.489; 362940,-1.854; 363000,-1.917; 363060,-1.918; 363120,
        -1.993; 363180,-2.051; 363240,-2.033; 363300,-1.976; 363360,-1.799; 363420,-1.818; 363480,-1.702; 363540,-1.198; 363600,-0.934; 363660,-0.992; 363720,-1.006; 363780,-0.955; 363840,-0.965; 363900,
        -0.928; 363960,-1.113; 364020,-1.167; 364080,-1.134; 364140,-1.232; 364200,-1.213; 364260,-1.237; 364320,-1.302; 364380,-1.311; 364440,-1.407; 364500,-1.723; 364560,-2.542; 364620,-2.298; 364680,
        -2.135; 364740,-2.255; 364800,-2.255; 364860,-2.306; 364920,-2.354; 364980,-2.333; 365040,-2.228; 365100,-2.212; 365160,-2.212; 365220,-2.23; 365280,-2.219; 365340,-2.132; 365400,-2.184; 365460,
        -2.258; 365520,-2.529; 365580,-2.776; 365640,-2.823; 365700,-2.799; 365760,-2.833; 365820,-2.985; 365880,-3.103; 365940,-3.149; 366000,-3.21; 366060,-3.295; 366120,-3.297; 366180,-3.25; 366240,
        -3.183; 366300,-3.154; 366360,-3.09; 366420,-3.018; 366480,-3.017; 366540,-3.116; 366600,-3.207; 366660,-3.213; 366720,-3.431; 366780,-3.84; 366840,-3.967; 366900,-3.89; 366960,-3.801; 367020,
        -3.995; 367080,-4.082; 367140,-3.997; 367200,-4.068; 367260,-4.067; 367320,-4.08; 367380,-4.071; 367440,-4.059; 367500,-4.062; 367560,-4.091; 367620,-4.114; 367680,-4.16; 367740,-4.225; 367800,
        -4.157; 367860,-4.026; 367920,-3.937; 367980,-3.953; 368040,-4.043; 368100,-3.989; 368160,-3.839; 368220,-3.774; 368280,-3.839; 368340,-3.813; 368400,-3.806; 368460,-3.728; 368520,-3.744; 368580,
        -3.965; 368640,-4.076; 368700,-4.049; 368760,-3.947; 368820,-4.014; 368880,-4.152; 368940,-4.139; 369000,-4.176; 369060,-4.257; 369120,-4.096; 369180,-4.001; 369240,-4.165; 369300,-4.224; 369360,
        -4.224; 369420,-4.184; 369480,-4.239; 369540,-4.42; 369600,-4.36; 369660,-4.269; 369720,-4.21; 369780,-4.151; 369840,-4.162; 369900,-4.22; 369960,-4.253; 370020,-4.292; 370080,-4.328; 370140,-4.336;
        370200,-4.301; 370260,-4.337; 370320,-4.282; 370380,-4.187; 370440,-4.173; 370500,-4.158; 370560,-4.163; 370620,-4.129; 370680,-4.046; 370740,-4.06; 370800,-4.021; 370860,-4.106; 370920,-4.038;
        370980,-3.955; 371040,-3.93; 371100,-3.875; 371160,-4.092; 371220,-4.171; 371280,-4.261; 371340,-4.291; 371400,-4.341; 371460,-4.358; 371520,-4.394; 371580,-4.373; 371640,-4.246; 371700,-4.233;
        371760,-4.277; 371820,-4.3; 371880,-4.13; 371940,-4.127; 372000,-4.17; 372060,-4.085; 372120,-4.035; 372180,-3.963; 372240,-3.894; 372300,-3.807; 372360,-3.851; 372420,-4.005; 372480,-4.102; 372540,
        -4.173; 372600,-4.155; 372660,-4.148; 372720,-3.961; 372780,-3.924; 372840,-3.957; 372900,-3.902; 372960,-3.925; 373020,-3.862; 373080,-3.894; 373140,-3.938; 373200,-4.012; 373260,-3.987; 373320,
        -4.003; 373380,-3.998; 373440,-3.996; 373500,-3.913; 373560,-3.897; 373620,-3.959; 373680,-3.914; 373740,-3.748; 373800,-3.712; 373860,-3.705; 373920,-3.663; 373980,-3.566; 374040,-3.544; 374100,
        -3.595; 374160,-3.582; 374220,-3.567; 374280,-3.517; 374340,-3.308; 374400,-3.138; 374460,-3.257; 374520,-3.485; 374580,-3.704; 374640,-3.813; 374700,-3.912; 374760,-4.052; 374820,-4.09; 374880,
        -4.079; 374940,-4.073; 375000,-4.082; 375060,-4.084; 375120,-4.102; 375180,-4.077; 375240,-4.026; 375300,-3.987; 375360,-3.942; 375420,-3.914; 375480,-3.942; 375540,-3.954; 375600,-3.833; 375660,
        -3.734; 375720,-3.694; 375780,-3.58; 375840,-3.538; 375900,-3.541; 375960,-3.494; 376020,-3.654; 376080,-3.824; 376140,-3.494; 376200,-3.372; 376260,-3.288; 376320,-3.21; 376380,-3.098; 376440,
        -2.963; 376500,-2.746; 376560,-2.547; 376620,-2.73; 376680,-2.663; 376740,-2.768; 376800,-2.709; 376860,-2.712; 376920,-2.793; 376980,-2.737; 377040,-2.652; 377100,-2.646; 377160,-2.556; 377220,
        -2.286; 377280,-2.158; 377340,-2.009; 377400,-1.878; 377460,-1.805; 377520,-1.58; 377580,-1.554; 377640,-1.825; 377700,-1.897; 377760,-1.885; 377820,-1.851; 377880,-1.833; 377940,-1.707; 378000,
        -1.782; 378060,-1.909; 378120,-1.879; 378180,-1.87; 378240,-1.82; 378300,-1.712; 378360,-1.731; 378420,-1.593; 378480,-1.463; 378540,-1.436; 378600,-1.265; 378660,-1.056; 378720,-0.998; 378780,
        -0.877; 378840,-0.892; 378900,-0.876; 378960,-0.842; 379020,-0.673; 379080,-0.479; 379140,-0.148; 379200,-0.108; 379260,-0.252; 379320,-0.162; 379380,-0.269; 379440,-0.275; 379500,-0.656; 379560,
        -0.541; 379620,0.009; 379680,0.098; 379740,0.266; 379800,0.232; 379860,-0.182; 379920,-1.026; 379980,-1.439; 380040,-1.433; 380100,-1.462; 380160,-1.434; 380220,-1.49; 380280,-1.473; 380340,-1.272;
        380400,-1.312; 380460,-1.506; 380520,-1.437; 380580,-1.445; 380640,-1.493; 380700,-1.578; 380760,-1.432; 380820,-1.057; 380880,-0.508; 380940,-0.298; 381000,-0.197; 381060,-0.159; 381120,-0.024;
        381180,0.253; 381240,0.231; 381300,0.335; 381360,0.433; 381420,0.288; 381480,0.262; 381540,0.329; 381600,0.318; 381660,0.02; 381720,0.309; 381780,0.454; 381840,0.317; 381900,0.474; 381960,0.573;
        382020,0.714; 382080,1.049; 382140,1.247; 382200,1.52; 382260,1.497; 382320,1.471; 382380,1.329; 382440,1.149; 382500,1.057; 382560,1.077; 382620,0.978; 382680,0.967; 382740,0.981; 382800,0.98;
        382860,0.949; 382920,0.968; 382980,1.097; 383040,1.105; 383100,1.114; 383160,1.313; 383220,1.406; 383280,1.597; 383340,1.566; 383400,1.625; 383460,1.682; 383520,1.848; 383580,1.779; 383640,1.785;
        383700,1.947; 383760,2.055; 383820,2.042; 383880,1.971; 383940,1.83; 384000,1.798; 384060,1.441; 384120,1.715; 384180,1.893; 384240,1.795; 384300,1.879; 384360,2.037; 384420,1.986; 384480,2.24;
        384540,2.212; 384600,1.929; 384660,1.704; 384720,1.905; 384780,1.922; 384840,1.707; 384900,1.763; 384960,1.907; 385020,1.844; 385080,2.107; 385140,1.842; 385200,1.742; 385260,1.789; 385320,1.608;
        385380,1.725; 385440,2.17; 385500,2.185; 385560,2.162; 385620,2.3; 385680,2.34; 385740,2.538; 385800,2.692; 385860,2.924; 385920,2.961; 385980,3.094; 386040,3.023; 386100,3.477; 386160,3.703;
        386220,3.454; 386280,3.571; 386340,3.534; 386400,3.868; 386460,3.967; 386520,4.042; 386580,3.949; 386640,4.064; 386700,4.433; 386760,4.329; 386820,3.959; 386880,3.538; 386940,2.901; 387000,2.519;
        387060,2.273; 387120,2.305; 387180,2.428; 387240,2.539; 387300,2.498; 387360,2.534; 387420,2.253; 387480,2.478; 387540,2.45; 387600,2.499; 387660,2.622; 387720,2.545; 387780,2.342; 387840,2.396;
        387900,2.754; 387960,2.88; 388020,2.757; 388080,2.726; 388140,2.692; 388200,2.446; 388260,2.324; 388320,2.243; 388380,2.238; 388440,2.292; 388500,2.39; 388560,2.359; 388620,2.642; 388680,3.039;
        388740,3.025; 388800,2.862; 388860,2.918; 388920,2.798; 388980,2.728; 389040,2.789; 389100,2.828; 389160,2.666; 389220,2.885; 389280,3.184; 389340,3.054; 389400,2.983; 389460,3.013; 389520,3.196;
        389580,3.276; 389640,3.417; 389700,3.586; 389760,3.709; 389820,3.887; 389880,3.864; 389940,3.818; 390000,3.752; 390060,3.882; 390120,4.083; 390180,4.172; 390240,4.16; 390300,4.259; 390360,4.494;
        390420,4.499; 390480,4.456; 390540,4.367; 390600,4.415; 390660,4.326; 390720,4.385; 390780,4.512; 390840,4.481; 390900,4.398; 390960,4.717; 391020,4.823; 391080,4.858; 391140,4.903; 391200,4.691;
        391260,5.004; 391320,5.093; 391380,4.861; 391440,4.741; 391500,4.82; 391560,4.845; 391620,5.138; 391680,4.983; 391740,4.787; 391800,4.29; 391860,4.517; 391920,4.663; 391980,4.655; 392040,4.739;
        392100,4.479; 392160,4.312; 392220,4.087; 392280,4.134; 392340,4.226; 392400,4.228; 392460,4.095; 392520,4.097; 392580,4.192; 392640,4.407; 392700,4.311; 392760,4.018; 392820,3.944; 392880,4.052;
        392940,4.157; 393000,4.051; 393060,4.105; 393120,4.03; 393180,4.058; 393240,4.048; 393300,4.165; 393360,4.284; 393420,4.307; 393480,4.142; 393540,4.057; 393600,4.037; 393660,4.074; 393720,4.002;
        393780,4.155; 393840,4.298; 393900,4.374; 393960,4.389; 394020,4.449; 394080,4.454; 394140,4.423; 394200,4.466; 394260,4.304; 394320,4.204; 394380,4.252; 394440,4.298; 394500,4.152; 394560,4.162;
        394620,4.172; 394680,4.287; 394740,4.113; 394800,4.18; 394860,4.061; 394920,4.15; 394980,4.259; 395040,4.332; 395100,4.43; 395160,4.313; 395220,4.193; 395280,4.355; 395340,4.234; 395400,4.416;
        395460,4.465; 395520,4.541; 395580,4.741; 395640,4.805; 395700,4.797; 395760,4.843; 395820,4.81; 395880,5.071; 395940,5.101; 396000,5.31; 396060,5.418; 396120,5.585; 396180,5.79; 396240,5.668;
        396300,5.783; 396360,5.863; 396420,5.747; 396480,5.892; 396540,5.834; 396600,5.662; 396660,5.621; 396720,5.861; 396780,5.928; 396840,5.961; 396900,6.127; 396960,5.833; 397020,5.86; 397080,5.75;
        397140,5.857; 397200,6.104; 397260,6.245; 397320,6.145; 397380,6.158; 397440,5.93; 397500,6.194; 397560,6.487; 397620,6.691; 397680,6.618; 397740,6.703; 397800,6.599; 397860,6.589; 397920,6.49;
        397980,6.386; 398040,6.253; 398100,6.039; 398160,5.942; 398220,5.818; 398280,5.786; 398340,5.67; 398400,5.725; 398460,5.689; 398520,5.752; 398580,5.681; 398640,5.756; 398700,5.738; 398760,5.783;
        398820,5.815; 398880,5.935; 398940,5.72; 399000,5.671; 399060,5.665; 399120,5.686; 399180,5.733; 399240,5.759; 399300,5.839; 399360,5.871; 399420,5.714; 399480,5.554; 399540,5.522; 399600,5.521;
        399660,5.425; 399720,5.322; 399780,5.346; 399840,5.343; 399900,5.396; 399960,5.432; 400020,5.401; 400080,5.439; 400140,5.512; 400200,5.538; 400260,5.67; 400320,5.798; 400380,5.964; 400440,6.021;
        400500,6.028; 400560,6.073; 400620,6.072; 400680,6.067; 400740,5.972; 400800,5.948; 400860,6.09; 400920,6.078; 400980,5.997; 401040,5.918; 401100,5.77; 401160,5.622; 401220,5.532; 401280,5.576;
        401340,5.572; 401400,5.45; 401460,5.398; 401520,5.289; 401580,5.198; 401640,5.119; 401700,5.085; 401760,5.056; 401820,4.968; 401880,4.95; 401940,4.996; 402000,5.127; 402060,5.038; 402120,4.913;
        402180,4.817; 402240,4.738; 402300,4.707; 402360,4.688; 402420,4.638; 402480,4.508; 402540,4.431; 402600,4.417; 402660,4.38; 402720,4.374; 402780,4.369; 402840,4.261; 402900,4.18; 402960,4.177;
        403020,4.202; 403080,4.119; 403140,4.03; 403200,4.005; 403260,3.975; 403320,3.95; 403380,3.933; 403440,3.877; 403500,3.806; 403560,3.756; 403620,3.723; 403680,3.693; 403740,3.642; 403800,3.606;
        403860,3.568; 403920,3.568; 403980,3.509; 404040,3.491; 404100,3.465; 404160,3.421; 404220,3.376; 404280,3.402; 404340,3.363; 404400,3.325; 404460,3.318; 404520,3.317; 404580,3.301; 404640,3.256;
        404700,3.253; 404760,3.264; 404820,3.232; 404880,3.219; 404940,3.206; 405000,3.198; 405060,3.132; 405120,3.08; 405180,3.07; 405240,3.045; 405300,3.037; 405360,3.002; 405420,2.99; 405480,2.953;
        405540,2.88; 405600,2.897; 405660,2.885; 405720,2.875; 405780,2.825; 405840,2.819; 405900,2.782; 405960,2.741; 406020,2.689; 406080,2.647; 406140,2.628; 406200,2.554; 406260,2.502; 406320,2.491;
        406380,2.543; 406440,2.572; 406500,2.574; 406560,2.485; 406620,2.467; 406680,2.557; 406740,2.542; 406800,2.507; 406860,2.481; 406920,2.424; 406980,2.416; 407040,2.387; 407100,2.378; 407160,2.335;
        407220,2.325; 407280,2.304; 407340,2.274; 407400,2.207; 407460,2.183; 407520,2.183; 407580,2.159; 407640,2.171; 407700,2.164; 407760,2.123; 407820,2.09; 407880,2.045; 407940,2.076; 408000,2.144;
        408060,2.148; 408120,2.186; 408180,2.152; 408240,2.143; 408300,2.145; 408360,2.111; 408420,2.096; 408480,2.064; 408540,2.049; 408600,2.03; 408660,2.017; 408720,2.038; 408780,2.032; 408840,2.024;
        408900,2.013; 408960,2.016; 409020,2.04; 409080,1.976; 409140,2.003; 409200,2.037; 409260,2.096; 409320,2.107; 409380,2.085; 409440,2.05; 409500,2.015; 409560,2.061; 409620,2.06; 409680,2.045;
        409740,2.062; 409800,2.263; 409860,2.445; 409920,2.514; 409980,2.478; 410040,2.434; 410100,2.414; 410160,2.45; 410220,2.417; 410280,2.454; 410340,2.495; 410400,2.382; 410460,2.35; 410520,2.255;
        410580,2.2; 410640,2.201; 410700,2.228; 410760,2.229; 410820,2.24; 410880,2.19; 410940,2.187; 411000,2.107; 411060,2.09; 411120,2.075; 411180,2.074; 411240,2.062; 411300,2.027; 411360,1.975; 411420,
        1.935; 411480,1.871; 411540,1.706; 411600,1.587; 411660,1.546; 411720,1.488; 411780,1.528; 411840,1.519; 411900,1.458; 411960,1.457; 412020,1.451; 412080,1.448; 412140,1.46; 412200,1.541; 412260,
        1.594; 412320,1.611; 412380,1.557; 412440,1.476; 412500,1.411; 412560,1.376; 412620,1.323; 412680,1.292; 412740,1.301; 412800,1.327; 412860,1.306; 412920,1.23; 412980,1.229; 413040,1.177; 413100,
        1.176; 413160,1.127; 413220,1.14; 413280,1.251; 413340,1.281; 413400,1.305; 413460,1.333; 413520,1.422; 413580,1.446; 413640,1.324; 413700,1.181; 413760,1.054; 413820,0.956; 413880,0.875; 413940,
        0.692; 414000,0.557; 414060,0.42; 414120,0.328; 414180,0.282; 414240,0.383; 414300,0.448; 414360,0.471; 414420,0.498; 414480,0.497; 414540,0.433; 414600,0.473; 414660,0.441; 414720,0.342; 414780,
        0.357; 414840,0.436; 414900,0.448; 414960,0.335; 415020,0.323; 415080,0.349; 415140,0.388; 415200,0.557; 415260,0.563; 415320,0.499; 415380,0.442; 415440,0.377; 415500,0.261; 415560,0.201; 415620,
        0.13; 415680,0.067; 415740,-0.023; 415800,-0.048; 415860,0.025; 415920,0.162; 415980,0.146; 416040,0.103; 416100,0.063; 416160,-0.043; 416220,-0.115; 416280,-0.113; 416340,-0.098; 416400,-0.1;
        416460,-0.111; 416520,-0.111; 416580,-0.165; 416640,-0.172; 416700,-0.178; 416760,-0.2; 416820,-0.206; 416880,-0.202; 416940,-0.183; 417000,-0.193; 417060,-0.156; 417120,-0.191; 417180,-0.208;
        417240,-0.233; 417300,-0.243; 417360,-0.256; 417420,-0.288; 417480,-0.27; 417540,-0.299; 417600,-0.301; 417660,-0.268; 417720,-0.345; 417780,-0.387; 417840,-0.35; 417900,-0.328; 417960,-0.365;
        418020,-0.36; 418080,-0.376; 418140,-0.436; 418200,-0.49; 418260,-0.401; 418320,-0.37; 418380,-0.327; 418440,-0.317; 418500,-0.313; 418560,-0.393; 418620,-0.481; 418680,-0.517; 418740,-0.566;
        418800,-0.524; 418860,-0.495; 418920,-0.564; 418980,-0.513; 419040,-0.486; 419100,-0.493; 419160,-0.487; 419220,-0.534; 419280,-0.581; 419340,-0.592; 419400,-0.587; 419460,-0.58; 419520,-0.539;
        419580,-0.563; 419640,-0.537; 419700,-0.578; 419760,-0.628; 419820,-0.692; 419880,-0.736; 419940,-0.803; 420000,-0.684; 420060,-0.646; 420120,-0.625; 420180,-0.601; 420240,-0.573; 420300,-0.605;
        420360,-0.592; 420420,-0.585; 420480,-0.601; 420540,-0.629; 420600,-0.635; 420660,-0.669; 420720,-0.613; 420780,-0.592; 420840,-0.562; 420900,-0.471; 420960,-0.519; 421020,-0.483; 421080,-0.438;
        421140,-0.416; 421200,-0.394; 421260,-0.378; 421320,-0.463; 421380,-0.502; 421440,-0.527; 421500,-0.531; 421560,-0.563; 421620,-0.565; 421680,-0.565; 421740,-0.552; 421800,-0.531; 421860,-0.569;
        421920,-0.545; 421980,-0.507; 422040,-0.483; 422100,-0.5; 422160,-0.403; 422220,-0.368; 422280,-0.375; 422340,-0.266; 422400,-0.174; 422460,-0.157; 422520,-0.142; 422580,-0.169; 422640,-0.24;
        422700,-0.263; 422760,-0.128; 422820,0.022; 422880,0.091; 422940,0.002; 423000,-0.092; 423060,-0.193; 423120,-0.288; 423180,-0.351; 423240,-0.335; 423300,-0.198; 423360,-0.068; 423420,0.049; 423480,
        0.089; 423540,-0.015; 423600,-0.068; 423660,-0.14; 423720,0.03; 423780,0.11; 423840,0.057; 423900,0.008; 423960,0.056; 424020,0.088; 424080,0.016; 424140,0.108; 424200,0.221; 424260,0.165; 424320,
        0.173; 424380,0.202; 424440,0.177; 424500,0.385; 424560,0.603; 424620,0.74; 424680,0.856; 424740,0.889; 424800,0.933; 424860,1.017; 424920,0.984; 424980,0.968; 425040,1.021; 425100,1.028; 425160,
        1.23; 425220,1.182; 425280,0.967; 425340,1.001; 425400,0.984; 425460,0.881; 425520,0.715; 425580,0.603; 425640,0.556; 425700,0.528; 425760,0.453; 425820,0.418; 425880,0.371; 425940,0.442; 426000,
        0.532; 426060,0.538; 426120,0.612; 426180,0.62; 426240,0.642; 426300,0.822; 426360,0.938; 426420,0.872; 426480,0.812; 426540,0.57; 426600,0.373; 426660,0.304; 426720,0.278; 426780,0.198; 426840,
        0.119; 426900,0.138; 426960,0.131; 427020,0.086; 427080,0.119; 427140,0.177; 427200,0.208; 427260,0.269; 427320,0.294; 427380,0.469; 427440,0.57; 427500,0.637; 427560,0.744; 427620,0.952; 427680,
        0.992; 427740,1.023; 427800,1.079; 427860,1.112; 427920,1.123; 427980,1.257; 428040,1.362; 428100,1.557; 428160,1.708; 428220,1.837; 428280,1.941; 428340,1.997; 428400,1.991; 428460,1.935; 428520,
        1.927; 428580,1.979; 428640,2.064; 428700,2.126; 428760,1.892; 428820,1.748; 428880,1.709; 428940,1.906; 429000,2.122; 429060,2.248; 429120,2.355; 429180,2.356; 429240,2.175; 429300,2.207; 429360,
        2.192; 429420,2.205; 429480,2.186; 429540,2.197; 429600,2.233; 429660,2.269; 429720,2.308; 429780,2.311; 429840,2.299; 429900,2.293; 429960,2.286; 430020,2.265; 430080,2.269; 430140,2.3; 430200,
        2.226; 430260,2.115; 430320,2.048; 430380,1.993; 430440,1.952; 430500,1.931; 430560,1.986; 430620,2.033; 430680,2.044; 430740,2.03; 430800,2.078; 430860,2.042; 430920,2.029; 430980,1.98; 431040,
        2.008; 431100,1.994; 431160,2.002; 431220,2.006; 431280,2.029; 431340,2.22; 431400,2.175; 431460,2.072; 431520,2.008; 431580,2.02; 431640,1.988; 431700,1.989; 431760,1.752; 431820,1.584; 431880,
        1.46; 431940,1.494; 432000,1.457; 432060,1.281; 432120,1.228; 432180,1.207; 432240,1.215; 432300,1.169; 432360,1.129; 432420,1.145; 432480,1.137; 432540,1.109; 432600,1.147; 432660,1.157; 432720,
        1.144; 432780,1.143; 432840,1.142; 432900,1.146; 432960,1.118; 433020,1.092; 433080,1.097; 433140,1.128; 433200,1.073; 433260,1.027; 433320,1.055; 433380,1.03; 433440,0.996; 433500,0.965; 433560,
        0.86; 433620,0.813; 433680,0.81; 433740,0.817; 433800,0.806; 433860,0.817; 433920,0.825; 433980,0.942; 434040,1.008; 434100,1.136; 434160,1.095; 434220,1.098; 434280,1.174; 434340,1.428; 434400,
        1.657; 434460,1.681; 434520,1.75; 434580,1.768; 434640,1.904; 434700,1.959; 434760,1.993; 434820,1.897; 434880,1.949; 434940,1.958; 435000,1.865; 435060,1.852; 435120,1.825; 435180,1.903; 435240,
        1.818; 435300,1.777; 435360,1.718; 435420,1.687; 435480,1.664; 435540,1.648; 435600,1.63; 435660,1.606; 435720,1.61; 435780,1.647; 435840,1.652; 435900,1.567; 435960,1.466; 436020,1.354; 436080,
        1.302; 436140,1.298; 436200,1.289; 436260,1.288; 436320,1.296; 436380,1.343; 436440,1.332; 436500,1.414; 436560,1.384; 436620,1.395; 436680,1.374; 436740,1.36; 436800,1.419; 436860,1.414; 436920,
        1.485; 436980,1.565; 437040,1.59; 437100,1.583; 437160,1.528; 437220,1.577; 437280,1.646; 437340,1.683; 437400,1.739; 437460,1.748; 437520,1.784; 437580,1.827; 437640,1.937; 437700,2.005; 437760,
        2.033; 437820,1.863; 437880,1.734; 437940,1.638; 438000,1.473; 438060,1.374; 438120,1.377; 438180,1.348; 438240,1.342; 438300,1.278; 438360,1.214; 438420,1.155; 438480,1.116; 438540,1.067; 438600,
        1.001; 438660,0.975; 438720,0.952; 438780,0.907; 438840,0.858; 438900,0.804; 438960,0.734; 439020,0.722; 439080,0.708; 439140,0.717; 439200,0.755; 439260,0.805; 439320,0.776; 439380,0.799; 439440,
        0.902; 439500,0.934; 439560,0.957; 439620,1.051; 439680,1.139; 439740,1.032; 439800,1.064; 439860,1.002; 439920,0.934; 439980,0.913; 440040,0.861; 440100,0.812; 440160,0.77; 440220,0.713; 440280,
        0.696; 440340,0.687; 440400,0.657; 440460,0.648; 440520,0.652; 440580,0.667; 440640,0.714; 440700,0.749; 440760,0.771; 440820,0.765; 440880,0.795; 440940,0.792; 441000,0.726; 441060,0.689; 441120,
        0.708; 441180,0.701; 441240,0.693; 441300,0.655; 441360,0.557; 441420,0.602; 441480,0.577; 441540,0.437; 441600,0.519; 441660,0.61; 441720,0.491; 441780,0.46; 441840,0.393; 441900,0.388; 441960,
        0.451; 442020,0.604; 442080,0.553; 442140,0.561; 442200,0.597; 442260,0.489; 442320,0.424; 442380,0.348; 442440,0.307; 442500,0.271; 442560,0.249; 442620,0.273; 442680,0.306; 442740,0.343; 442800,
        0.352; 442860,0.358; 442920,0.376; 442980,0.361; 443040,0.432; 443100,0.432; 443160,0.407; 443220,0.369; 443280,0.353; 443340,0.357; 443400,0.357; 443460,0.352; 443520,0.417; 443580,0.467; 443640,
        0.435; 443700,0.394; 443760,0.368; 443820,0.322; 443880,0.329; 443940,0.371; 444000,0.327; 444060,0.28; 444120,0.287; 444180,0.302; 444240,0.339; 444300,0.376; 444360,0.415; 444420,0.391; 444480,
        0.388; 444540,0.403; 444600,0.45; 444660,0.487; 444720,0.518; 444780,0.532; 444840,0.551; 444900,0.571; 444960,0.531; 445020,0.449; 445080,0.418; 445140,0.392; 445200,0.401; 445260,0.311; 445320,
        0.285; 445380,0.308; 445440,0.405; 445500,0.539; 445560,0.61; 445620,0.761; 445680,0.78; 445740,0.684; 445800,0.718; 445860,0.677; 445920,0.673; 445980,0.735; 446040,0.902; 446100,1.011; 446160,
        1.075; 446220,1.137; 446280,1.308; 446340,1.401; 446400,1.337; 446460,1.534; 446520,1.714; 446580,1.986; 446640,2.25; 446700,2.413; 446760,2.553; 446820,2.573; 446880,2.506; 446940,2.44; 447000,
        2.337; 447060,2.192; 447120,2.027; 447180,1.813; 447240,1.652; 447300,1.454; 447360,1.293; 447420,1.155; 447480,1.109; 447540,1.17; 447600,1.196; 447660,1.125; 447720,1.069; 447780,1.007; 447840,
        0.957; 447900,0.902; 447960,0.78; 448020,0.693; 448080,0.547; 448140,0.357; 448200,0.248; 448260,0.157; 448320,0.077; 448380,-0.024; 448440,-0.058; 448500,-0.077; 448560,-0.1; 448620,-0.165; 448680,
        -0.291; 448740,-0.338; 448800,-0.341; 448860,-0.353; 448920,-0.413; 448980,-0.38; 449040,-0.392; 449100,-0.468; 449160,-0.449; 449220,-0.36; 449280,-0.354; 449340,-0.327; 449400,-0.325; 449460,
        -0.307; 449520,-0.276; 449580,-0.248; 449640,-0.095; 449700,-0.092; 449760,-0.065; 449820,-0.127; 449880,-0.117; 449940,-0.132; 450000,-0.183; 450060,-0.111; 450120,-0.078; 450180,0.006; 450240,
        0.008; 450300,0.003; 450360,0.092; 450420,0.057; 450480,0.133; 450540,0.117; 450600,0.112; 450660,0.147; 450720,0.16; 450780,0.175; 450840,0.203; 450900,0.177; 450960,0.152; 451020,0.14; 451080,
        0.09; 451140,0.076; 451200,0.071; 451260,0.041; 451320,0.004; 451380,-0.038; 451440,-0.052; 451500,-0.029; 451560,-0.057; 451620,-0.047; 451680,-0.058; 451740,-0.071; 451800,-0.063; 451860,-0.075;
        451920,-0.023; 451980,0.033; 452040,0.08; 452100,0.176; 452160,0.286; 452220,0.396; 452280,0.404; 452340,0.376; 452400,0.33; 452460,0.304; 452520,0.306; 452580,0.239; 452640,0.214; 452700,0.197;
        452760,0.148; 452820,0.172; 452880,0.139; 452940,0.168; 453000,0.226; 453060,0.237; 453120,0.272; 453180,0.201; 453240,0.109; 453300,0.156; 453360,0.168; 453420,0.133; 453480,0.096; 453540,0.042;
        453600,0.025; 453660,-0.02; 453720,-0.064; 453780,-0.087; 453840,-0.122; 453900,-0.122; 453960,-0.022; 454020,-0.088; 454080,-0.088; 454140,-0.063; 454200,-0.009; 454260,-0.028; 454320,0.077;
        454380,0.134; 454440,0.232; 454500,0.354; 454560,0.435; 454620,0.484; 454680,0.612; 454740,0.682; 454800,0.757; 454860,0.852; 454920,0.864; 454980,0.808; 455040,0.828; 455100,0.749; 455160,0.68;
        455220,0.665; 455280,0.747; 455340,0.754; 455400,0.696; 455460,0.648; 455520,0.579; 455580,0.557; 455640,0.428; 455700,0.352; 455760,0.183; 455820,0.259; 455880,0.304; 455940,0.253; 456000,0.215;
        456060,0.196; 456120,0.178; 456180,0.138; 456240,0.108; 456300,0.093; 456360,0.078; 456420,-0.046; 456480,-0.154; 456540,-0.097; 456600,-0.117; 456660,-0.068; 456720,-0.06; 456780,0.064; 456840,
        0.091; 456900,0.021; 456960,-0.13; 457020,-0.172; 457080,-0.181; 457140,-0.213; 457200,-0.201; 457260,-0.194; 457320,-0.222; 457380,-0.285; 457440,-0.32; 457500,-0.288; 457560,-0.309; 457620,-0.312;
        457680,-0.327; 457740,-0.284; 457800,-0.328; 457860,-0.342; 457920,-0.279; 457980,-0.347; 458040,-0.339; 458100,-0.318; 458160,-0.405; 458220,-0.43; 458280,-0.387; 458340,-0.348; 458400,-0.278;
        458460,-0.324; 458520,-0.373; 458580,-0.357; 458640,-0.307; 458700,-0.272; 458760,-0.376; 458820,-0.466; 458880,-0.354; 458940,-0.312; 459000,-0.322; 459060,-0.335; 459120,-0.337; 459180,-0.337;
        459240,-0.327; 459300,-0.375; 459360,-0.419; 459420,-0.451; 459480,-0.452; 459540,-0.535; 459600,-0.561; 459660,-0.592; 459720,-0.598; 459780,-0.622; 459840,-0.68; 459900,-0.521; 459960,-0.386;
        460020,-0.33; 460080,-0.351; 460140,-0.452; 460200,-0.514; 460260,-0.559; 460320,-0.559; 460380,-0.567; 460440,-0.594; 460500,-0.575; 460560,-0.571; 460620,-0.555; 460680,-0.547; 460740,-0.581;
        460800,-0.601; 460860,-0.583; 460920,-0.588; 460980,-0.571; 461040,-0.595; 461100,-0.592; 461160,-0.606; 461220,-0.589; 461280,-0.599; 461340,-0.56; 461400,-0.573; 461460,-0.534; 461520,-0.522;
        461580,-0.402; 461640,-0.39; 461700,-0.399; 461760,-0.38; 461820,-0.385; 461880,-0.354; 461940,-0.371; 462000,-0.376; 462060,-0.372; 462120,-0.374; 462180,-0.372; 462240,-0.332; 462300,-0.234;
        462360,-0.145; 462420,-0.087; 462480,-0.03; 462540,0.038; 462600,0.126; 462660,0.152; 462720,0.239; 462780,0.448; 462840,0.604; 462900,0.687; 462960,0.728; 463020,0.824; 463080,0.884; 463140,0.981;
        463200,1.134; 463260,1.13; 463320,1.267; 463380,1.112; 463440,1.195; 463500,1.542; 463560,1.542; 463620,1.603; 463680,1.848; 463740,1.799; 463800,1.897; 463860,2.726; 463920,2.806; 463980,2.914;
        464040,2.26; 464100,2.508; 464160,3.036; 464220,3.073; 464280,3.387; 464340,3.351; 464400,3.223; 464460,3.069; 464520,2.929; 464580,3.018; 464640,3.048; 464700,2.931; 464760,2.815; 464820,3.361;
        464880,4.282; 464940,4.528; 465000,4.57; 465060,4.275; 465120,4.314; 465180,3.625; 465240,3.752; 465300,3.198; 465360,3.04; 465420,2.997; 465480,2.952; 465540,3.031; 465600,3.286; 465660,3.249;
        465720,2.987; 465780,2.971; 465840,3.163; 465900,2.95; 465960,3.096; 466020,2.833; 466080,2.865; 466140,2.714; 466200,2.491; 466260,2.513; 466320,2.527; 466380,2.507; 466440,2.526; 466500,2.53;
        466560,2.608; 466620,2.748; 466680,2.876; 466740,2.735; 466800,2.748; 466860,2.712; 466920,2.694; 466980,3.111; 467040,3.312; 467100,3.285; 467160,3.267; 467220,3.537; 467280,3.595; 467340,3.785;
        467400,3.515; 467460,3.501; 467520,3.406; 467580,3.565; 467640,3.673; 467700,3.678; 467760,3.886; 467820,3.801; 467880,4.068; 467940,4.294; 468000,4.285; 468060,4.367; 468120,4.488; 468180,4.399;
        468240,4.378; 468300,4.384; 468360,4.388; 468420,4.704; 468480,4.923; 468540,5.041; 468600,5.311; 468660,5.746; 468720,5.715; 468780,5.493; 468840,5.731; 468900,5.824; 468960,5.622; 469020,5.629;
        469080,5.838; 469140,5.724; 469200,5.666; 469260,5.766; 469320,5.961; 469380,6.133; 469440,6.091; 469500,6.025; 469560,6.049; 469620,6.146; 469680,6.23; 469740,6.036; 469800,5.967; 469860,5.95;
        469920,5.92; 469980,5.968; 470040,5.833; 470100,5.903; 470160,5.645; 470220,5.564; 470280,5.643; 470340,5.718; 470400,5.641; 470460,5.243; 470520,5.369; 470580,5.483; 470640,5.386; 470700,5.236;
        470760,5.318; 470820,5.319; 470880,5.373; 470940,5.368; 471000,5.386; 471060,5.34; 471120,5.43; 471180,5.34; 471240,5.425; 471300,5.511; 471360,5.436; 471420,5.459; 471480,5.482; 471540,5.597;
        471600,5.375; 471660,5.382; 471720,5.451; 471780,5.308; 471840,5.463; 471900,5.296; 471960,5.212; 472020,5.183; 472080,5.142; 472140,5.054; 472200,5.063; 472260,5.063; 472320,5.008; 472380,4.999;
        472440,4.965; 472500,5.09; 472560,5.133; 472620,4.992; 472680,5.056; 472740,5.119; 472800,5.288; 472860,5.212; 472920,5.044; 472980,5.147; 473040,5.427; 473100,5.138; 473160,4.912; 473220,5.038;
        473280,5.292; 473340,5.452; 473400,5.519; 473460,5.448; 473520,5.465; 473580,5.317; 473640,5.312; 473700,5.479; 473760,5.421; 473820,5.403; 473880,5.733; 473940,5.68; 474000,5.597; 474060,5.794;
        474120,5.734; 474180,5.716; 474240,5.69; 474300,5.678; 474360,5.806; 474420,5.785; 474480,5.937; 474540,6.176; 474600,6.355; 474660,6.367; 474720,6.457; 474780,6.304; 474840,5.981; 474900,5.884;
        474960,5.962; 475020,6.082; 475080,6.144; 475140,6.255; 475200,6.269; 475260,6.256; 475320,6.489; 475380,6.544; 475440,6.537; 475500,6.474; 475560,6.448; 475620,6.482; 475680,6.397; 475740,6.594;
        475800,6.685; 475860,6.811; 475920,7.143; 475980,6.807; 476040,6.868; 476100,7.08; 476160,7.215; 476220,7.423; 476280,7.398; 476340,7.282; 476400,7.248; 476460,7.456; 476520,7.55; 476580,7.888;
        476640,7.738; 476700,7.774; 476760,7.929; 476820,7.712; 476880,7.566; 476940,7.619; 477000,7.603; 477060,7.803; 477120,7.887; 477180,7.893; 477240,7.793; 477300,7.746; 477360,7.877; 477420,7.633;
        477480,7.633; 477540,7.607; 477600,7.725; 477660,8.065; 477720,8.227; 477780,8.313; 477840,8.216; 477900,8.278; 477960,8.488; 478020,8.326; 478080,8.474; 478140,8.605; 478200,8.588; 478260,8.429;
        478320,8.587; 478380,8.695; 478440,8.858; 478500,8.901; 478560,8.893; 478620,9.041; 478680,8.893; 478740,8.952; 478800,8.868; 478860,9.019; 478920,9.106; 478980,8.647; 479040,8.418; 479100,8.447;
        479160,8.239; 479220,8.469; 479280,8.456; 479340,8.045; 479400,7.912; 479460,7.684; 479520,7.569; 479580,7.503; 479640,7.746; 479700,7.254; 479760,7.739; 479820,7.985; 479880,8.255; 479940,8.059;
        480000,7.823; 480060,7.763; 480120,7.872; 480180,8.512; 480240,8.757; 480300,8.926; 480360,8.855; 480420,8.705; 480480,8.905; 480540,8.732; 480600,8.826; 480660,9.024; 480720,8.31; 480780,7.695;
        480840,8.053; 480900,8.211; 480960,8.633; 481020,8.837; 481080,8.423; 481140,8.362; 481200,8.775; 481260,8.777; 481320,8.548; 481380,9.012; 481440,8.518; 481500,8.566; 481560,8.785; 481620,8.738;
        481680,8.397; 481740,8.292; 481800,8.43; 481860,8.268; 481920,8.223; 481980,8.237; 482040,8.495; 482100,8.581; 482160,8.527; 482220,8.277; 482280,8.229; 482340,8.767; 482400,9.239; 482460,9.224;
        482520,8.748; 482580,8.488; 482640,8.709; 482700,8.578; 482760,8.743; 482820,8.548; 482880,8.294; 482940,8.144; 483000,8.137; 483060,7.674; 483120,7.393; 483180,7.427; 483240,7.393; 483300,7.249;
        483360,7.092; 483420,7.219; 483480,7.093; 483540,7.085; 483600,6.987; 483660,6.924; 483720,7; 483780,7.013; 483840,6.954; 483900,6.984; 483960,6.926; 484020,6.945; 484080,6.908; 484140,7.103;
        484200,7.045; 484260,6.739; 484320,6.593; 484380,6.6; 484440,6.601; 484500,6.538; 484560,6.473; 484620,6.431; 484680,6.423; 484740,6.418; 484800,6.529; 484860,6.593; 484920,6.547; 484980,6.621;
        485040,6.474; 485100,6.347; 485160,6.355; 485220,6.402; 485280,6.434; 485340,6.464; 485400,6.562; 485460,6.678; 485520,6.516; 485580,6.508; 485640,6.34; 485700,6.294; 485760,6.317; 485820,6.304;
        485880,6.408; 485940,6.371; 486000,6.297; 486060,6.398; 486120,6.528; 486180,6.508; 486240,6.827; 486300,6.963; 486360,6.94; 486420,7.041; 486480,7.099; 486540,7.225; 486600,7.014; 486660,7.1;
        486720,7.031; 486780,7.022; 486840,7.159; 486900,7.206; 486960,7.375; 487020,7.324; 487080,7.342; 487140,7.472; 487200,7.403; 487260,7.412; 487320,7.512; 487380,7.324; 487440,7.381; 487500,7.271;
        487560,7.205; 487620,7.093; 487680,7.007; 487740,6.931; 487800,6.948; 487860,6.918; 487920,6.839; 487980,6.887; 488040,7.055; 488100,7.056; 488160,7.044; 488220,6.972; 488280,7.004; 488340,7.097;
        488400,7.085; 488460,6.623; 488520,6.227; 488580,6.127; 488640,6.122; 488700,6.154; 488760,6.095; 488820,6.081; 488880,6.078; 488940,6.043; 489000,6.032; 489060,5.993; 489120,5.933; 489180,5.933;
        489240,5.932; 489300,5.91; 489360,6.001; 489420,6.005; 489480,6.008; 489540,6.032; 489600,6.02; 489660,6.015; 489720,5.963; 489780,5.909; 489840,5.89; 489900,5.869; 489960,5.811; 490020,5.773;
        490080,5.766; 490140,5.778; 490200,5.753; 490260,5.739; 490320,5.807; 490380,5.796; 490440,5.733; 490500,5.707; 490560,5.675; 490620,5.665; 490680,5.672; 490740,5.627; 490800,5.571; 490860,5.555;
        490920,5.462; 490980,5.366; 491040,5.337; 491100,5.313; 491160,5.197; 491220,5.163; 491280,5.091; 491340,5.02; 491400,4.906; 491460,4.864; 491520,4.802; 491580,4.767; 491640,4.744; 491700,4.707;
        491760,4.687; 491820,4.723; 491880,4.69; 491940,4.637; 492000,4.612; 492060,4.586; 492120,4.544; 492180,4.501; 492240,4.465; 492300,4.439; 492360,4.438; 492420,4.421; 492480,4.403; 492540,4.405;
        492600,4.373; 492660,4.348; 492720,4.347; 492780,4.332; 492840,4.308; 492900,4.267; 492960,4.282; 493020,4.301; 493080,4.277; 493140,4.234; 493200,4.139; 493260,4.127; 493320,4.088; 493380,4.061;
        493440,4.025; 493500,3.953; 493560,3.927; 493620,3.945; 493680,3.957; 493740,3.989; 493800,3.99; 493860,3.963; 493920,3.929; 493980,3.839; 494040,3.763; 494100,3.761; 494160,3.769; 494220,3.777;
        494280,3.779; 494340,3.75; 494400,3.876; 494460,3.946; 494520,3.925; 494580,3.957; 494640,3.91; 494700,3.905; 494760,3.925; 494820,3.953; 494880,3.993; 494940,3.991; 495000,3.981; 495060,4.039;
        495120,4.038; 495180,3.96; 495240,3.898; 495300,3.877; 495360,3.83; 495420,3.735; 495480,3.707; 495540,3.678; 495600,3.643; 495660,3.689; 495720,3.744; 495780,3.728; 495840,3.768; 495900,3.803;
        495960,3.791; 496020,3.727; 496080,3.692; 496140,3.674; 496200,3.641; 496260,3.618; 496320,3.632; 496380,3.589; 496440,3.527; 496500,3.5; 496560,3.544; 496620,3.632; 496680,3.643; 496740,3.616;
        496800,3.615; 496860,3.592; 496920,3.615; 496980,3.664; 497040,3.628; 497100,3.545; 497160,3.556; 497220,3.556; 497280,3.576; 497340,3.417; 497400,3.288; 497460,3.25; 497520,3.247; 497580,3.242;
        497640,3.257; 497700,3.225; 497760,3.188; 497820,3.175; 497880,3.135; 497940,3.115; 498000,3.098; 498060,3.047; 498120,3.075; 498180,3.141; 498240,3.074; 498300,3.003; 498360,3.019; 498420,2.994;
        498480,2.961; 498540,2.981; 498600,3.014; 498660,3.001; 498720,3.086; 498780,3.1; 498840,2.986; 498900,2.869; 498960,2.862; 499020,2.876; 499080,2.809; 499140,2.777; 499200,2.755; 499260,2.767;
        499320,2.743; 499380,2.746; 499440,2.782; 499500,2.774; 499560,2.698; 499620,2.589; 499680,2.609; 499740,2.575; 499800,2.544; 499860,2.632; 499920,2.685; 499980,2.499; 500040,2.402; 500100,2.401;
        500160,2.443; 500220,2.465; 500280,2.376; 500340,2.271; 500400,2.257; 500460,2.216; 500520,2.205; 500580,2.248; 500640,2.283; 500700,2.321; 500760,2.37; 500820,2.326; 500880,2.266; 500940,2.259;
        501000,2.281; 501060,2.292; 501120,2.318; 501180,2.246; 501240,2.126; 501300,2.1; 501360,2.15; 501420,2.214; 501480,2.267; 501540,2.34; 501600,2.426; 501660,2.661; 501720,2.619; 501780,2.512;
        501840,2.437; 501900,2.431; 501960,2.367; 502020,2.286; 502080,2.284; 502140,2.262; 502200,2.193; 502260,2.175; 502320,2.103; 502380,2.109; 502440,2.094; 502500,2.173; 502560,2.16; 502620,2.185;
        502680,2.168; 502740,2.102; 502800,2.032; 502860,1.994; 502920,1.97; 502980,1.953; 503040,1.908; 503100,1.943; 503160,1.884; 503220,1.83; 503280,1.772; 503340,1.792; 503400,1.768; 503460,1.747;
        503520,1.697; 503580,1.686; 503640,1.697; 503700,1.737; 503760,1.712; 503820,1.717; 503880,1.719; 503940,1.684; 504000,1.658; 504060,1.683; 504120,1.759; 504180,1.762; 504240,1.701; 504300,1.614;
        504360,1.6; 504420,1.622; 504480,1.543; 504540,1.496; 504600,1.52; 504660,1.451; 504720,1.332; 504780,1.396; 504840,1.414; 504900,1.363; 504960,1.411; 505020,1.419; 505080,1.435; 505140,1.503;
        505200,1.623; 505260,1.729; 505320,1.774; 505380,1.458; 505440,1.422; 505500,1.362; 505560,1.145; 505620,1.072; 505680,1.102; 505740,1.112; 505800,1.122; 505860,1.108; 505920,1.219; 505980,1.253;
        506040,1.192; 506100,1.182; 506160,1.218; 506220,1.195; 506280,1.178; 506340,1.182; 506400,1.226; 506460,1.248; 506520,1.214; 506580,1.26; 506640,1.389; 506700,1.463; 506760,1.42; 506820,1.318;
        506880,1.297; 506940,1.238; 507000,1.189; 507060,1.257; 507120,1.297; 507180,1.268; 507240,1.209; 507300,1.197; 507360,1.216; 507420,1.222; 507480,1.222; 507540,1.108; 507600,1.258; 507660,1.348;
        507720,1.205; 507780,1.057; 507840,1.033; 507900,1.071; 507960,1.073; 508020,1.074; 508080,1.075; 508140,1.069; 508200,1.05; 508260,1.007; 508320,1.032; 508380,1.117; 508440,1.137; 508500,0.96;
        508560,0.848; 508620,0.817; 508680,0.828; 508740,0.828; 508800,0.772; 508860,0.74; 508920,0.626; 508980,0.547; 509040,0.503; 509100,0.5; 509160,0.505; 509220,0.592; 509280,0.648; 509340,0.633;
        509400,0.61; 509460,0.622; 509520,0.692; 509580,0.648; 509640,0.664; 509700,0.685; 509760,0.668; 509820,0.657; 509880,0.51; 509940,0.379; 510000,0.386; 510060,0.307; 510120,0.337; 510180,0.445;
        510240,0.598; 510300,0.672; 510360,0.711; 510420,0.712; 510480,0.674; 510540,0.666; 510600,0.643; 510660,0.663; 510720,0.558; 510780,0.543; 510840,0.492; 510900,0.583; 510960,0.562; 511020,0.481;
        511080,0.682; 511140,0.865; 511200,0.916; 511260,0.853; 511320,0.643; 511380,0.631; 511440,0.77; 511500,0.826; 511560,0.813; 511620,0.746; 511680,0.705; 511740,0.682; 511800,0.774; 511860,0.718;
        511920,0.683; 511980,0.678; 512040,0.652; 512100,0.632; 512160,0.621; 512220,0.615; 512280,0.605; 512340,0.632; 512400,0.642; 512460,0.676; 512520,0.646; 512580,0.632; 512640,0.588; 512700,0.588;
        512760,0.638; 512820,0.703; 512880,0.707; 512940,0.719; 513000,0.73; 513060,0.687; 513120,0.705; 513180,0.708; 513240,0.616; 513300,0.55; 513360,0.53; 513420,0.583; 513480,0.598; 513540,0.55;
        513600,0.528; 513660,0.502; 513720,0.448; 513780,0.413; 513840,0.422; 513900,0.452; 513960,0.465; 514020,0.433; 514080,0.384; 514140,0.339; 514200,0.306; 514260,0.286; 514320,0.246; 514380,0.245;
        514440,0.232; 514500,0.198; 514560,0.162; 514620,0.113; 514680,0.108; 514740,0.144; 514800,0.182; 514860,0.208; 514920,0.181; 514980,0.197; 515040,0.269; 515100,0.258; 515160,0.239; 515220,0.179;
        515280,0.159; 515340,0.207; 515400,0.18; 515460,0.133; 515520,0.084; 515580,0.072; 515640,0.068; 515700,0.072; 515760,0.071; 515820,0.049; 515880,0.057; 515940,0.013; 516000,0.015; 516060,-0.039;
        516120,-0.085; 516180,-0.093; 516240,-0.103; 516300,-0.122; 516360,-0.135; 516420,-0.221; 516480,-0.278; 516540,-0.177; 516600,-0.088; 516660,-0.099; 516720,-0.149; 516780,-0.216; 516840,-0.258;
        516900,-0.287; 516960,-0.244; 517020,-0.261; 517080,-0.248; 517140,-0.247; 517200,-0.193; 517260,-0.19; 517320,-0.269; 517380,-0.238; 517440,-0.184; 517500,-0.131; 517560,-0.201; 517620,-0.182;
        517680,-0.009; 517740,0.218; 517800,0.45; 517860,0.524; 517920,0.619; 517980,0.738; 518040,0.791; 518100,1.125; 518160,1.209; 518220,1.203; 518280,1.165; 518340,1.144; 518400,1.179; 518460,1.122;
        518520,1.117; 518580,1.161; 518640,1.245; 518700,1.301; 518760,1.08; 518820,0.975; 518880,0.897; 518940,0.779; 519000,0.709; 519060,0.635; 519120,0.533; 519180,0.56; 519240,0.637; 519300,0.63;
        519360,0.592; 519420,0.581; 519480,0.527; 519540,0.558; 519600,0.48; 519660,0.376; 519720,0.249; 519780,0.194; 519840,0.141; 519900,0.043; 519960,0.101; 520020,0.464; 520080,0.652; 520140,0.701;
        520200,0.69; 520260,0.742; 520320,0.807; 520380,0.783; 520440,0.805; 520500,0.832; 520560,0.824; 520620,0.85; 520680,0.817; 520740,0.782; 520800,0.769; 520860,0.759; 520920,0.762; 520980,0.757;
        521040,0.772; 521100,0.852; 521160,0.883; 521220,0.805; 521280,0.741; 521340,0.682; 521400,0.653; 521460,0.604; 521520,0.612; 521580,0.567; 521640,0.507; 521700,0.609; 521760,0.704; 521820,0.732;
        521880,0.676; 521940,0.676; 522000,0.668; 522060,0.638; 522120,0.529; 522180,0.392; 522240,0.45; 522300,0.498; 522360,0.477; 522420,0.417; 522480,0.323; 522540,0.259; 522600,0.199; 522660,0.236;
        522720,0.195; 522780,0.167; 522840,0.145; 522900,0.169; 522960,0.171; 523020,0.167; 523080,0.128; 523140,0.123; 523200,0.071; 523260,0.066; 523320,0.056; 523380,0.088; 523440,0.05; 523500,-0.047;
        523560,-0.062; 523620,-0.12; 523680,-0.198; 523740,-0.246; 523800,-0.279; 523860,-0.261; 523920,-0.25; 523980,-0.256; 524040,-0.285; 524100,-0.091; 524160,0.091; 524220,0.042; 524280,0.067; 524340,
        0.073; 524400,0.109; 524460,0.129; 524520,0.121; 524580,0.167; 524640,0.167; 524700,0.226; 524760,0.232; 524820,0.218; 524880,0.169; 524940,0.167; 525000,0.228; 525060,0.247; 525120,0.216; 525180,
        0.158; 525240,0.098; 525300,0.09; 525360,0.067; 525420,0.073; 525480,0.081; 525540,0.047; 525600,0.063; 525660,0.085; 525720,0.129; 525780,0.079; 525840,0.046; 525900,0.023; 525960,-0.013; 526020,
        -0.048; 526080,-0.192; 526140,-0.182; 526200,-0.208; 526260,-0.206; 526320,-0.177; 526380,-0.167; 526440,-0.189; 526500,-0.213; 526560,-0.228; 526620,-0.248; 526680,-0.259; 526740,-0.243; 526800,
        -0.282; 526860,-0.304; 526920,-0.312; 526980,-0.306; 527040,-0.325; 527100,-0.348; 527160,-0.342; 527220,-0.333; 527280,-0.347; 527340,-0.374; 527400,-0.4; 527460,-0.431; 527520,-0.463; 527580,
        -0.566; 527640,-0.637; 527700,-0.622; 527760,-0.557; 527820,-0.494; 527880,-0.467; 527940,-0.423; 528000,-0.481; 528060,-0.645; 528120,-0.612; 528180,-0.741; 528240,-0.77; 528300,-0.697; 528360,
        -0.674; 528420,-0.637; 528480,-0.654; 528540,-0.684; 528600,-0.752; 528660,-0.745; 528720,-0.76; 528780,-0.809; 528840,-0.862; 528900,-0.876; 528960,-0.859; 529020,-0.882; 529080,-0.907; 529140,
        -0.884; 529200,-0.638; 529260,-0.424; 529320,-0.356; 529380,-0.344; 529440,-0.461; 529500,-0.478; 529560,-0.467; 529620,-0.492; 529680,-0.48; 529740,-0.434; 529800,-0.258; 529860,-0.165; 529920,
        -0.082; 529980,-0.058; 530040,-0.141; 530100,-0.168; 530160,-0.188; 530220,-0.1; 530280,-0.039; 530340,-0.021; 530400,0.015; 530460,0.088; 530520,-0.017; 530580,-0.115; 530640,-0.264; 530700,-0.321;
        530760,-0.433; 530820,-0.473; 530880,-0.407; 530940,-0.346; 531000,-0.282; 531060,-0.165; 531120,-0.136; 531180,-0.132; 531240,0.082; 531300,0.134; 531360,0.191; 531420,0.226; 531480,0.268; 531540,
        0.291; 531600,0.341; 531660,0.343; 531720,0.372; 531780,0.382; 531840,0.387; 531900,0.461; 531960,0.427; 532020,0.448; 532080,0.502; 532140,0.487; 532200,0.457; 532260,0.51; 532320,0.499; 532380,
        0.539; 532440,0.588; 532500,0.61; 532560,0.667; 532620,0.642; 532680,0.662; 532740,0.611; 532800,0.617; 532860,0.656; 532920,0.639; 532980,0.59; 533040,0.557; 533100,0.497; 533160,0.443; 533220,
        0.413; 533280,0.409; 533340,0.381; 533400,0.327; 533460,0.26; 533520,0.207; 533580,0.173; 533640,0.118; 533700,0.078; 533760,0.063; 533820,0.015; 533880,-0.056; 533940,-0.067; 534000,-0.114; 534060,
        -0.14; 534120,-0.162; 534180,-0.19; 534240,-0.242; 534300,-0.307; 534360,-0.376; 534420,-0.443; 534480,-0.493; 534540,-0.532; 534600,-0.544; 534660,-0.569; 534720,-0.581; 534780,-0.569; 534840,
        -0.584; 534900,-0.577; 534960,-0.612; 535020,-0.642; 535080,-0.69; 535140,-0.682; 535200,-0.653; 535260,-0.644; 535320,-0.672; 535380,-0.682; 535440,-0.7; 535500,-0.742; 535560,-0.69; 535620,-0.689;
        535680,-0.698; 535740,-0.722; 535800,-0.676; 535860,-0.694; 535920,-0.634; 535980,-0.598; 536040,-0.609; 536100,-0.727; 536160,-0.755; 536220,-0.768; 536280,-0.829; 536340,-0.772; 536400,-0.753;
        536460,-0.756; 536520,-0.757; 536580,-0.751; 536640,-0.746; 536700,-0.692; 536760,-0.645; 536820,-0.654; 536880,-0.652; 536940,-0.663; 537000,-0.685; 537060,-0.626; 537120,-0.537; 537180,-0.501;
        537240,-0.486; 537300,-0.486; 537360,-0.478; 537420,-0.499; 537480,-0.562; 537540,-0.561; 537600,-0.54; 537660,-0.535; 537720,-0.629; 537780,-0.715; 537840,-0.76; 537900,-0.773; 537960,-0.764;
        538020,-0.72; 538080,-0.766; 538140,-0.807; 538200,-0.859; 538260,-0.933; 538320,-1.06; 538380,-1.098; 538440,-1.085; 538500,-1.125; 538560,-1.101; 538620,-0.934; 538680,-0.912; 538740,-0.95;
        538800,-0.993; 538860,-1.037; 538920,-1.087; 538980,-1.107; 539040,-1.109; 539100,-1.138; 539160,-1.102; 539220,-1.102; 539280,-1.131; 539340,-1.106; 539400,-1.039; 539460,-1.008; 539520,-0.975;
        539580,-1.065; 539640,-0.983; 539700,-1.028; 539760,-1.107; 539820,-1.084; 539880,-1.111; 539940,-1.07; 540000,-1.023; 540060,-1.042; 540120,-1.117; 540180,-1.13; 540240,-1.154; 540300,-1.149;
        540360,-1.162; 540420,-1.192; 540480,-1.193; 540540,-1.178; 540600,-1.177; 540660,-1.148; 540720,-1.182; 540780,-1.137; 540840,-1.201; 540900,-1.213; 540960,-1.213; 541020,-1.234; 541080,-1.249;
        541140,-1.224; 541200,-1.163; 541260,-1.06; 541320,-1.098; 541380,-1.181; 541440,-1.149; 541500,-1.132; 541560,-1.038; 541620,-0.993; 541680,-0.797; 541740,-0.746; 541800,-0.705; 541860,-0.716;
        541920,-0.735; 541980,-0.665; 542040,-0.615; 542100,-0.575; 542160,-0.537; 542220,-0.456; 542280,-0.502; 542340,-0.482; 542400,-0.227; 542460,-0.085; 542520,-0.191; 542580,-0.268; 542640,-0.259;
        542700,-0.258; 542760,-0.272; 542820,-0.288; 542880,-0.283; 542940,-0.311; 543000,-0.303; 543060,-0.303; 543120,-0.254; 543180,-0.262; 543240,-0.27; 543300,-0.167; 543360,-0.141; 543420,-0.149;
        543480,-0.114; 543540,-0.153; 543600,-0.2; 543660,-0.228; 543720,-0.242; 543780,-0.292; 543840,-0.326; 543900,-0.391; 543960,-0.42; 544020,-0.455; 544080,-0.462; 544140,-0.527; 544200,-0.568;
        544260,-0.602; 544320,-0.637; 544380,-0.702; 544440,-0.728; 544500,-0.73; 544560,-0.76; 544620,-0.757; 544680,-0.757; 544740,-0.747; 544800,-0.743; 544860,-0.752; 544920,-0.752; 544980,-0.766;
        545040,-0.782; 545100,-0.791; 545160,-0.781; 545220,-0.787; 545280,-0.743; 545340,-0.712; 545400,-0.685; 545460,-0.642; 545520,-0.655; 545580,-0.631; 545640,-0.692; 545700,-0.716; 545760,-0.747;
        545820,-0.839; 545880,-0.851; 545940,-0.778; 546000,-0.796; 546060,-0.842; 546120,-0.929; 546180,-1.043; 546240,-1.009; 546300,-0.937; 546360,-0.819; 546420,-0.768; 546480,-0.775; 546540,-0.794;
        546600,-0.844; 546660,-0.888; 546720,-0.902; 546780,-0.943; 546840,-0.96; 546900,-0.993; 546960,-1.022; 547020,-1.029; 547080,-0.979; 547140,-1.003; 547200,-1.018; 547260,-0.987; 547320,-0.894;
        547380,-0.872; 547440,-0.811; 547500,-0.756; 547560,-0.699; 547620,-0.683; 547680,-0.661; 547740,-0.64; 547800,-0.676; 547860,-0.709; 547920,-0.653; 547980,-0.632; 548040,-0.598; 548100,-0.631;
        548160,-0.503; 548220,-0.432; 548280,-0.482; 548340,-0.528; 548400,-0.474; 548460,-0.487; 548520,-0.41; 548580,-0.411; 548640,-0.373; 548700,-0.372; 548760,-0.298; 548820,-0.244; 548880,-0.212;
        548940,-0.167; 549000,-0.093; 549060,0.037; 549120,0.069; 549180,0.112; 549240,0.143; 549300,0.167; 549360,0.198; 549420,0.257; 549480,0.29; 549540,0.345; 549600,0.366; 549660,0.407; 549720,0.452;
        549780,0.509; 549840,0.543; 549900,0.575; 549960,0.596; 550020,0.643; 550080,0.673; 550140,0.739; 550200,0.733; 550260,0.75; 550320,0.8; 550380,0.837; 550440,0.877; 550500,0.919; 550560,0.987;
        550620,1.032; 550680,1.057; 550740,1.095; 550800,1.181; 550860,1.21; 550920,1.225; 550980,1.223; 551040,1.293; 551100,1.321; 551160,1.359; 551220,1.424; 551280,1.442; 551340,1.471; 551400,1.487;
        551460,1.503; 551520,1.548; 551580,1.583; 551640,1.602; 551700,1.63; 551760,1.68; 551820,1.708; 551880,1.773; 551940,1.865; 552000,1.889; 552060,1.961; 552120,1.995; 552180,1.94; 552240,1.938;
        552300,1.98; 552360,1.988; 552420,2.028; 552480,2.03; 552540,2.238; 552600,2.339; 552660,2.661; 552720,2.699; 552780,2.774; 552840,2.824; 552900,2.845; 552960,2.777; 553020,2.927; 553080,2.852;
        553140,3.053; 553200,3.208; 553260,3.25; 553320,3.459; 553380,3.476; 553440,3.442; 553500,3.633; 553560,3.478; 553620,3.453; 553680,3.634; 553740,3.608; 553800,3.595; 553860,3.285; 553920,3.384;
        553980,3.443; 554040,3.778; 554100,4.278; 554160,4.231; 554220,3.891; 554280,3.822; 554340,3.932; 554400,4.105; 554460,4.173; 554520,4.328; 554580,4.398; 554640,4.484; 554700,4.453; 554760,4.506;
        554820,4.464; 554880,4.391; 554940,4.298; 555000,4.285; 555060,4.348; 555120,4.232; 555180,4.213; 555240,4.187; 555300,4.237; 555360,4.178; 555420,4.105; 555480,4.102; 555540,3.929; 555600,3.922;
        555660,3.893; 555720,4.027; 555780,4.043; 555840,4.047; 555900,4.11; 555960,4.006; 556020,3.907; 556080,3.858; 556140,4.077; 556200,4.139; 556260,4.106; 556320,4.066; 556380,4.036; 556440,4.122;
        556500,4.136; 556560,4.179; 556620,3.969; 556680,3.917; 556740,4.012; 556800,3.805; 556860,3.832; 556920,3.636; 556980,3.766; 557040,3.728; 557100,3.815; 557160,3.828; 557220,3.784; 557280,3.802;
        557340,3.967; 557400,3.988; 557460,3.958; 557520,4.094; 557580,4.184; 557640,4.185; 557700,4.076; 557760,4.079; 557820,4.141; 557880,4.228; 557940,4.271; 558000,4.213; 558060,4.16; 558120,4.24;
        558180,4.286; 558240,4.262; 558300,4.325; 558360,4.377; 558420,4.176; 558480,4.253; 558540,4.266; 558600,4.147; 558660,4.098; 558720,4.387; 558780,4.517; 558840,4.493; 558900,4.569; 558960,4.59;
        559020,4.558; 559080,4.659; 559140,4.678; 559200,4.629; 559260,4.693; 559320,4.638; 559380,4.61; 559440,4.631; 559500,4.657; 559560,4.82; 559620,5.012; 559680,5.002; 559740,5.123; 559800,5.313;
        559860,5.739; 559920,6.039; 559980,5.876; 560040,5.435; 560100,5.397; 560160,5.486; 560220,5.432; 560280,5.482; 560340,5.566; 560400,5.6; 560460,5.774; 560520,5.716; 560580,5.765; 560640,6.29;
        560700,6.213; 560760,6.183; 560820,6.065; 560880,6.327; 560940,6.22; 561000,6.254; 561060,6.325; 561120,6.172; 561180,6.357; 561240,6.859; 561300,7.015; 561360,7.19; 561420,7.221; 561480,7.417;
        561540,7.532; 561600,7.488; 561660,7.856; 561720,7.918; 561780,7.894; 561840,8.044; 561900,7.747; 561960,7.336; 562020,6.727; 562080,6.47; 562140,6.268; 562200,6.196; 562260,6.224; 562320,6.361;
        562380,6.319; 562440,6.31; 562500,6.31; 562560,6.236; 562620,6.451; 562680,6.592; 562740,6.698; 562800,6.406; 562860,6.65; 562920,6.958; 562980,7.024; 563040,7.121; 563100,7.196; 563160,7.134;
        563220,7.399; 563280,7.436; 563340,7.402; 563400,7.321; 563460,7.361; 563520,7.432; 563580,7.286; 563640,7.142; 563700,6.969; 563760,6.733; 563820,6.683; 563880,6.609; 563940,6.523; 564000,6.455;
        564060,6.441; 564120,6.315; 564180,6.268; 564240,6.308; 564300,6.333; 564360,6.362; 564420,6.378; 564480,6.179; 564540,6.216; 564600,6.407; 564660,6.215; 564720,6.156; 564780,6.143; 564840,6.067;
        564900,5.972; 564960,6.021; 565020,6.065; 565080,6.114; 565140,6.198; 565200,6.315; 565260,6.303; 565320,6.241; 565380,6.316; 565440,6.318; 565500,6.337; 565560,6.384; 565620,6.317; 565680,6.29;
        565740,6.298; 565800,6.364; 565860,6.453; 565920,6.463; 565980,6.487; 566040,6.391; 566100,6.303; 566160,6.254; 566220,6.286; 566280,6.304; 566340,6.351; 566400,6.367; 566460,6.443; 566520,6.413;
        566580,6.447; 566640,6.542; 566700,6.475; 566760,6.43; 566820,6.487; 566880,6.517; 566940,6.677; 567000,6.845; 567060,6.792; 567120,6.896; 567180,6.805; 567240,6.859; 567300,6.997; 567360,7.027;
        567420,7.105; 567480,6.948; 567540,6.823; 567600,6.77; 567660,6.848; 567720,6.87; 567780,6.751; 567840,6.63; 567900,6.726; 567960,6.709; 568020,6.659; 568080,6.636; 568140,6.613; 568200,6.652;
        568260,6.747; 568320,6.949; 568380,6.954; 568440,6.902; 568500,7.024; 568560,7.142; 568620,6.946; 568680,6.835; 568740,6.616; 568800,6.328; 568860,6.138; 568920,6.202; 568980,6.186; 569040,6.17;
        569100,6.126; 569160,6.053; 569220,6.009; 569280,6.058; 569340,6.18; 569400,6.206; 569460,6.261; 569520,6.103; 569580,6.185; 569640,6.229; 569700,6.343; 569760,6.209; 569820,6.192; 569880,6.314;
        569940,6.421; 570000,6.357; 570060,6.398; 570120,6.453; 570180,6.423; 570240,6.307; 570300,6.225; 570360,6.202; 570420,6.156; 570480,6.066; 570540,5.985; 570600,5.925; 570660,5.898; 570720,5.892;
        570780,5.849; 570840,5.784; 570900,5.731; 570960,5.727; 571020,5.713; 571080,5.776; 571140,5.892; 571200,6.097; 571260,6.16; 571320,6.169; 571380,6.268; 571440,6.365; 571500,6.401; 571560,6.453;
        571620,6.546; 571680,6.501; 571740,6.337; 571800,6.463; 571860,6.439; 571920,6.452; 571980,6.274; 572040,6.228; 572100,6.304; 572160,6.472; 572220,6.609; 572280,6.762; 572340,6.623; 572400,6.562;
        572460,6.599; 572520,6.704; 572580,6.652; 572640,6.642; 572700,6.568; 572760,6.623; 572820,6.681; 572880,6.644; 572940,6.654; 573000,6.741; 573060,6.755; 573120,6.782; 573180,6.779; 573240,6.747;
        573300,6.753; 573360,6.742; 573420,6.747; 573480,6.661; 573540,6.542; 573600,6.489; 573660,6.447; 573720,6.497; 573780,6.386; 573840,6.415; 573900,6.364; 573960,6.353; 574020,6.367; 574080,6.433;
        574140,6.477; 574200,6.559; 574260,6.592; 574320,6.54; 574380,6.488; 574440,6.474; 574500,6.469; 574560,6.471; 574620,6.462; 574680,6.442; 574740,6.404; 574800,6.359; 574860,6.302; 574920,6.25;
        574980,6.224; 575040,6.228; 575100,6.229; 575160,6.225; 575220,6.216; 575280,6.229; 575340,6.234; 575400,6.226; 575460,6.205; 575520,6.099; 575580,5.968; 575640,5.898; 575700,5.795; 575760,5.724;
        575820,5.69; 575880,5.621; 575940,5.567; 576000,5.57; 576060,5.543; 576120,5.514; 576180,5.506; 576240,5.485; 576300,5.413; 576360,5.374; 576420,5.354; 576480,5.345; 576540,5.352; 576600,5.354;
        576660,5.329; 576720,5.322; 576780,5.313; 576840,5.306; 576900,5.29; 576960,5.282; 577020,5.28; 577080,5.277; 577140,5.265; 577200,5.247; 577260,5.236; 577320,5.237; 577380,5.256; 577440,5.263;
        577500,5.25; 577560,5.246; 577620,5.223; 577680,5.208; 577740,5.206; 577800,5.196; 577860,5.185; 577920,5.168; 577980,5.151; 578040,5.081; 578100,5.057; 578160,5.043; 578220,5.032; 578280,5.018;
        578340,5.017; 578400,5.018; 578460,5.003; 578520,4.949; 578580,4.902; 578640,4.853; 578700,4.858; 578760,4.858; 578820,4.875; 578880,4.884; 578940,4.882; 579000,4.876; 579060,4.873; 579120,4.87;
        579180,4.86; 579240,4.829; 579300,4.727; 579360,4.693; 579420,4.742; 579480,4.768; 579540,4.779; 579600,4.804; 579660,4.807; 579720,4.788; 579780,4.772; 579840,4.728; 579900,4.731; 579960,4.757;
        580020,4.782; 580080,4.743; 580140,4.714; 580200,4.797; 580260,4.767; 580320,4.734; 580380,4.747; 580440,4.811; 580500,4.864; 580560,4.894; 580620,4.885; 580680,4.843; 580740,4.83; 580800,4.857;
        580860,4.816; 580920,4.776; 580980,4.777; 581040,4.782; 581100,4.795; 581160,4.823; 581220,4.851; 581280,4.833; 581340,4.786; 581400,4.785; 581460,4.753; 581520,4.71; 581580,4.762; 581640,4.792;
        581700,4.795; 581760,4.802; 581820,4.793; 581880,4.78; 581940,4.774; 582000,4.759; 582060,4.761; 582120,4.768; 582180,4.733; 582240,4.703; 582300,4.692; 582360,4.634; 582420,4.554; 582480,4.518;
        582540,4.51; 582600,4.532; 582660,4.555; 582720,4.606; 582780,4.545; 582840,4.604; 582900,4.513; 582960,4.474; 583020,4.491; 583080,4.454; 583140,4.388; 583200,4.394; 583260,4.411; 583320,4.436;
        583380,4.423; 583440,4.409; 583500,4.415; 583560,4.462; 583620,4.486; 583680,4.531; 583740,4.488; 583800,4.439; 583860,4.361; 583920,4.326; 583980,4.304; 584040,4.342; 584100,4.381; 584160,4.418;
        584220,4.452; 584280,4.486; 584340,4.478; 584400,4.402; 584460,4.392; 584520,4.376; 584580,4.347; 584640,4.352; 584700,4.341; 584760,4.38; 584820,4.409; 584880,4.422; 584940,4.408; 585000,4.348;
        585060,4.291; 585120,4.249; 585180,4.202; 585240,4.205; 585300,4.178; 585360,4.142; 585420,4.113; 585480,4.106; 585540,4.129; 585600,4.116; 585660,4.105; 585720,4.105; 585780,4.015; 585840,3.939;
        585900,3.914; 585960,3.931; 586020,3.99; 586080,4.029; 586140,4.034; 586200,3.991; 586260,3.934; 586320,3.981; 586380,4.053; 586440,4.022; 586500,4.005; 586560,3.947; 586620,3.933; 586680,3.943;
        586740,4.002; 586800,4.057; 586860,3.987; 586920,4.005; 586980,3.973; 587040,3.907; 587100,3.869; 587160,3.853; 587220,3.803; 587280,3.727; 587340,3.581; 587400,3.483; 587460,3.441; 587520,3.403;
        587580,3.425; 587640,3.423; 587700,3.366; 587760,3.358; 587820,3.351; 587880,3.372; 587940,3.367; 588000,3.355; 588060,3.373; 588120,3.369; 588180,3.356; 588240,3.373; 588300,3.439; 588360,3.457;
        588420,3.448; 588480,3.506; 588540,3.547; 588600,3.575; 588660,3.568; 588720,3.535; 588780,3.492; 588840,3.449; 588900,3.393; 588960,3.357; 589020,3.399; 589080,3.446; 589140,3.428; 589200,3.411;
        589260,3.415; 589320,3.397; 589380,3.313; 589440,3.341; 589500,3.303; 589560,3.3; 589620,3.315; 589680,3.274; 589740,3.217; 589800,3.209; 589860,3.197; 589920,3.166; 589980,3.124; 590040,3.104;
        590100,3.119; 590160,3.133; 590220,3.131; 590280,3.162; 590340,3.177; 590400,3.185; 590460,3.188; 590520,3.185; 590580,3.143; 590640,3.122; 590700,3.094; 590760,3.137; 590820,3.291; 590880,3.381;
        590940,3.428; 591000,3.454; 591060,3.493; 591120,3.407; 591180,3.432; 591240,3.438; 591300,3.386; 591360,3.395; 591420,3.332; 591480,3.218; 591540,3.213; 591600,3.204; 591660,3.181; 591720,3.106;
        591780,3.098; 591840,3.096; 591900,3.087; 591960,3.112; 592020,3.108; 592080,3.098; 592140,3.123; 592200,3.162; 592260,3.157; 592320,3.117; 592380,3.124; 592440,3.155; 592500,3.222; 592560,3.201;
        592620,3.127; 592680,3.027; 592740,2.982; 592800,2.932; 592860,2.981; 592920,3.037; 592980,3.023; 593040,3.031; 593100,3; 593160,2.866; 593220,2.855; 593280,2.842; 593340,2.787; 593400,2.803;
        593460,2.819; 593520,2.75; 593580,2.674; 593640,2.53; 593700,2.527; 593760,2.629; 593820,2.721; 593880,2.752; 593940,2.772; 594000,2.807; 594060,2.79; 594120,2.741; 594180,2.739; 594240,2.818;
        594300,2.826; 594360,2.668; 594420,2.591; 594480,2.58; 594540,2.587; 594600,2.542; 594660,2.598; 594720,2.604; 594780,2.598; 594840,2.628; 594900,2.579; 594960,2.53; 595020,2.491; 595080,2.499;
        595140,2.486; 595200,2.57; 595260,2.557; 595320,2.465; 595380,2.402; 595440,2.436; 595500,2.422; 595560,2.37; 595620,2.345; 595680,2.291; 595740,2.238; 595800,2.231; 595860,2.314; 595920,2.302;
        595980,2.252; 596040,2.293; 596100,2.24; 596160,2.305; 596220,2.384; 596280,2.429; 596340,2.405; 596400,2.393; 596460,2.37; 596520,2.323; 596580,2.193; 596640,2.167; 596700,2.328; 596760,2.432;
        596820,2.428; 596880,2.388; 596940,2.251; 597000,2.094; 597060,1.988; 597120,1.841; 597180,1.686; 597240,1.595; 597300,1.56; 597360,1.547; 597420,1.505; 597480,1.507; 597540,1.431; 597600,1.39;
        597660,1.415; 597720,1.393; 597780,1.392; 597840,1.382; 597900,1.391; 597960,1.402; 598020,1.377; 598080,1.326; 598140,1.276; 598200,1.268; 598260,1.262; 598320,1.185; 598380,1.213; 598440,1.198;
        598500,1.27; 598560,1.37; 598620,1.388; 598680,1.373; 598740,1.368; 598800,1.439; 598860,1.559; 598920,1.69; 598980,1.668; 599040,1.447; 599100,1.498; 599160,1.519; 599220,1.468; 599280,1.472;
        599340,1.438; 599400,1.522; 599460,1.596; 599520,1.594; 599580,1.573; 599640,1.573; 599700,1.643; 599760,1.689; 599820,1.707; 599880,1.645; 599940,1.572; 600000,1.522; 600060,1.51; 600120,1.61;
        600180,1.633; 600240,1.53; 600300,1.381; 600360,1.474; 600420,1.587; 600480,1.638; 600540,1.643; 600600,1.53; 600660,1.485; 600720,1.465; 600780,1.45; 600840,1.45; 600900,1.384; 600960,1.329;
        601020,1.212; 601080,1.2; 601140,1.279; 601200,1.383; 601260,1.494; 601320,1.483; 601380,1.44; 601440,1.396; 601500,1.422; 601560,1.417; 601620,1.398; 601680,1.33; 601740,1.282; 601800,1.238;
        601860,1.306; 601920,1.359; 601980,1.361; 602040,1.375; 602100,1.444; 602160,1.378; 602220,1.203; 602280,1.145; 602340,1.124; 602400,1.111; 602460,1.052; 602520,1.065; 602580,1.072; 602640,1.048;
        602700,1.072; 602760,1.133; 602820,1.098; 602880,1.04; 602940,1.025; 603000,1.012; 603060,1.029; 603120,1.124; 603180,1.153; 603240,1.117; 603300,0.978; 603360,0.933; 603420,1; 603480,0.945; 603540,
        0.968; 603600,0.964; 603660,0.957; 603720,0.984; 603780,1.052; 603840,1.078; 603900,1.153; 603960,1.185; 604020,1.174; 604080,1.175; 604140,1.202; 604200,1.222; 604260,1.258; 604320,1.27; 604380,
        1.223])
    annotation (Placement(transformation(extent={{70,69},{90,89}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{2,-86},{22,-66}})));
  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{-16,28},{-2,38}})));
  Modelica.Fluid.Machines.ControlledPump pump(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    p_a_nominal=200000,
    p_b_nominal=300000,
    m_flow_nominal=0.25)
    annotation (Placement(transformation(extent={{-56,18},{-36,38}})));
  Buildings.Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    m_flow_nominal=1,
    V(displayUnit="l") = 0.5,
    nPorts=2)
    annotation (Placement(transformation(extent={{22,50},{42,70}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3), nPorts=1)
                                                              annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-88,40})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-34,70},{-18,86}})));
  Modelica.Blocks.Sources.RealExpression T_control(y=vol.T)
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{48,18},{62,28}})));
  Modelica.Blocks.Sources.Constant const(k=2000) annotation (Placement(transformation(extent={{-74,68},{-54,88}})));
  Modelica.Blocks.Sources.CombiTimeTable RH(table=[60,80.123; 120,79.902; 180,79.885; 240,79.926; 300,80.125; 360,80.046; 420,80.127; 480,80.127; 540,80.128; 600,80.127; 660,80.13; 720,80.128; 780,
        80.126; 840,80.21; 900,80.371; 960,80.371; 1020,80.372; 1080,80.372; 1140,80.371; 1200,80.371; 1260,80.207; 1320,80.125; 1380,80.123; 1440,80.127; 1500,80.124; 1560,80.124; 1620,80.002; 1680,
        79.884; 1740,79.882; 1800,79.682; 1860,79.72; 1920,79.882; 1980,79.882; 2040,79.657; 2100,79.636; 2160,79.635; 2220,79.641; 2280,79.519; 2340,79.396; 2400,79.437; 2460,79.539; 2520,79.639;
        2580,79.639; 2640,79.635; 2700,79.639; 2760,79.641; 2820,79.681; 2880,79.886; 2940,79.883; 3000,79.9; 3060,80.122; 3120,80.23; 3180,80.371; 3240,80.473; 3300,80.62; 3360,80.623; 3420,80.62;
        3480,80.802; 3540,80.862; 3600,80.864; 3660,80.761; 3720,80.862; 3780,80.864; 3840,80.864; 3900,80.863; 3960,80.863; 4020,80.867; 4080,80.863; 4140,80.863; 4200,80.867; 4260,80.866; 4320,
        80.703; 4380,80.661; 4440,80.868; 4500,80.865; 4560,80.621; 4620,80.661; 4680,80.62; 4740,80.62; 4800,80.62; 4860,80.62; 4920,80.621; 4980,80.453; 5040,80.414; 5100,80.621; 5160,80.62; 5220,
        80.619; 5280,80.62; 5340,80.618; 5400,80.619; 5460,80.618; 5520,80.495; 5580,80.372; 5640,80.369; 5700,80.186; 5760,80.129; 5820,80.128; 5880,80.13; 5940,80.132; 6000,80.13; 6060,79.932; 6120,
        79.928; 6180,79.888; 6240,79.888; 6300,80.047; 6360,80.13; 6420,80.372; 6480,80.372; 6540,80.37; 6600,80.37; 6660,80.269; 6720,80.129; 6780,80.129; 6840,80.37; 6900,80.375; 6960,80.314; 7020,
        80.087; 7080,80.13; 7140,80.127; 7200,80.128; 7260,80.251; 7320,80.475; 7380,80.62; 7440,80.844; 7500,80.866; 7560,81.005; 7620,81.109; 7680,81.11; 7740,81.33; 7800,81.5; 7860,81.724; 7920,
        81.828; 7980,82.054; 8040,82.284; 8100,82.431; 8160,82.642; 8220,82.866; 8280,83.099; 8340,83.326; 8400,83.57; 8460,83.737; 8520,83.882; 8580,84.107; 8640,84.317; 8700,84.522; 8760,84.568;
        8820,84.777; 8880,84.82; 8940,85.067; 9000,85.069; 9060,85.069; 9120,85.277; 9180,85.297; 9240,85.455; 9300,85.539; 9360,85.659; 9420,85.78; 9480,85.841; 9540,86.015; 9600,86.018; 9660,86.198;
        9720,86.259; 9780,86.26; 9840,86.501; 9900,86.498; 9960,86.5; 10020,86.694; 10080,86.737; 10140,86.739; 10200,86.739; 10260,86.737; 10320,86.738; 10380,86.978; 10440,86.978; 10500,87.16;
        10560,87.216; 10620,87.221; 10680,87.214; 10740,87.215; 10800,87.235; 10860,87.452; 10920,87.459; 10980,87.455; 11040,87.696; 11100,87.697; 11160,87.893; 11220,87.93; 11280,87.938; 11340,
        88.179; 11400,88.175; 11460,88.237; 11520,88.419; 11580,88.42; 11640,88.557; 11700,88.658; 11760,88.836; 11820,88.896; 11880,88.934; 11940,89.12; 12000,89.118; 12060,89.219; 12120,89.359;
        12180,89.361; 12240,89.36; 12300,89.36; 12360,89.359; 12420,89.362; 12480,89.541; 12540,89.601; 12600,89.599; 12660,89.599; 12720,89.602; 12780,89.78; 12840,89.843; 12900,89.841; 12960,89.842;
        13020,89.84; 13080,89.843; 13140,89.843; 13200,89.842; 13260,89.84; 13320,89.84; 13380,89.843; 13440,89.843; 13500,89.842; 13560,89.838; 13620,89.838; 13680,90.063; 13740,90.082; 13800,90.087;
        13860,90.085; 13920,90.089; 13980,90.087; 14040,90.084; 14100,90.088; 14160,90.249; 14220,90.331; 14280,90.332; 14340,90.33; 14400,90.329; 14460,90.331; 14520,90.329; 14580,90.329; 14640,
        90.292; 14700,90.33; 14760,90.192; 14820,90.108; 14880,90.332; 14940,90.33; 15000,90.33; 15060,90.333; 15120,90.331; 15180,90.187; 15240,90.088; 15300,90.087; 15360,90.088; 15420,90.09; 15480,
        90.09; 15540,90.088; 15600,89.842; 15660,89.842; 15720,89.843; 15780,89.841; 15840,89.84; 15900,89.841; 15960,89.84; 16020,89.84; 16080,89.841; 16140,89.841; 16200,89.842; 16260,89.842; 16320,
        89.843; 16380,89.842; 16440,89.84; 16500,89.843; 16560,89.841; 16620,89.841; 16680,89.842; 16740,90.068; 16800,90.09; 16860,90.089; 16920,90.29; 16980,90.33; 17040,90.35; 17100,90.572; 17160,
        90.569; 17220,90.57; 17280,90.758; 17340,90.816; 17400,90.817; 17460,90.82; 17520,90.857; 17580,91.058; 17640,91.061; 17700,91.058; 17760,91.057; 17820,91.055; 17880,91.057; 17940,91.057;
        18000,91.056; 18060,91.06; 18120,91.074; 18180,91.292; 18240,91.294; 18300,91.296; 18360,91.298; 18420,91.376; 18480,91.54; 18540,91.539; 18600,91.542; 18660,91.74; 18720,91.781; 18780,91.781;
        18840,91.92; 18900,92.022; 18960,92.022; 19020,92.025; 19080,92.024; 19140,92.024; 19200,92.025; 19260,92.024; 19320,92.022; 19380,92.02; 19440,92.022; 19500,92.022; 19560,92.022; 19620,
        92.164; 19680,92.262; 19740,92.263; 19800,92.267; 19860,92.266; 19920,92.266; 19980,92.263; 20040,92.268; 20100,92.267; 20160,92.263; 20220,92.266; 20280,92.267; 20340,92.269; 20400,92.448;
        20460,92.511; 20520,92.51; 20580,92.51; 20640,92.51; 20700,92.512; 20760,92.531; 20820,92.752; 20880,92.75; 20940,92.752; 21000,92.754; 21060,92.755; 21120,92.755; 21180,92.752; 21240,92.847;
        21300,92.979; 21360,92.978; 21420,92.978; 21480,93.078; 21540,93.221; 21600,93.222; 21660,93.22; 21720,93.221; 21780,93.428; 21840,93.468; 21900,93.468; 21960,93.509; 22020,93.711; 22080,
        93.71; 22140,93.71; 22200,93.732; 22260,93.918; 22320,93.874; 22380,93.957; 22440,93.959; 22500,93.958; 22560,93.959; 22620,93.954; 22680,93.958; 22740,93.959; 22800,94.059; 22860,94.2; 22920,
        94.201; 22980,94.201; 23040,94.199; 23100,94.261; 23160,94.441; 23220,94.441; 23280,94.441; 23340,94.441; 23400,94.441; 23460,94.663; 23520,94.683; 23580,94.683; 23640,94.683; 23700,94.682;
        23760,94.703; 23820,94.929; 23880,94.929; 23940,94.928; 24000,94.928; 24060,94.93; 24120,94.932; 24180,94.93; 24240,94.932; 24300,94.93; 24360,94.932; 24420,94.929; 24480,94.929; 24540,94.93;
        24600,94.93; 24660,94.931; 24720,94.97; 24780,95.175; 24840,95.171; 24900,95.171; 24960,95.172; 25020,95.356; 25080,95.414; 25140,95.416; 25200,95.418; 25260,95.418; 25320,95.419; 25380,95.42;
        25440,95.418; 25500,95.418; 25560,95.415; 25620,95.473; 25680,95.66; 25740,95.66; 25800,95.661; 25860,95.659; 25920,95.66; 25980,95.66; 26040,95.66; 26100,95.657; 26160,95.659; 26220,95.661;
        26280,95.659; 26340,95.659; 26400,95.66; 26460,95.66; 26520,95.679; 26580,95.905; 26640,95.907; 26700,95.907; 26760,95.905; 26820,95.902; 26880,95.902; 26940,95.905; 27000,95.905; 27060,
        95.905; 27120,95.904; 27180,95.907; 27240,95.905; 27300,95.908; 27360,96.111; 27420,96.151; 27480,96.154; 27540,96.151; 27600,96.151; 27660,96.147; 27720,96.15; 27780,96.152; 27840,96.253;
        27900,96.397; 27960,96.392; 28020,96.392; 28080,96.39; 28140,96.39; 28200,96.396; 28260,96.392; 28320,96.39; 28380,96.392; 28440,96.574; 28500,96.635; 28560,96.636; 28620,96.633; 28680,96.632;
        28740,96.635; 28800,96.637; 28860,96.637; 28920,96.636; 28980,96.634; 29040,96.637; 29100,96.635; 29160,96.637; 29220,96.636; 29280,96.637; 29340,96.636; 29400,96.692; 29460,96.862; 29520,
        96.861; 29580,96.86; 29640,96.86; 29700,96.859; 29760,96.86; 29820,96.86; 29880,96.862; 29940,96.86; 30000,96.86; 30060,96.862; 30120,96.862; 30180,96.861; 30240,96.86; 30300,96.861; 30360,
        96.861; 30420,96.86; 30480,96.858; 30540,96.859; 30600,96.861; 30660,96.86; 30720,96.859; 30780,96.939; 30840,97.103; 30900,97.104; 30960,97.103; 31020,97.107; 31080,97.108; 31140,97.103;
        31200,97.106; 31260,97.102; 31320,97.1; 31380,97.123; 31440,97.35; 31500,97.348; 31560,97.352; 31620,97.35; 31680,97.348; 31740,97.35; 31800,97.345; 31860,97.346; 31920,97.348; 31980,97.348;
        32040,97.445; 32100,97.591; 32160,97.59; 32220,97.592; 32280,97.59; 32340,97.593; 32400,97.588; 32460,97.593; 32520,97.59; 32580,97.593; 32640,97.593; 32700,97.591; 32760,97.593; 32820,97.59;
        32880,97.591; 32940,97.589; 33000,97.791; 33060,97.832; 33120,97.834; 33180,97.831; 33240,97.836; 33300,97.837; 33360,97.843; 33420,97.838; 33480,97.843; 33540,97.837; 33600,97.839; 33660,
        97.834; 33720,97.84; 33780,97.841; 33840,97.839; 33900,97.838; 33960,97.839; 34020,97.839; 34080,97.839; 34140,97.841; 34200,97.84; 34260,97.839; 34320,97.842; 34380,97.841; 34440,97.838;
        34500,97.84; 34560,97.84; 34620,97.837; 34680,97.839; 34740,97.84; 34800,97.838; 34860,97.84; 34920,97.84; 34980,97.84; 35040,97.841; 35100,97.838; 35160,97.838; 35220,97.839; 35280,97.84;
        35340,97.842; 35400,97.674; 35460,97.591; 35520,97.59; 35580,97.592; 35640,97.591; 35700,97.592; 35760,97.593; 35820,97.591; 35880,97.591; 35940,97.469; 36000,97.35; 36060,97.35; 36120,97.348;
        36180,97.33; 36240,97.102; 36300,97.103; 36360,97.103; 36420,96.902; 36480,96.75; 36540,96.535; 36600,96.396; 36660,96.376; 36720,96.149; 36780,96.15; 36840,95.946; 36900,95.764; 36960,95.66;
        37020,95.479; 37080,95.212; 37140,95.17; 37200,94.931; 37260,94.89; 37320,94.682; 37380,94.603; 37440,94.443; 37500,94.319; 37560,94.058; 37620,93.588; 37680,93.16; 37740,92.978; 37800,92.846;
        37860,92.695; 37920,92.511; 37980,92.31; 38040,92.273; 38100,92.03; 38160,92.029; 38220,92.03; 38280,92.028; 38340,92.027; 38400,92.023; 38460,91.983; 38520,91.786; 38580,91.828; 38640,92.028;
        38700,92.027; 38760,92.026; 38820,91.827; 38880,91.787; 38940,91.623; 39000,91.542; 39060,91.383; 39120,91.298; 39180,91.359; 39240,91.54; 39300,91.56; 39360,91.787; 39420,91.787; 39480,
        91.785; 39540,91.785; 39600,91.906; 39660,92.025; 39720,92.024; 39780,92.029; 39840,92.231; 39900,92.271; 39960,92.27; 40020,92.389; 40080,92.511; 40140,92.552; 40200,92.753; 40260,92.828;
        40320,92.979; 40380,92.996; 40440,93.222; 40500,93.221; 40560,93.344; 40620,93.467; 40680,93.507; 40740,93.711; 40800,93.71; 40860,93.853; 40920,93.956; 40980,93.953; 41040,94.199; 41100,
        94.199; 41160,94.199; 41220,94.317; 41280,94.44; 41340,94.44; 41400,94.62; 41460,94.68; 41520,94.783; 41580,94.931; 41640,94.931; 41700,94.993; 41760,95.171; 41820,95.171; 41880,95.355; 41940,
        95.414; 42000,95.418; 42060,95.42; 42120,95.419; 42180,95.601; 42240,95.661; 42300,95.66; 42360,95.66; 42420,95.658; 42480,95.822; 42540,95.902; 42600,95.905; 42660,96.024; 42720,96.15; 42780,
        96.147; 42840,96.394; 42900,96.392; 42960,96.395; 43020,96.554; 43080,96.635; 43140,96.635; 43200,96.711; 43260,96.859; 43320,96.859; 43380,96.88; 43440,97.102; 43500,97.099; 43560,97.101;
        43620,97.101; 43680,97.101; 43740,97.103; 43800,97.122; 43860,97.346; 43920,97.346; 43980,97.345; 44040,97.342; 44100,97.346; 44160,97.351; 44220,97.348; 44280,97.348; 44340,97.348; 44400,
        97.35; 44460,97.351; 44520,97.349; 44580,97.595; 44640,97.591; 44700,97.592; 44760,97.593; 44820,97.593; 44880,97.678; 44940,97.843; 45000,97.839; 45060,97.84; 45120,97.837; 45180,97.84;
        45240,98.084; 45300,98.086; 45360,98.088; 45420,98.089; 45480,98.088; 45540,98.088; 45600,98.082; 45660,98.085; 45720,98.083; 45780,98.085; 45840,98.088; 45900,98.086; 45960,98.085; 46020,
        98.083; 46080,98.288; 46140,98.332; 46200,98.33; 46260,98.33; 46320,98.33; 46380,98.33; 46440,98.33; 46500,98.455; 46560,98.579; 46620,98.578; 46680,98.58; 46740,98.582; 46800,98.58; 46860,
        98.579; 46920,98.517; 46980,98.33; 47040,98.334; 47100,98.332; 47160,98.332; 47220,98.331; 47280,98.33; 47340,98.331; 47400,98.33; 47460,98.33; 47520,98.35; 47580,98.58; 47640,98.579; 47700,
        98.393; 47760,98.331; 47820,98.33; 47880,98.33; 47940,98.331; 48000,98.33; 48060,98.332; 48120,98.331; 48180,98.33; 48240,98.332; 48300,98.33; 48360,98.331; 48420,98.331; 48480,98.332; 48540,
        98.331; 48600,98.33; 48660,98.329; 48720,98.331; 48780,98.085; 48840,98.082; 48900,98.082; 48960,98.087; 49020,98.086; 49080,98.088; 49140,98.085; 49200,98.088; 49260,98.087; 49320,98.087;
        49380,98.088; 49440,98.088; 49500,98.087; 49560,98.085; 49620,98.082; 49680,98.085; 49740,98.248; 49800,98.33; 49860,98.33; 49920,98.331; 49980,98.329; 50040,98.329; 50100,98.33; 50160,98.33;
        50220,98.331; 50280,98.106; 50340,98.331; 50400,98.33; 50460,98.332; 50520,98.33; 50580,98.33; 50640,98.331; 50700,98.33; 50760,98.332; 50820,98.33; 50880,98.332; 50940,98.351; 51000,98.581;
        51060,98.581; 51120,98.581; 51180,98.58; 51240,98.579; 51300,98.58; 51360,98.581; 51420,98.578; 51480,98.579; 51540,98.577; 51600,98.58; 51660,98.577; 51720,98.579; 51780,98.583; 51840,98.581;
        51900,98.579; 51960,98.579; 52020,98.582; 52080,98.58; 52140,98.58; 52200,98.583; 52260,98.581; 52320,98.582; 52380,98.581; 52440,98.803; 52500,98.824; 52560,98.824; 52620,98.822; 52680,
        98.824; 52740,98.82; 52800,98.821; 52860,98.828; 52920,98.824; 52980,98.827; 53040,98.826; 53100,98.823; 53160,98.823; 53220,98.824; 53280,98.822; 53340,98.6; 53400,98.58; 53460,98.582; 53520,
        98.58; 53580,98.579; 53640,98.581; 53700,98.58; 53760,98.579; 53820,98.682; 53880,98.825; 53940,98.823; 54000,98.824; 54060,98.821; 54120,98.825; 54180,98.826; 54240,98.822; 54300,98.821;
        54360,98.821; 54420,98.822; 54480,98.822; 54540,98.821; 54600,98.821; 54660,98.82; 54720,98.819; 54780,98.821; 54840,98.82; 54900,98.822; 54960,98.825; 55020,98.827; 55080,98.824; 55140,
        98.821; 55200,98.816; 55260,98.816; 55320,98.819; 55380,98.814; 55440,98.813; 55500,98.816; 55560,98.814; 55620,98.816; 55680,98.817; 55740,98.814; 55800,98.815; 55860,98.812; 55920,98.819;
        55980,98.817; 56040,98.817; 56100,98.817; 56160,98.817; 56220,98.813; 56280,98.814; 56340,98.817; 56400,98.812; 56460,98.817; 56520,98.818; 56580,98.817; 56640,98.82; 56700,98.818; 56760,
        98.818; 56820,98.878; 56880,99.062; 56940,99.063; 57000,99.06; 57060,99.06; 57120,99.062; 57180,99.062; 57240,99.062; 57300,99.06; 57360,99.062; 57420,99.06; 57480,99.063; 57540,99.062; 57600,
        99.062; 57660,99.061; 57720,99.289; 57780,99.307; 57840,99.309; 57900,99.31; 57960,99.311; 58020,99.31; 58080,99.31; 58140,99.307; 58200,99.308; 58260,99.31; 58320,99.311; 58380,99.31; 58440,
        99.308; 58500,99.308; 58560,99.311; 58620,99.081; 58680,99.061; 58740,99.061; 58800,99.059; 58860,99.06; 58920,99.06; 58980,99.06; 59040,99.247; 59100,99.309; 59160,99.31; 59220,99.31; 59280,
        99.306; 59340,99.307; 59400,99.304; 59460,99.307; 59520,99.307; 59580,99.305; 59640,99.307; 59700,99.307; 59760,99.309; 59820,99.308; 59880,99.307; 59940,99.308; 60000,99.311; 60060,99.31;
        60120,99.33; 60180,99.43; 60240,99.429; 60300,99.53; 60360,99.309; 60420,99.308; 60480,99.307; 60540,99.409; 60600,99.552; 60660,99.55; 60720,99.551; 60780,99.55; 60840,99.431; 60900,99.347;
        60960,99.551; 61020,99.551; 61080,99.55; 61140,99.553; 61200,99.553; 61260,99.55; 61320,99.55; 61380,99.55; 61440,99.551; 61500,99.55; 61560,99.55; 61620,99.549; 61680,99.549; 61740,99.552;
        61800,99.55; 61860,99.548; 61920,99.551; 61980,99.551; 62040,99.552; 62100,99.552; 62160,99.549; 62220,99.552; 62280,99.552; 62340,99.552; 62400,99.55; 62460,99.55; 62520,99.55; 62580,99.554;
        62640,99.554; 62700,99.674; 62760,99.796; 62820,99.794; 62880,99.792; 62940,99.795; 63000,99.797; 63060,99.792; 63120,99.791; 63180,99.79; 63240,99.79; 63300,99.797; 63360,99.792; 63420,
        99.608; 63480,99.551; 63540,99.552; 63600,99.551; 63660,99.733; 63720,99.797; 63780,99.797; 63840,99.796; 63900,99.794; 63960,99.794; 64020,99.792; 64080,99.793; 64140,99.797; 64200,99.799;
        64260,99.797; 64320,99.799; 64380,99.632; 64440,99.549; 64500,99.55; 64560,99.55; 64620,99.613; 64680,99.795; 64740,99.793; 64800,99.793; 64860,99.797; 64920,99.797; 64980,99.797; 65040,
        99.796; 65100,99.797; 65160,99.796; 65220,99.794; 65280,99.797; 65340,99.795; 65400,99.795; 65460,99.796; 65520,99.791; 65580,99.797; 65640,99.797; 65700,99.797; 65760,99.799; 65820,99.797;
        65880,99.796; 65940,99.801; 66000,99.796; 66060,99.593; 66120,99.551; 66180,99.55; 66240,99.548; 66300,99.542; 66360,99.668; 66420,99.567; 66480,99.542; 66540,99.545; 66600,99.547; 66660,
        99.547; 66720,99.544; 66780,99.545; 66840,99.791; 66900,99.788; 66960,99.793; 67020,99.772; 67080,99.548; 67140,99.544; 67200,99.549; 67260,99.547; 67320,99.545; 67380,99.542; 67440,99.543;
        67500,99.547; 67560,99.549; 67620,99.549; 67680,99.55; 67740,99.548; 67800,99.547; 67860,99.368; 67920,99.304; 67980,99.301; 68040,99.303; 68100,99.306; 68160,99.307; 68220,99.304; 68280,
        99.306; 68340,99.302; 68400,99.306; 68460,99.304; 68520,99.307; 68580,99.307; 68640,99.307; 68700,99.304; 68760,99.262; 68820,99.059; 68880,99.058; 68940,99.06; 69000,99.06; 69060,99.06;
        69120,99.06; 69180,99.06; 69240,99.062; 69300,99.144; 69360,99.31; 69420,99.309; 69480,99.308; 69540,99.309; 69600,99.309; 69660,99.31; 69720,99.31; 69780,99.311; 69840,99.31; 69900,99.309;
        69960,99.31; 70020,99.31; 70080,99.309; 70140,99.308; 70200,99.307; 70260,99.307; 70320,99.309; 70380,99.309; 70440,99.31; 70500,99.311; 70560,99.311; 70620,99.307; 70680,99.311; 70740,99.312;
        70800,99.31; 70860,99.309; 70920,99.309; 70980,99.31; 71040,99.309; 71100,99.31; 71160,99.31; 71220,99.309; 71280,99.31; 71340,99.309; 71400,99.31; 71460,99.308; 71520,99.31; 71580,99.31;
        71640,99.31; 71700,99.451; 71760,99.549; 71820,99.549; 71880,99.55; 71940,99.548; 72000,99.55; 72060,99.551; 72120,99.552; 72180,99.551; 72240,99.552; 72300,99.552; 72360,99.553; 72420,99.555;
        72480,99.551; 72540,99.552; 72600,99.552; 72660,99.549; 72720,99.554; 72780,99.554; 72840,99.551; 72900,99.555; 72960,99.554; 73020,99.554; 73080,99.552; 73140,99.551; 73200,99.552; 73260,
        99.552; 73320,99.552; 73380,99.552; 73440,99.556; 73500,99.552; 73560,99.556; 73620,99.554; 73680,99.554; 73740,99.556; 73800,99.555; 73860,99.551; 73920,99.554; 73980,99.554; 74040,99.552;
        74100,99.551; 74160,99.552; 74220,99.553; 74280,99.551; 74340,99.551; 74400,99.552; 74460,99.553; 74520,99.548; 74580,99.55; 74640,99.552; 74700,99.552; 74760,99.553; 74820,99.554; 74880,
        99.555; 74940,99.552; 75000,99.55; 75060,99.55; 75120,99.552; 75180,99.574; 75240,99.798; 75300,99.799; 75360,99.8; 75420,99.799; 75480,99.797; 75540,99.798; 75600,99.8; 75660,99.799; 75720,
        99.791; 75780,99.792; 75840,99.79; 75900,99.79; 75960,99.791; 76020,99.79; 76080,99.792; 76140,99.792; 76200,99.791; 76260,99.796; 76320,99.791; 76380,99.792; 76440,99.794; 76500,99.793;
        76560,99.79; 76620,99.791; 76680,99.79; 76740,99.794; 76800,99.792; 76860,99.792; 76920,99.792; 76980,99.793; 77040,99.79; 77100,99.797; 77160,99.8; 77220,99.8; 77280,99.801; 77340,99.798;
        77400,99.802; 77460,99.798; 77520,99.797; 77580,99.799; 77640,99.8; 77700,99.8; 77760,99.799; 77820,99.798; 77880,99.8; 77940,99.801; 78000,99.8; 78060,99.8; 78120,99.797; 78180,99.799; 78240,
        99.801; 78300,99.799; 78360,99.799; 78420,99.802; 78480,99.799; 78540,99.8; 78600,99.799; 78660,99.8; 78720,99.798; 78780,99.8; 78840,99.799; 78900,99.796; 78960,99.795; 79020,99.799; 79080,
        99.801; 79140,99.797; 79200,99.8; 79260,99.799; 79320,99.799; 79380,99.797; 79440,99.799; 79500,99.801; 79560,99.799; 79620,99.799; 79680,99.798; 79740,99.797; 79800,99.798; 79860,99.796;
        79920,99.797; 79980,99.792; 80040,99.797; 80100,99.797; 80160,99.797; 80220,99.797; 80280,99.799; 80340,99.799; 80400,99.798; 80460,99.797; 80520,99.799; 80580,99.801; 80640,99.799; 80700,
        99.797; 80760,99.799; 80820,99.801; 80880,99.799; 80940,99.797; 81000,99.798; 81060,99.798; 81120,99.797; 81180,99.796; 81240,99.799; 81300,99.798; 81360,99.8; 81420,99.799; 81480,99.796;
        81540,99.799; 81600,99.797; 81660,99.801; 81720,99.801; 81780,99.8; 81840,99.797; 81900,99.798; 81960,99.798; 82020,99.796; 82080,99.797; 82140,99.8; 82200,99.798; 82260,99.799; 82320,99.8;
        82380,99.798; 82440,99.8; 82500,99.799; 82560,99.799; 82620,99.8; 82680,99.797; 82740,99.799; 82800,99.795; 82860,99.798; 82920,99.797; 82980,99.8; 83040,99.613; 83100,99.551; 83160,99.553;
        83220,99.552; 83280,99.551; 83340,99.554; 83400,99.554; 83460,99.555; 83520,99.558; 83580,99.555; 83640,99.553; 83700,99.555; 83760,99.556; 83820,99.554; 83880,99.553; 83940,99.557; 84000,
        99.552; 84060,99.551; 84120,99.55; 84180,99.552; 84240,99.552; 84300,99.552; 84360,99.551; 84420,99.552; 84480,99.37; 84540,99.311; 84600,99.311; 84660,99.309; 84720,99.311; 84780,99.309;
        84840,99.309; 84900,99.31; 84960,99.31; 85020,99.312; 85080,99.31; 85140,99.31; 85200,99.31; 85260,99.31; 85320,99.309; 85380,99.31; 85440,99.31; 85500,99.31; 85560,99.311; 85620,99.31; 85680,
        99.309; 85740,99.309; 85800,99.309; 85860,99.309; 85920,99.309; 85980,99.309; 86040,99.311; 86100,99.31; 86160,99.31; 86220,99.309; 86280,99.31; 86340,99.311; 86400,99.311; 86460,99.31; 86520,
        99.308; 86580,99.328; 86640,99.551; 86700,99.551; 86760,99.55; 86820,99.552; 86880,99.552; 86940,99.551; 87000,99.551; 87060,99.554; 87120,99.552; 87180,99.556; 87240,99.535; 87300,99.311;
        87360,99.311; 87420,99.31; 87480,99.31; 87540,99.309; 87600,99.309; 87660,99.311; 87720,99.31; 87780,99.309; 87840,99.311; 87900,99.311; 87960,99.311; 88020,99.311; 88080,99.31; 88140,99.311;
        88200,99.311; 88260,99.31; 88320,99.311; 88380,99.311; 88440,99.311; 88500,99.31; 88560,99.309; 88620,99.309; 88680,99.31; 88740,99.308; 88800,99.31; 88860,99.311; 88920,99.31; 88980,99.31;
        89040,99.31; 89100,99.311; 89160,99.311; 89220,99.31; 89280,99.311; 89340,99.31; 89400,99.31; 89460,99.31; 89520,99.311; 89580,99.31; 89640,99.31; 89700,99.312; 89760,99.311; 89820,99.31;
        89880,99.31; 89940,99.31; 90000,99.31; 90060,99.31; 90120,99.31; 90180,99.31; 90240,99.31; 90300,99.311; 90360,99.311; 90420,99.516; 90480,99.555; 90540,99.553; 90600,99.557; 90660,99.553;
        90720,99.553; 90780,99.555; 90840,99.556; 90900,99.554; 90960,99.557; 91020,99.556; 91080,99.553; 91140,99.56; 91200,99.557; 91260,99.553; 91320,99.552; 91380,99.556; 91440,99.555; 91500,
        99.554; 91560,99.558; 91620,99.557; 91680,99.332; 91740,99.31; 91800,99.31; 91860,99.309; 91920,99.31; 91980,99.167; 92040,99.071; 92100,99.067; 92160,99.066; 92220,99.064; 92280,99.064;
        92340,99.064; 92400,99.067; 92460,99.064; 92520,99.061; 92580,99.024; 92640,98.82; 92700,98.82; 92760,98.823; 92820,98.822; 92880,98.82; 92940,98.823; 93000,98.822; 93060,98.821; 93120,98.822;
        93180,98.617; 93240,98.575; 93300,98.6; 93360,98.82; 93420,98.821; 93480,98.82; 93540,98.82; 93600,98.821; 93660,98.822; 93720,98.822; 93780,98.822; 93840,98.823; 93900,98.822; 93960,98.824;
        94020,98.822; 94080,98.822; 94140,98.818; 94200,98.822; 94260,98.82; 94320,98.823; 94380,98.825; 94440,98.822; 94500,98.822; 94560,98.822; 94620,98.822; 94680,98.601; 94740,98.582; 94800,
        98.581; 94860,98.579; 94920,98.58; 94980,98.58; 95040,98.579; 95100,98.578; 95160,98.578; 95220,98.577; 95280,98.557; 95340,98.33; 95400,98.331; 95460,98.33; 95520,98.33; 95580,98.331; 95640,
        98.33; 95700,98.331; 95760,98.289; 95820,98.082; 95880,98.084; 95940,98.082; 96000,98.083; 96060,98.083; 96120,98.081; 96180,98.083; 96240,98.082; 96300,98.087; 96360,98.084; 96420,98.087;
        96480,98.084; 96540,98.082; 96600,98.082; 96660,98.081; 96720,98.082; 96780,98.082; 96840,98.082; 96900,98.084; 96960,98.081; 97020,98.082; 97080,98.082; 97140,98.083; 97200,98.081; 97260,
        98.081; 97320,98.086; 97380,98.083; 97440,98.081; 97500,98.08; 97560,98.082; 97620,98.082; 97680,98.081; 97740,98.081; 97800,98.081; 97860,98.081; 97920,98.083; 97980,98.083; 98040,98.083;
        98100,98.082; 98160,98.082; 98220,98.086; 98280,98.085; 98340,98.08; 98400,98.082; 98460,98.087; 98520,98.082; 98580,98.082; 98640,98.082; 98700,98.084; 98760,98.083; 98820,98.082; 98880,
        98.083; 98940,98.082; 99000,98.08; 99060,98.083; 99120,98.082; 99180,98.082; 99240,98.082; 99300,98.083; 99360,98.084; 99420,98.081; 99480,98.082; 99540,98.083; 99600,98.083; 99660,97.919;
        99720,97.839; 99780,97.839; 99840,97.841; 99900,97.84; 99960,97.837; 100020,97.84; 100080,97.839; 100140,97.839; 100200,97.832; 100260,97.834; 100320,97.833; 100380,97.837; 100440,97.836;
        100500,97.835; 100560,97.84; 100620,97.837; 100680,97.839; 100740,97.838; 100800,97.84; 100860,97.839; 100920,97.837; 100980,97.832; 101040,97.836; 101100,97.837; 101160,97.834; 101220,97.838;
        101280,97.836; 101340,97.834; 101400,97.838; 101460,97.836; 101520,97.836; 101580,98.063; 101640,98.082; 101700,98.082; 101760,98.084; 101820,98.083; 101880,98.081; 101940,98.08; 102000,
        98.081; 102060,98.082; 102120,98.082; 102180,98.081; 102240,98.081; 102300,98.082; 102360,98.081; 102420,98.082; 102480,98.081; 102540,98.082; 102600,98.081; 102660,98.08; 102720,98.08;
        102780,98.08; 102840,98.123; 102900,98.33; 102960,98.33; 103020,98.327; 103080,98.328; 103140,98.331; 103200,98.329; 103260,98.33; 103320,98.331; 103380,98.328; 103440,98.329; 103500,98.33;
        103560,98.33; 103620,98.325; 103680,98.476; 103740,98.577; 103800,98.572; 103860,98.578; 103920,98.577; 103980,98.578; 104040,98.577; 104100,98.576; 104160,98.576; 104220,98.578; 104280,
        98.578; 104340,98.578; 104400,98.578; 104460,98.579; 104520,98.514; 104580,98.328; 104640,98.329; 104700,98.329; 104760,98.328; 104820,98.329; 104880,98.328; 104940,98.33; 105000,98.33;
        105060,98.331; 105120,98.328; 105180,98.328; 105240,98.33; 105300,98.227; 105360,98.082; 105420,98.082; 105480,98.083; 105540,98.082; 105600,98.08; 105660,98.083; 105720,98; 105780,97.839;
        105840,97.838; 105900,97.836; 105960,97.839; 106020,97.839; 106080,97.82; 106140,97.59; 106200,97.591; 106260,97.592; 106320,97.591; 106380,97.592; 106440,97.594; 106500,97.59; 106560,97.59;
        106620,97.591; 106680,97.592; 106740,97.591; 106800,97.589; 106860,97.592; 106920,97.592; 106980,97.589; 107040,97.471; 107100,97.348; 107160,97.347; 107220,97.345; 107280,97.348; 107340,
        97.351; 107400,97.144; 107460,97.101; 107520,97.102; 107580,97.104; 107640,97.101; 107700,97.103; 107760,96.879; 107820,96.86; 107880,96.858; 107940,96.861; 108000,96.859; 108060,96.803;
        108120,96.638; 108180,96.635; 108240,96.633; 108300,96.633; 108360,96.473; 108420,96.392; 108480,96.392; 108540,96.392; 108600,96.393; 108660,96.391; 108720,96.393; 108780,96.17; 108840,
        96.147; 108900,96.148; 108960,96.151; 109020,96.149; 109080,96.149; 109140,96.149; 109200,96.149; 109260,96.148; 109320,96.148; 109380,96.15; 109440,96.149; 109500,96.148; 109560,96.149;
        109620,96.152; 109680,96.152; 109740,96.152; 109800,96.149; 109860,96.142; 109920,96.141; 109980,96.369; 110040,96.388; 110100,96.383; 110160,96.382; 110220,96.392; 110280,96.387; 110340,
        96.386; 110400,96.387; 110460,96.389; 110520,96.387; 110580,96.383; 110640,96.383; 110700,96.59; 110760,96.632; 110820,96.63; 110880,96.63; 110940,96.632; 111000,96.631; 111060,96.63; 111120,
        96.632; 111180,96.632; 111240,96.631; 111300,96.631; 111360,96.631; 111420,96.634; 111480,96.631; 111540,96.631; 111600,96.632; 111660,96.63; 111720,96.63; 111780,96.858; 111840,96.855;
        111900,96.857; 111960,96.859; 112020,96.859; 112080,96.856; 112140,96.858; 112200,96.858; 112260,96.857; 112320,96.855; 112380,96.858; 112440,96.859; 112500,97.042; 112560,97.102; 112620,97.1;
        112680,97.1; 112740,97.102; 112800,97.101; 112860,97.099; 112920,97.1; 112980,97.102; 113040,97.101; 113100,97.101; 113160,97.1; 113220,97.308; 113280,97.348; 113340,97.348; 113400,97.348;
        113460,97.348; 113520,97.348; 113580,97.349; 113640,97.47; 113700,97.59; 113760,97.588; 113820,97.592; 113880,97.591; 113940,97.59; 114000,97.591; 114060,97.592; 114120,97.59; 114180,97.588;
        114240,97.593; 114300,97.593; 114360,97.821; 114420,97.84; 114480,97.838; 114540,97.839; 114600,97.84; 114660,97.842; 114720,97.84; 114780,97.84; 114840,97.838; 114900,97.838; 114960,97.839;
        115020,97.842; 115080,97.841; 115140,97.841; 115200,97.839; 115260,98.063; 115320,98.082; 115380,98.084; 115440,98.084; 115500,98.088; 115560,98.087; 115620,98.082; 115680,98.084; 115740,
        98.083; 115800,98.083; 115860,98.084; 115920,98.088; 115980,98.084; 116040,98.084; 116100,98.081; 116160,98.082; 116220,98.084; 116280,98.083; 116340,98.085; 116400,98.165; 116460,98.329;
        116520,98.331; 116580,98.288; 116640,98.189; 116700,98.559; 116760,99.09; 116820,99.538; 116880,99.558; 116940,99.352; 117000,99.028; 117060,98.742; 117120,98.434; 117180,98.127; 117240,
        97.863; 117300,97.595; 117360,97.413; 117420,97.35; 117480,97.351; 117540,97.349; 117600,97.267; 117660,97.165; 117720,97.353; 117780,97.351; 117840,97.35; 117900,97.348; 117960,97.35; 118020,
        97.347; 118080,97.348; 118140,97.349; 118200,97.328; 118260,97.1; 118320,97.1; 118380,97.102; 118440,97.101; 118500,97.1; 118560,97.102; 118620,97.102; 118680,97.101; 118740,96.999; 118800,
        96.939; 118860,96.859; 118920,96.86; 118980,96.733; 119040,96.638; 119100,96.638; 119160,96.519; 119220,96.397; 119280,96.397; 119340,96.172; 119400,96.155; 119460,96.113; 119520,95.909;
        119580,95.907; 119640,95.907; 119700,95.786; 119760,95.662; 119820,95.66; 119880,95.622; 119940,95.421; 120000,95.42; 120060,95.257; 120120,95.176; 120180,95.172; 120240,95.173; 120300,95.131;
        120360,95.172; 120420,95.172; 120480,95.233; 120540,95.381; 120600,95.171; 120660,95.171; 120720,95.07; 120780,94.806; 120840,94.501; 120900,94.442; 120960,94.199; 121020,94.041; 121080,
        93.856; 121140,93.712; 121200,93.528; 121260,93.468; 121320,93.467; 121380,93.548; 121440,93.263; 121500,93.468; 121560,93.47; 121620,93.469; 121680,93.304; 121740,93.224; 121800,93.221;
        121860,93.221; 121920,93.221; 121980,93.364; 122040,93.303; 122100,93.282; 122160,93.222; 122220,93.222; 122280,93.223; 122340,93.22; 122400,93.223; 122460,93.469; 122520,93.468; 122580,
        93.628; 122640,93.708; 122700,93.728; 122760,93.955; 122820,93.958; 122880,93.997; 122940,94.2; 123000,94.2; 123060,94.34; 123120,94.44; 123180,94.442; 123240,94.605; 123300,94.686; 123360,
        94.685; 123420,94.681; 123480,94.686; 123540,94.681; 123600,94.684; 123660,94.684; 123720,94.686; 123780,94.681; 123840,94.683; 123900,94.682; 123960,94.459; 124020,94.443; 124080,94.44;
        124140,94.442; 124200,94.441; 124260,94.441; 124320,94.438; 124380,94.441; 124440,94.441; 124500,94.441; 124560,94.44; 124620,94.443; 124680,94.442; 124740,94.443; 124800,94.443; 124860,
        94.445; 124920,94.443; 124980,94.44; 125040,94.442; 125100,94.442; 125160,94.221; 125220,94.198; 125280,94.202; 125340,94.202; 125400,94.241; 125460,94.442; 125520,94.445; 125580,94.444;
        125640,94.443; 125700,94.443; 125760,94.442; 125820,94.443; 125880,94.443; 125940,94.264; 126000,94.039; 126060,93.774; 126120,93.713; 126180,93.712; 126240,93.692; 126300,93.47; 126360,
        93.471; 126420,93.47; 126480,93.47; 126540,93.469; 126600,93.473; 126660,93.227; 126720,93; 126780,92.96; 126840,92.677; 126900,92.172; 126960,91.948; 127020,91.789; 127080,91.788; 127140,
        91.603; 127200,91.545; 127260,91.544; 127320,91.707; 127380,91.785; 127440,91.787; 127500,91.747; 127560,91.542; 127620,91.383; 127680,91.161; 127740,90.698; 127800,90.048; 127860,89.546;
        127920,89.323; 127980,88.975; 128040,88.683; 128100,88.443; 128160,88.18; 128220,88.182; 128280,88.143; 128340,87.94; 128400,87.942; 128460,87.983; 128520,87.983; 128580,88.162; 128640,88.408;
        128700,88.805; 128760,89.12; 128820,89.241; 128880,89.463; 128940,89.687; 129000,89.85; 129060,90.05; 129120,90.319; 129180,90.315; 129240,90.093; 129300,90.091; 129360,89.867; 129420,89.805;
        129480,89.844; 129540,89.744; 129600,89.685; 129660,89.868; 129720,90.093; 129780,90.091; 129840,90.293; 129900,90.477; 129960,90.576; 130020,90.574; 130080,90.578; 130140,90.576; 130200,
        90.558; 130260,90.333; 130320,90.335; 130380,90.458; 130440,90.579; 130500,90.571; 130560,90.571; 130620,90.82; 130680,90.942; 130740,91.061; 130800,91.062; 130860,91.062; 130920,91.062;
        130980,91.238; 131040,91.301; 131100,91.301; 131160,91.302; 131220,91.302; 131280,91.487; 131340,91.301; 131400,91.3; 131460,91.299; 131520,91.319; 131580,91.542; 131640,91.547; 131700,91.547;
        131760,91.543; 131820,91.545; 131880,91.363; 131940,91.302; 132000,91.299; 132060,91.46; 132120,91.54; 132180,91.541; 132240,91.582; 132300,91.785; 132360,91.787; 132420,91.787; 132480,91.787;
        132540,91.787; 132600,91.665; 132660,91.541; 132720,91.542; 132780,91.541; 132840,91.543; 132900,91.54; 132960,91.542; 133020,91.542; 133080,91.543; 133140,91.545; 133200,91.726; 133260,
        91.783; 133320,91.785; 133380,91.785; 133440,91.786; 133500,91.787; 133560,91.847; 133620,91.788; 133680,91.904; 133740,91.85; 133800,91.427; 133860,91.122; 133920,90.821; 133980,90.821;
        134040,90.576; 134100,90.573; 134160,90.316; 134220,90.09; 134280,89.844; 134340,89.644; 134400,89.603; 134460,89.601; 134520,89.601; 134580,89.603; 134640,89.601; 134700,89.663; 134760,
        89.843; 134820,89.846; 134880,89.845; 134940,89.845; 135000,89.969; 135060,89.846; 135120,89.845; 135180,89.706; 135240,89.602; 135300,89.604; 135360,89.602; 135420,89.6; 135480,89.601;
        135540,89.601; 135600,89.886; 135660,90.09; 135720,90.09; 135780,89.888; 135840,89.948; 135900,90.253; 135960,90.336; 136020,90.332; 136080,90.334; 136140,90.089; 136200,90.275; 136260,90.335;
        136320,90.295; 136380,90.34; 136440,90.339; 136500,90.337; 136560,90.133; 136620,90.093; 136680,90.096; 136740,90.096; 136800,90.256; 136860,90.342; 136920,90.337; 136980,90.379; 137040,90.58;
        137100,90.661; 137160,90.822; 137220,90.82; 137280,90.821; 137340,90.822; 137400,90.822; 137460,90.822; 137520,90.821; 137580,90.841; 137640,91.063; 137700,91.064; 137760,91.267; 137820,
        91.306; 137880,91.306; 137940,91.31; 138000,91.367; 138060,91.547; 138120,91.443; 138180,91.3; 138240,91.305; 138300,91.307; 138360,91.487; 138420,91.543; 138480,91.544; 138540,91.708; 138600,
        91.788; 138660,91.789; 138720,91.932; 138780,92.032; 138840,92.032; 138900,92.032; 138960,92.03; 139020,92.031; 139080,92.03; 139140,92.031; 139200,92.031; 139260,92.032; 139320,92.03; 139380,
        92.03; 139440,92.03; 139500,92.03; 139560,92.027; 139620,92.03; 139680,92.133; 139740,92.276; 139800,92.276; 139860,92.276; 139920,92.272; 139980,92.272; 140040,92.271; 140100,92.272; 140160,
        92.272; 140220,92.272; 140280,92.271; 140340,92.27; 140400,92.271; 140460,92.171; 140520,92.031; 140580,92.03; 140640,92.031; 140700,92.03; 140760,92.031; 140820,92.029; 140880,92.09; 140940,
        92.273; 141000,92.274; 141060,92.191; 141120,92.03; 141180,92.031; 141240,92.03; 141300,92.012; 141360,91.79; 141420,91.787; 141480,91.75; 141540,91.547; 141600,91.547; 141660,91.548; 141720,
        91.428; 141780,91.307; 141840,91.308; 141900,91.305; 141960,91.305; 142020,91.302; 142080,91.303; 142140,91.305; 142200,91.309; 142260,91.307; 142320,91.308; 142380,91.303; 142440,91.305;
        142500,91.307; 142560,91.208; 142620,91.066; 142680,91.063; 142740,90.861; 142800,90.822; 142860,90.822; 142920,90.82; 142980,90.82; 143040,90.821; 143100,90.822; 143160,90.661; 143220,90.578;
        143280,90.579; 143340,90.578; 143400,90.579; 143460,90.578; 143520,90.68; 143580,90.822; 143640,90.82; 143700,90.82; 143760,90.822; 143820,90.82; 143880,90.82; 143940,90.82; 144000,90.821;
        144060,90.82; 144120,90.941; 144180,90.962; 144240,90.78; 144300,90.573; 144360,90.534; 144420,90.338; 144480,90.335; 144540,90.338; 144600,90.339; 144660,90.338; 144720,90.236; 144780,90.012;
        144840,89.849; 144900,89.851; 144960,89.848; 145020,89.847; 145080,89.763; 145140,89.687; 145200,89.511; 145260,89.285; 145320,89.122; 145380,89.12; 145440,89.122; 145500,89.347; 145560,
        89.609; 145620,89.607; 145680,89.611; 145740,89.608; 145800,89.605; 145860,89.703; 145920,89.846; 145980,89.849; 146040,89.848; 146100,89.848; 146160,89.909; 146220,90.09; 146280,90.031;
        146340,89.847; 146400,89.849; 146460,89.969; 146520,90.133; 146580,90.338; 146640,90.335; 146700,90.333; 146760,90.452; 146820,90.333; 146880,90.333; 146940,90.333; 147000,90.337; 147060,
        90.43; 147120,90.574; 147180,90.799; 147240,91.082; 147300,91.302; 147360,91.541; 147420,91.541; 147480,91.75; 147540,91.787; 147600,91.786; 147660,91.829; 147720,92.03; 147780,92.028; 147840,
        92.167; 147900,92.271; 147960,92.129; 148020,92.026; 148080,91.845; 148140,91.785; 148200,91.785; 148260,91.967; 148320,92.147; 148380,92.266; 148440,92.511; 148500,92.613; 148560,92.753;
        148620,92.757; 148680,92.755; 148740,92.758; 148800,92.772; 148860,92.98; 148920,92.98; 148980,92.98; 149040,92.978; 149100,93.02; 149160,93.223; 149220,93.222; 149280,93.223; 149340,93.222;
        149400,93.223; 149460,93.223; 149520,93.221; 149580,93.221; 149640,93.223; 149700,93.219; 149760,93.221; 149820,93.449; 149880,93.489; 149940,93.711; 150000,93.713; 150060,93.711; 150120,
        93.713; 150180,93.711; 150240,93.711; 150300,93.71; 150360,93.713; 150420,93.753; 150480,93.958; 150540,93.958; 150600,93.958; 150660,93.959; 150720,93.957; 150780,93.96; 150840,93.876;
        150900,93.712; 150960,93.631; 151020,93.468; 151080,93.468; 151140,93.468; 151200,93.485; 151260,93.71; 151320,93.71; 151380,93.711; 151440,93.712; 151500,93.712; 151560,93.711; 151620,93.712;
        151680,93.711; 151740,93.835; 151800,93.957; 151860,93.955; 151920,93.956; 151980,94.118; 152040,94.203; 152100,94.198; 152160,94.199; 152220,94.198; 152280,94.198; 152340,94.194; 152400,
        94.316; 152460,94.44; 152520,94.443; 152580,94.624; 152640,94.683; 152700,94.683; 152760,94.68; 152820,94.683; 152880,94.682; 152940,94.683; 153000,94.684; 153060,94.847; 153120,94.931;
        153180,94.93; 153240,94.929; 153300,94.928; 153360,94.93; 153420,94.928; 153480,94.93; 153540,94.929; 153600,94.929; 153660,94.928; 153720,94.93; 153780,94.928; 153840,94.931; 153900,94.929;
        153960,94.929; 154020,94.928; 154080,94.929; 154140,94.929; 154200,94.928; 154260,94.929; 154320,94.928; 154380,94.931; 154440,94.926; 154500,94.967; 154560,95.168; 154620,95.169; 154680,
        95.169; 154740,95.335; 154800,95.412; 154860,95.412; 154920,95.495; 154980,95.66; 155040,95.66; 155100,95.883; 155160,95.902; 155220,95.905; 155280,95.902; 155340,95.902; 155400,95.904;
        155460,95.902; 155520,95.839; 155580,95.659; 155640,95.658; 155700,95.659; 155760,95.66; 155820,95.661; 155880,95.659; 155940,95.659; 156000,95.8; 156060,95.9; 156120,96.045; 156180,96.148;
        156240,96.15; 156300,96.147; 156360,96.147; 156420,96.147; 156480,96.151; 156540,96.149; 156600,96.147; 156660,96.19; 156720,96.391; 156780,96.389; 156840,96.389; 156900,96.384; 156960,96.385;
        157020,96.388; 157080,96.388; 157140,96.429; 157200,96.631; 157260,96.63; 157320,96.63; 157380,96.723; 157440,96.853; 157500,96.852; 157560,96.857; 157620,97.1; 157680,97.1; 157740,96.999;
        157800,96.853; 157860,96.858; 157920,96.852; 157980,96.855; 158040,97.101; 158100,97.101; 158160,97.1; 158220,97.101; 158280,97.1; 158340,97.101; 158400,97.1; 158460,96.978; 158520,96.853;
        158580,96.854; 158640,96.853; 158700,96.851; 158760,96.854; 158820,97.102; 158880,97.1; 158940,97.099; 159000,97.1; 159060,97.101; 159120,97.1; 159180,97.1; 159240,97.102; 159300,97.1; 159360,
        97.1; 159420,97.1; 159480,97.099; 159540,97.101; 159600,97.099; 159660,97.098; 159720,97.101; 159780,97.1; 159840,97.101; 159900,97.22; 159960,97.341; 160020,97.342; 160080,97.341; 160140,
        97.508; 160200,97.59; 160260,97.589; 160320,97.506; 160380,97.342; 160440,97.343; 160500,97.341; 160560,97.344; 160620,97.385; 160680,97.584; 160740,97.587; 160800,97.587; 160860,97.587;
        160920,97.587; 160980,97.582; 161040,97.588; 161100,97.588; 161160,97.647; 161220,97.831; 161280,97.834; 161340,97.832; 161400,97.832; 161460,97.836; 161520,97.832; 161580,97.832; 161640,
        97.833; 161700,97.834; 161760,97.832; 161820,97.831; 161880,97.833; 161940,97.833; 162000,98.08; 162060,98.079; 162120,98.079; 162180,98.079; 162240,98.08; 162300,98.081; 162360,98.079;
        162420,98.08; 162480,98.078; 162540,98.079; 162600,98.078; 162660,98.08; 162720,98.08; 162780,98.08; 162840,98.08; 162900,98.08; 162960,98.081; 163020,98.08; 163080,98.08; 163140,98.017;
        163200,97.83; 163260,97.832; 163320,97.997; 163380,98.082; 163440,98.079; 163500,98.078; 163560,97.977; 163620,97.832; 163680,97.834; 163740,97.832; 163800,97.976; 163860,98.081; 163920,98.08;
        163980,98.08; 164040,98.081; 164100,98.08; 164160,98.081; 164220,98.078; 164280,98.08; 164340,98.08; 164400,98.08; 164460,97.836; 164520,97.832; 164580,97.832; 164640,97.832; 164700,97.831;
        164760,97.83; 164820,97.955; 164880,98.078; 164940,98.2; 165000,98.322; 165060,98.325; 165120,98.323; 165180,98.322; 165240,98.466; 165300,98.322; 165360,98.321; 165420,98.157; 165480,98.081;
        165540,98.079; 165600,98.079; 165660,98.08; 165720,98.08; 165780,98.08; 165840,98.079; 165900,98.08; 165960,98.079; 166020,98.08; 166080,98.079; 166140,98.076; 166200,98.08; 166260,98.158;
        166320,98.32; 166380,98.321; 166440,98.318; 166500,98.318; 166560,98.547; 166620,98.568; 166680,98.571; 166740,98.566; 166800,98.567; 166860,98.67; 166920,98.812; 166980,98.812; 167040,98.812;
        167100,98.812; 167160,98.811; 167220,98.812; 167280,98.83; 167340,99.058; 167400,99.058; 167460,99.06; 167520,99.061; 167580,99.059; 167640,99.059; 167700,99.062; 167760,99.06; 167820,99.062;
        167880,99.061; 167940,99.06; 168000,99.058; 168060,99.06; 168120,99.06; 168180,99.058; 168240,99.058; 168300,99.059; 168360,99.142; 168420,99.304; 168480,99.304; 168540,99.304; 168600,99.551;
        168660,99.55; 168720,99.551; 168780,99.547; 168840,99.545; 168900,99.546; 168960,99.544; 169020,99.546; 169080,99.546; 169140,99.627; 169200,99.79; 169260,99.786; 169320,99.791; 169380,99.792;
        169440,99.788; 169500,99.786; 169560,99.786; 169620,99.788; 169680,99.787; 169740,99.79; 169800,99.789; 169860,99.788; 169920,99.789; 169980,99.788; 170040,99.79; 170100,99.792; 170160,99.79;
        170220,99.787; 170280,99.788; 170340,99.787; 170400,99.787; 170460,99.782; 170520,99.786; 170580,99.786; 170640,99.783; 170700,99.787; 170760,99.785; 170820,99.787; 170880,99.785; 170940,
        99.784; 171000,99.787; 171060,99.786; 171120,99.787; 171180,99.788; 171240,99.787; 171300,99.787; 171360,99.788; 171420,99.786; 171480,99.783; 171540,99.783; 171600,99.786; 171660,99.787;
        171720,99.787; 171780,99.787; 171840,99.788; 171900,99.787; 171960,99.789; 172020,99.782; 172080,99.787; 172140,99.783; 172200,99.782; 172260,99.786; 172320,99.788; 172380,99.785; 172440,
        99.782; 172500,99.783; 172560,99.788; 172620,99.786; 172680,99.787; 172740,99.785; 172800,99.787; 172860,99.784; 172920,99.783; 172980,99.784; 173040,99.785; 173100,99.787; 173160,99.787;
        173220,99.788; 173280,99.788; 173340,99.785; 173400,99.786; 173460,99.787; 173520,99.789; 173580,99.787; 173640,99.787; 173700,99.79; 173760,99.788; 173820,99.787; 173880,99.783; 173940,
        99.788; 174000,99.791; 174060,99.787; 174120,99.782; 174180,99.787; 174240,99.784; 174300,99.782; 174360,99.78; 174420,99.784; 174480,99.783; 174540,99.782; 174600,99.782; 174660,99.788;
        174720,99.788; 174780,99.786; 174840,99.786; 174900,99.786; 174960,99.788; 175020,99.789; 175080,99.788; 175140,99.79; 175200,99.79; 175260,99.791; 175320,99.791; 175380,99.79; 175440,99.791;
        175500,99.791; 175560,99.79; 175620,99.791; 175680,99.789; 175740,99.792; 175800,99.79; 175860,99.789; 175920,99.787; 175980,99.788; 176040,99.787; 176100,99.788; 176160,99.79; 176220,99.79;
        176280,99.789; 176340,99.791; 176400,99.79; 176460,99.79; 176520,99.789; 176580,99.79; 176640,99.79; 176700,99.789; 176760,99.787; 176820,99.789; 176880,99.785; 176940,99.787; 177000,99.788;
        177060,99.792; 177120,99.791; 177180,99.789; 177240,99.789; 177300,99.789; 177360,99.788; 177420,99.788; 177480,99.788; 177540,99.792; 177600,99.793; 177660,99.79; 177720,99.791; 177780,
        99.791; 177840,99.791; 177900,99.791; 177960,99.792; 178020,99.791; 178080,99.793; 178140,99.79; 178200,99.791; 178260,99.789; 178320,99.792; 178380,99.79; 178440,99.792; 178500,99.791;
        178560,99.79; 178620,99.791; 178680,99.791; 178740,99.792; 178800,99.791; 178860,99.791; 178920,99.792; 178980,99.79; 179040,99.79; 179100,99.79; 179160,99.793; 179220,99.79; 179280,99.792;
        179340,99.793; 179400,99.791; 179460,99.791; 179520,99.796; 179580,99.792; 179640,99.79; 179700,99.793; 179760,99.792; 179820,99.791; 179880,99.789; 179940,99.791; 180000,99.792; 180060,
        99.791; 180120,99.793; 180180,99.792; 180240,99.793; 180300,99.792; 180360,99.792; 180420,99.792; 180480,99.793; 180540,99.791; 180600,99.788; 180660,99.789; 180720,99.792; 180780,99.792;
        180840,99.792; 180900,99.791; 180960,99.792; 181020,99.793; 181080,99.791; 181140,99.791; 181200,99.792; 181260,99.791; 181320,99.792; 181380,99.791; 181440,99.794; 181500,99.792; 181560,
        99.791; 181620,99.791; 181680,99.791; 181740,99.79; 181800,99.792; 181860,99.791; 181920,99.792; 181980,99.79; 182040,99.792; 182100,99.792; 182160,99.792; 182220,99.793; 182280,99.794;
        182340,99.793; 182400,99.792; 182460,99.793; 182520,99.796; 182580,99.792; 182640,99.79; 182700,99.791; 182760,99.792; 182820,99.792; 182880,99.792; 182940,99.792; 183000,99.792; 183060,
        99.794; 183120,99.791; 183180,99.79; 183240,99.791; 183300,99.794; 183360,99.792; 183420,99.794; 183480,99.791; 183540,99.79; 183600,99.786; 183660,99.789; 183720,99.785; 183780,99.787;
        183840,99.789; 183900,99.791; 183960,99.791; 184020,99.789; 184080,99.787; 184140,99.79; 184200,99.789; 184260,99.789; 184320,99.788; 184380,99.789; 184440,99.789; 184500,99.79; 184560,99.788;
        184620,99.79; 184680,99.79; 184740,99.787; 184800,99.786; 184860,99.79; 184920,99.788; 184980,99.786; 185040,99.788; 185100,99.787; 185160,99.783; 185220,99.787; 185280,99.789; 185340,99.789;
        185400,99.787; 185460,99.784; 185520,99.787; 185580,99.788; 185640,99.786; 185700,99.79; 185760,99.789; 185820,99.791; 185880,99.792; 185940,99.789; 186000,99.789; 186060,99.79; 186120,99.789;
        186180,99.787; 186240,99.787; 186300,99.784; 186360,99.787; 186420,99.789; 186480,99.787; 186540,99.789; 186600,99.788; 186660,99.79; 186720,99.789; 186780,99.79; 186840,99.788; 186900,99.791;
        186960,99.79; 187020,99.785; 187080,99.788; 187140,99.787; 187200,99.787; 187260,99.79; 187320,99.79; 187380,99.792; 187440,99.789; 187500,99.79; 187560,99.789; 187620,99.79; 187680,99.79;
        187740,99.792; 187800,99.79; 187860,99.79; 187920,99.79; 187980,99.79; 188040,99.787; 188100,99.789; 188160,99.789; 188220,99.789; 188280,99.79; 188340,99.79; 188400,99.792; 188460,99.79;
        188520,99.788; 188580,99.791; 188640,99.79; 188700,99.788; 188760,99.786; 188820,99.787; 188880,99.789; 188940,99.788; 189000,99.789; 189060,99.786; 189120,99.785; 189180,99.783; 189240,
        99.785; 189300,99.781; 189360,99.781; 189420,99.785; 189480,99.783; 189540,99.783; 189600,99.781; 189660,99.784; 189720,99.784; 189780,99.782; 189840,99.782; 189900,99.781; 189960,99.783;
        190020,99.782; 190080,99.78; 190140,99.782; 190200,99.781; 190260,99.782; 190320,99.783; 190380,99.783; 190440,99.783; 190500,99.785; 190560,99.784; 190620,99.783; 190680,99.782; 190740,
        99.782; 190800,99.781; 190860,99.781; 190920,99.78; 190980,99.781; 191040,99.78; 191100,99.782; 191160,99.783; 191220,99.783; 191280,99.783; 191340,99.787; 191400,99.786; 191460,99.782;
        191520,99.782; 191580,99.782; 191640,99.782; 191700,99.783; 191760,99.785; 191820,99.782; 191880,99.783; 191940,99.78; 192000,99.783; 192060,99.782; 192120,99.782; 192180,99.782; 192240,
        99.783; 192300,99.786; 192360,99.786; 192420,99.788; 192480,99.788; 192540,99.789; 192600,99.789; 192660,99.788; 192720,99.787; 192780,99.787; 192840,99.787; 192900,99.785; 192960,99.79;
        193020,99.787; 193080,99.788; 193140,99.786; 193200,99.783; 193260,99.787; 193320,99.786; 193380,99.788; 193440,99.784; 193500,99.782; 193560,99.784; 193620,99.782; 193680,99.782; 193740,
        99.782; 193800,99.787; 193860,99.787; 193920,99.789; 193980,99.787; 194040,99.787; 194100,99.787; 194160,99.787; 194220,99.784; 194280,99.781; 194340,99.789; 194400,99.786; 194460,99.787;
        194520,99.787; 194580,99.785; 194640,99.787; 194700,99.79; 194760,99.786; 194820,99.787; 194880,99.787; 194940,99.786; 195000,99.789; 195060,99.791; 195120,99.79; 195180,99.787; 195240,99.787;
        195300,99.787; 195360,99.789; 195420,99.787; 195480,99.787; 195540,99.79; 195600,99.788; 195660,99.787; 195720,99.787; 195780,99.787; 195840,99.788; 195900,99.789; 195960,99.787; 196020,
        99.782; 196080,99.784; 196140,99.787; 196200,99.788; 196260,99.789; 196320,99.788; 196380,99.789; 196440,99.786; 196500,99.789; 196560,99.789; 196620,99.789; 196680,99.787; 196740,99.787;
        196800,99.783; 196860,99.785; 196920,99.789; 196980,99.783; 197040,99.787; 197100,99.788; 197160,99.786; 197220,99.787; 197280,99.784; 197340,99.782; 197400,99.784; 197460,99.787; 197520,
        99.789; 197580,99.789; 197640,99.79; 197700,99.783; 197760,99.783; 197820,99.782; 197880,99.786; 197940,99.786; 198000,99.787; 198060,99.79; 198120,99.788; 198180,99.787; 198240,99.787;
        198300,99.79; 198360,99.79; 198420,99.788; 198480,99.789; 198540,99.789; 198600,99.787; 198660,99.79; 198720,99.787; 198780,99.788; 198840,99.79; 198900,99.786; 198960,99.784; 199020,99.786;
        199080,99.787; 199140,99.785; 199200,99.786; 199260,99.787; 199320,99.789; 199380,99.785; 199440,99.785; 199500,99.788; 199560,99.789; 199620,99.789; 199680,99.787; 199740,99.782; 199800,
        99.79; 199860,99.79; 199920,99.788; 199980,99.787; 200040,99.782; 200100,99.782; 200160,99.789; 200220,99.79; 200280,99.784; 200340,99.784; 200400,99.788; 200460,99.788; 200520,99.789; 200580,
        99.788; 200640,99.787; 200700,99.788; 200760,99.79; 200820,99.789; 200880,99.788; 200940,99.791; 201000,99.786; 201060,99.788; 201120,99.787; 201180,99.789; 201240,99.787; 201300,99.789;
        201360,99.79; 201420,99.786; 201480,99.787; 201540,99.789; 201600,99.79; 201660,99.787; 201720,99.785; 201780,99.79; 201840,99.791; 201900,99.787; 201960,99.788; 202020,99.789; 202080,99.789;
        202140,99.789; 202200,99.788; 202260,99.789; 202320,99.788; 202380,99.785; 202440,99.782; 202500,99.787; 202560,99.79; 202620,99.788; 202680,99.787; 202740,99.79; 202800,99.788; 202860,99.79;
        202920,99.785; 202980,99.787; 203040,99.787; 203100,99.784; 203160,99.787; 203220,99.787; 203280,99.786; 203340,99.787; 203400,99.787; 203460,99.788; 203520,99.787; 203580,99.784; 203640,
        99.787; 203700,99.783; 203760,99.78; 203820,99.784; 203880,99.787; 203940,99.79; 204000,99.788; 204060,99.786; 204120,99.787; 204180,99.788; 204240,99.786; 204300,99.79; 204360,99.785; 204420,
        99.785; 204480,99.785; 204540,99.785; 204600,99.787; 204660,99.787; 204720,99.787; 204780,99.791; 204840,99.786; 204900,99.789; 204960,99.788; 205020,99.79; 205080,99.788; 205140,99.788;
        205200,99.787; 205260,99.788; 205320,99.785; 205380,99.787; 205440,99.786; 205500,99.785; 205560,99.787; 205620,99.789; 205680,99.791; 205740,99.789; 205800,99.787; 205860,99.789; 205920,
        99.789; 205980,99.787; 206040,99.787; 206100,99.788; 206160,99.787; 206220,99.79; 206280,99.791; 206340,99.791; 206400,99.79; 206460,99.79; 206520,99.788; 206580,99.789; 206640,99.787; 206700,
        99.787; 206760,99.789; 206820,99.791; 206880,99.787; 206940,99.79; 207000,99.79; 207060,99.791; 207120,99.789; 207180,99.79; 207240,99.787; 207300,99.792; 207360,99.79; 207420,99.79; 207480,
        99.791; 207540,99.789; 207600,99.789; 207660,99.791; 207720,99.792; 207780,99.79; 207840,99.79; 207900,99.788; 207960,99.786; 208020,99.79; 208080,99.789; 208140,99.787; 208200,99.787; 208260,
        99.787; 208320,99.79; 208380,99.79; 208440,99.791; 208500,99.787; 208560,99.79; 208620,99.788; 208680,99.791; 208740,99.79; 208800,99.792; 208860,99.791; 208920,99.791; 208980,99.791; 209040,
        99.79; 209100,99.79; 209160,99.79; 209220,99.792; 209280,99.79; 209340,99.792; 209400,99.792; 209460,99.791; 209520,99.791; 209580,99.791; 209640,99.79; 209700,99.792; 209760,99.79; 209820,
        99.791; 209880,99.79; 209940,99.79; 210000,99.79; 210060,99.791; 210120,99.788; 210180,99.788; 210240,99.789; 210300,99.789; 210360,99.789; 210420,99.791; 210480,99.79; 210540,99.792; 210600,
        99.79; 210660,99.792; 210720,99.793; 210780,99.792; 210840,99.792; 210900,99.791; 210960,99.797; 211020,99.792; 211080,99.791; 211140,99.792; 211200,99.79; 211260,99.792; 211320,99.792;
        211380,99.793; 211440,99.797; 211500,99.793; 211560,99.792; 211620,99.793; 211680,99.794; 211740,99.795; 211800,99.792; 211860,99.791; 211920,99.794; 211980,99.793; 212040,99.792; 212100,
        99.792; 212160,99.796; 212220,99.794; 212280,99.792; 212340,99.794; 212400,99.793; 212460,99.796; 212520,99.795; 212580,99.792; 212640,99.792; 212700,99.793; 212760,99.79; 212820,99.794;
        212880,99.792; 212940,99.792; 213000,99.795; 213060,99.794; 213120,99.793; 213180,99.791; 213240,99.795; 213300,99.792; 213360,99.795; 213420,99.795; 213480,99.795; 213540,99.795; 213600,
        99.795; 213660,99.791; 213720,99.796; 213780,99.791; 213840,99.795; 213900,99.794; 213960,99.797; 214020,99.793; 214080,99.787; 214140,99.793; 214200,99.792; 214260,99.789; 214320,99.789;
        214380,99.792; 214440,99.791; 214500,99.79; 214560,99.793; 214620,99.792; 214680,99.792; 214740,99.793; 214800,99.796; 214860,99.79; 214920,99.789; 214980,99.791; 215040,99.791; 215100,99.792;
        215160,99.794; 215220,99.79; 215280,99.79; 215340,99.789; 215400,99.791; 215460,99.792; 215520,99.793; 215580,99.794; 215640,99.795; 215700,99.795; 215760,99.794; 215820,99.792; 215880,99.793;
        215940,99.792; 216000,99.792; 216060,99.792; 216120,99.79; 216180,99.795; 216240,99.792; 216300,99.792; 216360,99.789; 216420,99.792; 216480,99.79; 216540,99.791; 216600,99.791; 216660,99.791;
        216720,99.789; 216780,99.792; 216840,99.791; 216900,99.794; 216960,99.793; 217020,99.793; 217080,99.794; 217140,99.792; 217200,99.789; 217260,99.792; 217320,99.792; 217380,99.796; 217440,
        99.792; 217500,99.792; 217560,99.793; 217620,99.798; 217680,99.792; 217740,99.792; 217800,99.791; 217860,99.79; 217920,99.792; 217980,99.792; 218040,99.792; 218100,99.792; 218160,99.796;
        218220,99.79; 218280,99.79; 218340,99.79; 218400,99.791; 218460,99.792; 218520,99.794; 218580,99.797; 218640,99.792; 218700,99.792; 218760,99.792; 218820,99.792; 218880,99.792; 218940,99.79;
        219000,99.795; 219060,99.793; 219120,99.795; 219180,99.796; 219240,99.798; 219300,99.792; 219360,99.796; 219420,99.796; 219480,99.797; 219540,99.795; 219600,99.793; 219660,99.794; 219720,
        99.796; 219780,99.797; 219840,99.793; 219900,99.795; 219960,99.799; 220020,99.796; 220080,99.797; 220140,99.798; 220200,99.796; 220260,99.796; 220320,99.796; 220380,99.796; 220440,99.797;
        220500,99.794; 220560,99.795; 220620,99.796; 220680,99.797; 220740,99.802; 220800,99.792; 220860,99.791; 220920,99.792; 220980,99.791; 221040,99.794; 221100,99.794; 221160,99.794; 221220,
        99.794; 221280,99.8; 221340,99.801; 221400,99.797; 221460,99.801; 221520,99.799; 221580,99.797; 221640,99.797; 221700,99.799; 221760,99.8; 221820,99.799; 221880,99.797; 221940,99.796; 222000,
        99.798; 222060,99.799; 222120,99.797; 222180,99.799; 222240,99.798; 222300,99.797; 222360,99.798; 222420,99.793; 222480,99.797; 222540,99.8; 222600,99.799; 222660,99.798; 222720,99.798;
        222780,99.797; 222840,99.797; 222900,99.797; 222960,99.797; 223020,99.797; 223080,99.796; 223140,99.798; 223200,99.795; 223260,99.8; 223320,99.797; 223380,99.798; 223440,99.798; 223500,99.799;
        223560,99.797; 223620,99.797; 223680,99.8; 223740,99.798; 223800,99.8; 223860,99.796; 223920,99.798; 223980,99.796; 224040,99.797; 224100,99.801; 224160,99.801; 224220,99.8; 224280,99.8;
        224340,99.798; 224400,99.799; 224460,99.8; 224520,99.8; 224580,99.798; 224640,99.8; 224700,99.802; 224760,99.799; 224820,99.801; 224880,99.8; 224940,99.801; 225000,99.799; 225060,99.798;
        225120,99.797; 225180,99.799; 225240,99.799; 225300,99.802; 225360,99.8; 225420,99.797; 225480,99.8; 225540,99.798; 225600,99.8; 225660,99.798; 225720,99.798; 225780,99.798; 225840,99.797;
        225900,99.797; 225960,99.799; 226020,99.798; 226080,99.8; 226140,99.798; 226200,99.798; 226260,99.797; 226320,99.797; 226380,99.797; 226440,99.799; 226500,99.799; 226560,99.798; 226620,99.797;
        226680,99.799; 226740,99.798; 226800,99.8; 226860,99.797; 226920,99.799; 226980,99.8; 227040,99.801; 227100,99.8; 227160,99.802; 227220,99.798; 227280,99.797; 227340,99.801; 227400,99.8;
        227460,99.799; 227520,99.8; 227580,99.801; 227640,99.803; 227700,99.802; 227760,99.802; 227820,99.799; 227880,99.797; 227940,99.801; 228000,99.799; 228060,99.802; 228120,99.8; 228180,99.8;
        228240,99.798; 228300,99.798; 228360,99.799; 228420,99.798; 228480,99.8; 228540,99.802; 228600,99.801; 228660,99.802; 228720,99.801; 228780,99.8; 228840,99.8; 228900,99.801; 228960,99.799;
        229020,99.801; 229080,99.798; 229140,99.8; 229200,99.802; 229260,99.8; 229320,99.799; 229380,99.8; 229440,99.799; 229500,99.8; 229560,99.8; 229620,99.802; 229680,99.802; 229740,99.8; 229800,
        99.801; 229860,99.799; 229920,99.801; 229980,99.8; 230040,99.799; 230100,99.8; 230160,99.797; 230220,99.798; 230280,99.8; 230340,99.802; 230400,99.8; 230460,99.801; 230520,99.8; 230580,99.798;
        230640,99.8; 230700,99.801; 230760,99.799; 230820,99.799; 230880,99.8; 230940,99.801; 231000,99.8; 231060,99.799; 231120,99.8; 231180,99.801; 231240,99.8; 231300,99.799; 231360,99.802; 231420,
        99.798; 231480,99.799; 231540,99.797; 231600,99.797; 231660,99.798; 231720,99.798; 231780,99.799; 231840,99.8; 231900,99.801; 231960,99.802; 232020,99.798; 232080,99.8; 232140,99.798; 232200,
        99.8; 232260,99.798; 232320,99.801; 232380,99.799; 232440,99.8; 232500,99.799; 232560,99.799; 232620,99.8; 232680,99.797; 232740,99.801; 232800,99.801; 232860,99.801; 232920,99.795; 232980,
        99.797; 233040,99.797; 233100,99.799; 233160,99.797; 233220,99.797; 233280,99.798; 233340,99.796; 233400,99.798; 233460,99.802; 233520,99.8; 233580,99.801; 233640,99.801; 233700,99.801;
        233760,99.798; 233820,99.8; 233880,99.8; 233940,99.8; 234000,99.799; 234060,99.797; 234120,99.797; 234180,99.801; 234240,99.802; 234300,99.796; 234360,99.797; 234420,99.798; 234480,99.797;
        234540,99.799; 234600,99.797; 234660,99.798; 234720,99.797; 234780,99.8; 234840,99.801; 234900,99.798; 234960,99.801; 235020,99.797; 235080,99.798; 235140,99.797; 235200,99.799; 235260,99.797;
        235320,99.801; 235380,99.796; 235440,99.799; 235500,99.799; 235560,99.802; 235620,99.798; 235680,99.801; 235740,99.8; 235800,99.8; 235860,99.799; 235920,99.799; 235980,99.798; 236040,99.797;
        236100,99.8; 236160,99.797; 236220,99.797; 236280,99.8; 236340,99.799; 236400,99.796; 236460,99.792; 236520,99.799; 236580,99.801; 236640,99.8; 236700,99.797; 236760,99.8; 236820,99.799;
        236880,99.801; 236940,99.799; 237000,99.797; 237060,99.8; 237120,99.8; 237180,99.798; 237240,99.801; 237300,99.801; 237360,99.799; 237420,99.799; 237480,99.798; 237540,99.797; 237600,99.794;
        237660,99.796; 237720,99.798; 237780,99.797; 237840,99.799; 237900,99.801; 237960,99.801; 238020,99.8; 238080,99.801; 238140,99.8; 238200,99.801; 238260,99.801; 238320,99.8; 238380,99.8;
        238440,99.799; 238500,99.798; 238560,99.797; 238620,99.798; 238680,99.802; 238740,99.799; 238800,99.798; 238860,99.801; 238920,99.802; 238980,99.801; 239040,99.801; 239100,99.8; 239160,99.8;
        239220,99.801; 239280,99.799; 239340,99.798; 239400,99.8; 239460,99.8; 239520,99.797; 239580,99.797; 239640,99.798; 239700,99.799; 239760,99.798; 239820,99.798; 239880,99.799; 239940,99.797;
        240000,99.799; 240060,99.799; 240120,99.798; 240180,99.798; 240240,99.793; 240300,99.794; 240360,99.793; 240420,99.797; 240480,99.798; 240540,99.798; 240600,99.799; 240660,99.8; 240720,99.8;
        240780,99.799; 240840,99.799; 240900,99.798; 240960,99.798; 241020,99.802; 241080,99.802; 241140,99.8; 241200,99.8; 241260,99.802; 241320,99.801; 241380,99.801; 241440,99.799; 241500,99.802;
        241560,99.8; 241620,99.798; 241680,99.8; 241740,99.802; 241800,99.801; 241860,99.802; 241920,99.802; 241980,99.801; 242040,99.794; 242100,99.792; 242160,99.797; 242220,99.794; 242280,99.796;
        242340,99.793; 242400,99.797; 242460,99.793; 242520,99.797; 242580,99.796; 242640,99.794; 242700,99.796; 242760,99.796; 242820,99.795; 242880,99.796; 242940,99.795; 243000,99.797; 243060,
        99.792; 243120,99.798; 243180,99.798; 243240,99.799; 243300,99.797; 243360,99.8; 243420,99.8; 243480,99.802; 243540,99.802; 243600,99.8; 243660,99.797; 243720,99.799; 243780,99.802; 243840,
        99.8; 243900,99.802; 243960,99.801; 244020,99.801; 244080,99.8; 244140,99.8; 244200,99.797; 244260,99.801; 244320,99.8; 244380,99.799; 244440,99.799; 244500,99.805; 244560,99.802; 244620,
        99.799; 244680,99.799; 244740,99.799; 244800,99.801; 244860,99.799; 244920,99.799; 244980,99.802; 245040,99.8; 245100,99.801; 245160,99.801; 245220,99.8; 245280,99.801; 245340,99.803; 245400,
        99.8; 245460,99.802; 245520,99.8; 245580,99.8; 245640,99.804; 245700,99.802; 245760,99.802; 245820,99.802; 245880,99.801; 245940,99.802; 246000,99.801; 246060,99.801; 246120,99.801; 246180,
        99.8; 246240,99.801; 246300,99.8; 246360,99.8; 246420,99.802; 246480,99.801; 246540,99.8; 246600,99.803; 246660,99.8; 246720,99.799; 246780,99.801; 246840,99.798; 246900,99.8; 246960,99.797;
        247020,99.8; 247080,99.796; 247140,99.799; 247200,99.797; 247260,99.797; 247320,99.798; 247380,99.8; 247440,99.798; 247500,99.802; 247560,99.8; 247620,99.798; 247680,99.676; 247740,99.552;
        247800,99.551; 247860,99.552; 247920,99.555; 247980,99.556; 248040,99.552; 248100,99.553; 248160,99.55; 248220,99.55; 248280,99.55; 248340,99.55; 248400,99.552; 248460,99.552; 248520,99.551;
        248580,99.553; 248640,99.534; 248700,99.308; 248760,99.31; 248820,99.308; 248880,99.31; 248940,99.308; 249000,99.308; 249060,99.309; 249120,99.31; 249180,99.065; 249240,99.064; 249300,99.067;
        249360,99.063; 249420,99.064; 249480,99.062; 249540,99.062; 249600,99.063; 249660,98.882; 249720,98.817; 249780,98.817; 249840,98.819; 249900,98.817; 249960,98.82; 250020,98.821; 250080,
        98.818; 250140,98.82; 250200,98.781; 250260,98.797; 250320,98.573; 250380,98.572; 250440,98.572; 250500,98.576; 250560,98.572; 250620,98.577; 250680,98.574; 250740,98.471; 250800,98.327;
        250860,98.33; 250920,98.326; 250980,98.33; 251040,98.331; 251100,98.331; 251160,98.33; 251220,98.332; 251280,98.232; 251340,98.089; 251400,98.089; 251460,98.09; 251520,98.088; 251580,98.089;
        251640,98.083; 251700,98.087; 251760,98.087; 251820,98.027; 251880,97.84; 251940,97.84; 252000,97.84; 252060,97.844; 252120,97.845; 252180,97.844; 252240,97.842; 252300,97.843; 252360,97.843;
        252420,97.761; 252480,97.78; 252540,97.598; 252600,97.597; 252660,97.597; 252720,97.598; 252780,97.598; 252840,97.597; 252900,97.598; 252960,97.598; 253020,97.598; 253080,97.6; 253140,97.599;
        253200,97.596; 253260,97.597; 253320,97.598; 253380,97.599; 253440,97.598; 253500,97.598; 253560,97.594; 253620,97.598; 253680,97.598; 253740,97.595; 253800,97.597; 253860,97.598; 253920,
        97.597; 253980,97.593; 254040,97.596; 254100,97.594; 254160,97.593; 254220,97.722; 254280,97.847; 254340,97.841; 254400,97.844; 254460,97.848; 254520,97.842; 254580,97.843; 254640,97.841;
        254700,97.842; 254760,97.841; 254820,97.845; 254880,97.842; 254940,97.842; 255000,97.844; 255060,97.841; 255120,97.845; 255180,97.843; 255240,97.843; 255300,97.839; 255360,97.842; 255420,
        97.843; 255480,97.843; 255540,97.846; 255600,97.844; 255660,97.842; 255720,97.842; 255780,97.842; 255840,97.843; 255900,97.842; 255960,97.843; 256020,97.841; 256080,97.84; 256140,97.843;
        256200,97.841; 256260,97.842; 256320,97.845; 256380,98.069; 256440,98.048; 256500,98.083; 256560,98.082; 256620,98.046; 256680,97.84; 256740,97.841; 256800,97.843; 256860,97.84; 256920,97.843;
        256980,97.841; 257040,97.842; 257100,97.843; 257160,97.842; 257220,97.843; 257280,97.842; 257340,97.842; 257400,97.843; 257460,97.841; 257520,97.84; 257580,97.841; 257640,97.843; 257700,
        97.843; 257760,97.841; 257820,97.844; 257880,97.841; 257940,97.843; 258000,97.842; 258060,97.842; 258120,97.843; 258180,97.842; 258240,97.841; 258300,97.842; 258360,97.842; 258420,97.842;
        258480,97.719; 258540,97.594; 258600,97.594; 258660,97.596; 258720,97.595; 258780,97.598; 258840,97.594; 258900,97.598; 258960,97.598; 259020,97.596; 259080,97.593; 259140,97.8; 259200,97.843;
        259260,97.843; 259320,97.843; 259380,97.843; 259440,97.845; 259500,97.843; 259560,97.842; 259620,97.843; 259680,97.843; 259740,97.843; 259800,97.843; 259860,97.841; 259920,97.844; 259980,
        97.841; 260040,97.843; 260100,97.842; 260160,97.841; 260220,97.841; 260280,97.843; 260340,97.841; 260400,97.841; 260460,97.843; 260520,97.844; 260580,97.844; 260640,97.84; 260700,97.842;
        260760,97.841; 260820,97.844; 260880,97.84; 260940,97.843; 261000,97.844; 261060,97.846; 261120,97.847; 261180,97.846; 261240,97.846; 261300,97.842; 261360,97.841; 261420,97.636; 261480,
        97.593; 261540,97.594; 261600,97.597; 261660,97.493; 261720,97.35; 261780,97.35; 261840,97.31; 261900,97.105; 261960,97.105; 262020,97.107; 262080,97.107; 262140,97.065; 262200,96.861; 262260,
        96.861; 262320,96.865; 262380,96.659; 262440,96.641; 262500,96.641; 262560,96.64; 262620,96.48; 262680,96.4; 262740,96.401; 262800,96.396; 262860,96.399; 262920,96.212; 262980,96.153; 263040,
        96.158; 263100,96.154; 263160,96.072; 263220,95.91; 263280,95.912; 263340,95.91; 263400,95.743; 263460,95.661; 263520,95.661; 263580,95.66; 263640,95.661; 263700,95.663; 263760,95.662; 263820,
        95.661; 263880,95.662; 263940,95.663; 264000,95.664; 264060,95.664; 264120,95.662; 264180,95.662; 264240,95.66; 264300,95.663; 264360,95.663; 264420,95.661; 264480,95.66; 264540,95.806;
        264600,95.906; 264660,95.908; 264720,95.91; 264780,95.91; 264840,95.91; 264900,95.909; 264960,95.907; 265020,95.91; 265080,95.908; 265140,95.907; 265200,95.904; 265260,95.909; 265320,95.908;
        265380,95.91; 265440,95.904; 265500,95.908; 265560,95.904; 265620,95.904; 265680,95.907; 265740,96.153; 265800,96.027; 265860,95.902; 265920,95.905; 265980,96.01; 266040,96.154; 266100,96.154;
        266160,96.151; 266220,96.151; 266280,96.152; 266340,96.152; 266400,96.154; 266460,96.152; 266520,96.152; 266580,96.152; 266640,96.151; 266700,96.153; 266760,96.157; 266820,96.152; 266880,
        96.151; 266940,96.152; 267000,96.152; 267060,96.155; 267120,96.154; 267180,96.154; 267240,95.988; 267300,95.906; 267360,95.909; 267420,95.91; 267480,96.072; 267540,96.151; 267600,95.907;
        267660,95.904; 267720,95.902; 267780,95.904; 267840,95.907; 267900,95.908; 267960,95.908; 268020,95.908; 268080,95.906; 268140,95.744; 268200,95.661; 268260,95.661; 268320,95.66; 268380,
        95.662; 268440,95.663; 268500,95.66; 268560,95.662; 268620,95.66; 268680,95.581; 268740,95.419; 268800,95.42; 268860,95.42; 268920,95.422; 268980,95.418; 269040,95.414; 269100,95.377; 269160,
        95.171; 269220,95.17; 269280,95.17; 269340,95.171; 269400,95.174; 269460,95.178; 269520,95.172; 269580,94.932; 269640,94.929; 269700,94.929; 269760,94.93; 269820,95.033; 269880,95.169; 269940,
        95.171; 270000,95.171; 270060,95.171; 270120,95.173; 270180,95.173; 270240,95.172; 270300,95.173; 270360,95.172; 270420,95.172; 270480,95.172; 270540,95.168; 270600,95.169; 270660,95.169;
        270720,95.169; 270780,95.171; 270840,95.171; 270900,95.171; 270960,95.17; 271020,95.171; 271080,94.99; 271140,94.927; 271200,94.887; 271260,94.682; 271320,94.68; 271380,94.682; 271440,94.68;
        271500,94.68; 271560,94.681; 271620,94.681; 271680,94.682; 271740,94.68; 271800,94.681; 271860,94.722; 271920,94.926; 271980,94.883; 272040,94.68; 272100,94.926; 272160,94.926; 272220,94.929;
        272280,94.928; 272340,94.924; 272400,94.925; 272460,94.928; 272520,94.92; 272580,94.923; 272640,94.927; 272700,94.925; 272760,94.925; 272820,95.11; 272880,95.17; 272940,95.164; 273000,95.167;
        273060,95.166; 273120,95.169; 273180,95.169; 273240,95.17; 273300,95.17; 273360,95.167; 273420,95.167; 273480,95.169; 273540,95.167; 273600,95.167; 273660,95.168; 273720,95.169; 273780,95.168;
        273840,95.169; 273900,95.168; 273960,95.168; 274020,95.171; 274080,95.251; 274140,95.41; 274200,95.412; 274260,95.41; 274320,95.247; 274380,95.168; 274440,95.162; 274500,95.207; 274560,95.183;
        274620,95.41; 274680,95.409; 274740,95.431; 274800,95.652; 274860,95.735; 274920,95.902; 274980,95.9; 275040,95.899; 275100,95.9; 275160,95.901; 275220,95.962; 275280,96.143; 275340,96.146;
        275400,96.144; 275460,96.144; 275520,96.307; 275580,96.39; 275640,96.389; 275700,96.391; 275760,96.391; 275820,96.231; 275880,96.147; 275940,96.148; 276000,96.148; 276060,96.025; 276120,
        95.901; 276180,95.898; 276240,95.758; 276300,95.656; 276360,95.512; 276420,95.409; 276480,95.248; 276540,95.112; 276600,94.924; 276660,94.929; 276720,94.722; 276780,94.68; 276840,94.56;
        276900,94.433; 276960,94.435; 277020,94.437; 277080,94.437; 277140,94.279; 277200,94.197; 277260,94.193; 277320,94.192; 277380,94.153; 277440,93.952; 277500,93.953; 277560,93.953; 277620,
        93.953; 277680,93.824; 277740,93.709; 277800,93.709; 277860,93.709; 277920,93.708; 277980,93.563; 278040,93.462; 278100,93.462; 278160,93.462; 278220,93.455; 278280,93.255; 278340,93.219;
        278400,93.221; 278460,93.033; 278520,92.974; 278580,92.972; 278640,92.841; 278700,92.748; 278760,92.751; 278820,92.588; 278880,92.507; 278940,92.506; 279000,92.467; 279060,92.263; 279120,
        92.264; 279180,92.018; 279240,92.021; 279300,91.962; 279360,91.781; 279420,91.777; 279480,91.782; 279540,91.779; 279600,91.776; 279660,91.598; 279720,91.539; 279780,91.457; 279840,91.293;
        279900,91.293; 279960,91.053; 280020,91.053; 280080,90.949; 280140,90.809; 280200,90.812; 280260,90.81; 280320,90.81; 280380,90.793; 280440,90.564; 280500,90.568; 280560,90.524; 280620,90.322;
        280680,90.325; 280740,90.183; 280800,90.084; 280860,89.942; 280920,89.84; 280980,89.617; 281040,89.492; 281100,89.354; 281160,89.353; 281220,89.272; 281280,89.112; 281340,89.276; 281400,
        89.356; 281460,89.355; 281520,89.535; 281580,89.594; 281640,89.598; 281700,89.799; 281760,89.838; 281820,89.838; 281880,89.839; 281940,89.859; 282000,90.081; 282060,90.081; 282120,90.081;
        282180,90.302; 282240,90.322; 282300,90.324; 282360,90.325; 282420,90.443; 282480,90.565; 282540,90.564; 282600,90.623; 282660,90.808; 282720,90.807; 282780,90.808; 282840,90.808; 282900,
        90.805; 282960,90.768; 283020,90.561; 283080,90.562; 283140,90.623; 283200,90.81; 283260,90.807; 283320,90.89; 283380,91.048; 283440,91.048; 283500,91.092; 283560,91.29; 283620,91.29; 283680,
        91.35; 283740,91.532; 283800,91.532; 283860,91.75; 283920,91.772; 283980,91.971; 284040,92.073; 284100,92.257; 284160,92.481; 284220,92.621; 284280,92.743; 284340,92.761; 284400,92.968;
        284460,92.966; 284520,92.968; 284580,92.967; 284640,92.965; 284700,92.968; 284760,92.968; 284820,92.966; 284880,92.967; 284940,92.891; 285000,92.74; 285060,92.742; 285120,92.925; 285180,
        92.964; 285240,92.984; 285300,93.213; 285360,93.207; 285420,93.209; 285480,93.209; 285540,93.211; 285600,93.211; 285660,93.211; 285720,93.128; 285780,92.963; 285840,92.968; 285900,92.966;
        285960,92.965; 286020,92.871; 286080,92.742; 286140,92.74; 286200,92.741; 286260,92.74; 286320,92.961; 286380,92.963; 286440,92.965; 286500,93.005; 286560,93.209; 286620,93.208; 286680,93.208;
        286740,93.208; 286800,93.21; 286860,93.328; 286920,93.45; 286980,93.513; 287040,93.7; 287100,93.7; 287160,93.922; 287220,93.942; 287280,94.166; 287340,94.188; 287400,94.308; 287460,94.431;
        287520,94.432; 287580,94.431; 287640,94.452; 287700,94.674; 287760,94.672; 287820,94.672; 287880,94.67; 287940,94.672; 288000,94.817; 288060,94.916; 288120,94.919; 288180,94.918; 288240,
        94.919; 288300,94.919; 288360,94.917; 288420,94.919; 288480,94.795; 288540,94.675; 288600,94.675; 288660,94.92; 288720,94.918; 288780,95.098; 288840,95.181; 288900,95.407; 288960,95.407;
        289020,95.408; 289080,95.568; 289140,95.649; 289200,95.649; 289260,95.65; 289320,95.65; 289380,95.652; 289440,95.431; 289500,95.41; 289560,95.551; 289620,95.816; 289680,96.163; 289740,96.444;
        289800,96.63; 289860,96.85; 289920,96.851; 289980,96.852; 290040,96.852; 290100,96.996; 290160,97.1; 290220,96.954; 290280,96.851; 290340,96.856; 290400,96.852; 290460,96.779; 290520,96.629;
        290580,96.631; 290640,96.489; 290700,96.39; 290760,96.394; 290820,96.151; 290880,95.927; 290940,95.641; 291000,95.418; 291060,95.112; 291120,94.889; 291180,94.624; 291240,94.323; 291300,
        94.054; 291360,93.873; 291420,93.529; 291480,93.265; 291540,93.223; 291600,93.222; 291660,92.999; 291720,92.98; 291780,92.87; 291840,92.694; 291900,92.396; 291960,92.212; 292020,91.952;
        292080,91.552; 292140,90.902; 292200,90.01; 292260,89.283; 292320,88.841; 292380,88.402; 292440,88.018; 292500,87.558; 292560,87.16; 292620,86.842; 292680,86.742; 292740,86.74; 292800,86.739;
        292860,86.74; 292920,86.74; 292980,86.876; 293040,86.918; 293100,86.659; 293160,86.001; 293220,85.5; 293280,85.54; 293340,85.541; 293400,85.722; 293460,85.782; 293520,85.786; 293580,85.786;
        293640,85.782; 293700,85.768; 293760,85.205; 293820,84.717; 293880,84.347; 293940,84.074; 294000,83.972; 294060,83.641; 294120,83.704; 294180,83.58; 294240,83.228; 294300,82.748; 294360,
        82.581; 294420,82.583; 294480,82.644; 294540,82.682; 294600,82.583; 294660,82.501; 294720,82.271; 294780,82.079; 294840,82.081; 294900,82.08; 294960,81.937; 295020,81.833; 295080,81.836;
        295140,81.607; 295200,81.223; 295260,81.092; 295320,80.87; 295380,80.873; 295440,80.993; 295500,81.113; 295560,81.112; 295620,80.972; 295680,80.71; 295740,80.627; 295800,80.418; 295860,80.566;
        295920,80.746; 295980,80.684; 296040,80.627; 296100,80.63; 296160,80.632; 296220,80.42; 296280,80.379; 296340,80.423; 296400,80.302; 296460,80.138; 296520,79.873; 296580,79.651; 296640,79.732;
        296700,79.508; 296760,79.407; 296820,79.403; 296880,79.001; 296940,79.066; 297000,78.942; 297060,78.678; 297120,78.653; 297180,78.433; 297240,78.187; 297300,78.27; 297360,78.289; 297420,
        78.026; 297480,77.945; 297540,78.227; 297600,78.429; 297660,78.432; 297720,78.656; 297780,78.246; 297840,77.596; 297900,77.45; 297960,77.45; 298020,77.452; 298080,77.699; 298140,77.698;
        298200,77.9; 298260,78.168; 298320,78.632; 298380,78.674; 298440,78.188; 298500,77.615; 298560,77.7; 298620,77.46; 298680,77.23; 298740,77.11; 298800,76.77; 298860,76.543; 298920,76.502;
        298980,76.501; 299040,76.501; 299100,76.263; 299160,76.147; 299220,76.186; 299280,76.426; 299340,76.124; 299400,75.945; 299460,75.964; 299520,75.701; 299580,75.542; 299640,75.521; 299700,
        74.937; 299760,75.062; 299820,75.765; 299880,74.94; 299940,73.957; 300000,73.918; 300060,73.979; 300120,73.698; 300180,73.394; 300240,73.217; 300300,72.767; 300360,73.092; 300420,72.667;
        300480,72.668; 300540,72.727; 300600,72.744; 300660,73.085; 300720,72.902; 300780,72.807; 300840,72.948; 300900,73.051; 300960,72.525; 301020,71.817; 301080,72.055; 301140,72.058; 301200,
        72.075; 301260,72.177; 301320,72.097; 301380,72.58; 301440,72.761; 301500,73.578; 301560,73.403; 301620,72.968; 301680,73.19; 301740,72.924; 301800,72.702; 301860,72.217; 301920,71.854;
        301980,72.098; 302040,72.989; 302100,72.301; 302160,71.673; 302220,70.641; 302280,70.722; 302340,70.721; 302400,70.741; 302460,70.781; 302520,70.905; 302580,70.841; 302640,71.288; 302700,
        71.568; 302760,71.383; 302820,70.843; 302880,71.185; 302940,71.228; 303000,71.489; 303060,71.409; 303120,71.673; 303180,71.691; 303240,71.407; 303300,71.831; 303360,71.328; 303420,71.168;
        303480,71.648; 303540,72.254; 303600,72.178; 303660,72.403; 303720,71.974; 303780,71.892; 303840,72.62; 303900,72.946; 303960,72.989; 304020,73.5; 304080,74.053; 304140,74.254; 304200,74.498;
        304260,74.193; 304320,74.472; 304380,74.712; 304440,74.288; 304500,74.678; 304560,74.777; 304620,75.038; 304680,75.455; 304740,75.517; 304800,75.297; 304860,75.055; 304920,74.815; 304980,
        74.556; 305040,74.088; 305100,73.949; 305160,73.534; 305220,73.538; 305280,74.495; 305340,74.492; 305400,74.013; 305460,73.144; 305520,72.761; 305580,72.92; 305640,72.578; 305700,72.722;
        305760,72.075; 305820,72.234; 305880,72.152; 305940,72.172; 306000,71.668; 306060,71.123; 306120,71.165; 306180,71.245; 306240,70.64; 306300,70.219; 306360,70.479; 306420,69.451; 306480,
        68.628; 306540,68.215; 306600,68.292; 306660,68.396; 306720,69.082; 306780,69.636; 306840,69.105; 306900,69.062; 306960,68.937; 307020,69.043; 307080,69.192; 307140,69.487; 307200,69.527;
        307260,69.002; 307320,68.941; 307380,69.338; 307440,69.643; 307500,70.082; 307560,69.521; 307620,69.045; 307680,69.025; 307740,69.289; 307800,69.677; 307860,70.203; 307920,70.772; 307980,
        70.587; 308040,69.822; 308100,70.043; 308160,70.406; 308220,70.038; 308280,70.463; 308340,70.243; 308400,70.463; 308460,71.013; 308520,71.557; 308580,71.291; 308640,71.172; 308700,70.868;
        308760,70.607; 308820,69.812; 308880,69.562; 308940,69.816; 309000,69.812; 309060,70.223; 309120,70.972; 309180,70.809; 309240,70.87; 309300,70.689; 309360,71.234; 309420,70.85; 309480,70.691;
        309540,70.407; 309600,70.02; 309660,69.979; 309720,69.899; 309780,69.422; 309840,69.463; 309900,69.818; 309960,70.06; 310020,70.488; 310080,70.77; 310140,70.81; 310200,70.365; 310260,70.061;
        310320,70.123; 310380,70.103; 310440,70.323; 310500,70.082; 310560,69.566; 310620,69.64; 310680,69.857; 310740,70.368; 310800,70.545; 310860,70.725; 310920,70.869; 310980,71.212; 311040,
        70.808; 311100,70.869; 311160,71.112; 311220,70.823; 311280,70.606; 311340,70.708; 311400,70.586; 311460,70.871; 311520,70.523; 311580,70.081; 311640,70.24; 311700,69.978; 311760,69.958;
        311820,70.076; 311880,70.666; 311940,70.726; 312000,70.543; 312060,70.769; 312120,71.072; 312180,71.497; 312240,71.495; 312300,71.269; 312360,71.593; 312420,71.125; 312480,70.583; 312540,
        70.33; 312600,70.579; 312660,70.538; 312720,70.135; 312780,70.194; 312840,70.235; 312900,70.034; 312960,69.913; 313020,69.77; 313080,69.953; 313140,69.775; 313200,69.35; 313260,69.267; 313320,
        69.27; 313380,69.263; 313440,69.036; 313500,69.054; 313560,69.586; 313620,69.516; 313680,69.868; 313740,70.108; 313800,70.229; 313860,70.577; 313920,70.17; 313980,69.787; 314040,69.489;
        314100,69.531; 314160,69.868; 314220,69.808; 314280,70.071; 314340,70.03; 314400,70.13; 314460,70.352; 314520,70.291; 314580,70.293; 314640,70.231; 314700,70.496; 314760,70.58; 314820,70.148;
        314880,70.089; 314940,70.25; 315000,70.613; 315060,70.837; 315120,70.88; 315180,71.262; 315240,71.707; 315300,71.928; 315360,71.93; 315420,71.688; 315480,71.564; 315540,71.664; 315600,71.95;
        315660,72.455; 315720,72.82; 315780,73.12; 315840,73.403; 315900,73.829; 315960,73.61; 316020,73.73; 316080,73.906; 316140,74.33; 316200,74.572; 316260,74.811; 316320,75.077; 316380,75.317;
        316440,75.533; 316500,75.839; 316560,76.198; 316620,76.562; 316680,76.922; 316740,76.982; 316800,77.103; 316860,77.283; 316920,77.574; 316980,77.838; 317040,78.105; 317100,78.185; 317160,
        78.287; 317220,78.511; 317280,78.671; 317340,78.673; 317400,78.878; 317460,78.878; 317520,78.857; 317580,78.935; 317640,79.199; 317700,79.402; 317760,79.484; 317820,79.65; 317880,79.65;
        317940,79.652; 318000,79.731; 318060,79.892; 318120,79.894; 318180,79.892; 318240,79.92; 318300,80.14; 318360,80.138; 318420,80.321; 318480,80.464; 318540,80.487; 318600,80.381; 318660,80.422;
        318720,80.627; 318780,80.622; 318840,80.628; 318900,80.75; 318960,80.873; 319020,80.873; 319080,80.873; 319140,80.873; 319200,80.871; 319260,80.869; 319320,80.871; 319380,80.871; 319440,
        80.992; 319500,81.113; 319560,81.114; 319620,81.284; 319680,81.113; 319740,81.115; 319800,81.264; 319860,81.34; 319920,81.398; 319980,81.588; 320040,81.588; 320100,81.755; 320160,81.833;
        320220,81.998; 320280,82.04; 320340,81.955; 320400,82.083; 320460,81.853; 320520,82.08; 320580,82.08; 320640,82.121; 320700,82.33; 320760,82.33; 320820,82.33; 320880,82.497; 320940,82.582;
        321000,82.581; 321060,82.58; 321120,82.747; 321180,82.831; 321240,82.643; 321300,82.83; 321360,82.83; 321420,82.83; 321480,82.83; 321540,82.81; 321600,82.583; 321660,82.583; 321720,82.393;
        321780,82.33; 321840,82.332; 321900,82.33; 321960,82.103; 322020,82.081; 322080,82.081; 322140,82.08; 322200,82.08; 322260,82.08; 322320,82.08; 322380,82.08; 322440,82.078; 322500,81.998;
        322560,81.83; 322620,81.831; 322680,81.83; 322740,81.831; 322800,81.894; 322860,82.079; 322920,82.081; 322980,82.246; 323040,82.372; 323100,82.789; 323160,82.828; 323220,82.683; 323280,82.829;
        323340,82.933; 323400,83.203; 323460,83.268; 323520,83.327; 323580,83.469; 323640,83.786; 323700,83.905; 323760,83.701; 323820,83.429; 323880,83.322; 323940,83.322; 324000,83.572; 324060,
        83.882; 324120,84.257; 324180,84.274; 324240,84.069; 324300,84.069; 324360,84.029; 324420,83.801; 324480,83.573; 324540,83.634; 324600,83.947; 324660,84.382; 324720,84.732; 324780,85.006;
        324840,85.18; 324900,85.397; 324960,85.761; 325020,86.016; 325080,86.14; 325140,86.616; 325200,87.034; 325260,87.294; 325320,87.453; 325380,87.616; 325440,87.718; 325500,87.932; 325560,88.077;
        325620,88.18; 325680,88.179; 325740,88.174; 325800,88.255; 325860,88.421; 325920,88.419; 325980,88.216; 326040,88.179; 326100,88.178; 326160,88.179; 326220,88.179; 326280,88.181; 326340,
        88.178; 326400,88.174; 326460,88.174; 326520,88.378; 326580,88.458; 326640,88.657; 326700,88.656; 326760,88.658; 326820,88.657; 326880,88.661; 326940,88.658; 327000,88.655; 327060,88.859;
        327120,88.896; 327180,88.899; 327240,88.778; 327300,88.66; 327360,88.658; 327420,88.657; 327480,88.657; 327540,88.659; 327600,88.501; 327660,88.42; 327720,88.34; 327780,88.18; 327840,87.976;
        327900,87.817; 327960,87.678; 328020,87.451; 328080,87.216; 328140,87.095; 328200,86.976; 328260,86.735; 328320,86.598; 328380,86.301; 328440,86.257; 328500,86.061; 328560,86.016; 328620,
        86.013; 328680,85.797; 328740,85.677; 328800,85.576; 328860,85.776; 328920,85.937; 328980,86.02; 329040,86.018; 329100,86.019; 329160,85.857; 329220,85.778; 329280,85.637; 329340,85.372;
        329400,85.294; 329460,85.292; 329520,85.394; 329580,85.697; 329640,85.841; 329700,86.016; 329760,86.013; 329820,85.995; 329880,85.775; 329940,85.677; 330000,85.537; 330060,85.394; 330120,
        85.142; 330180,84.965; 330240,84.817; 330300,84.752; 330360,84.563; 330420,84.524; 330480,84.313; 330540,84.167; 330600,84.043; 330660,83.821; 330720,83.716; 330780,83.57; 330840,83.57;
        330900,83.572; 330960,83.632; 331020,83.815; 331080,84.044; 331140,84.313; 331200,84.539; 331260,84.768; 331320,85.041; 331380,85.312; 331440,85.531; 331500,85.757; 331560,85.894; 331620,
        86.014; 331680,86.011; 331740,86.01; 331800,86.01; 331860,86.049; 331920,86.252; 331980,86.292; 332040,86.492; 332100,86.491; 332160,86.592; 332220,86.731; 332280,86.873; 332340,86.975;
        332400,87.191; 332460,87.37; 332520,87.451; 332580,87.695; 332640,87.86; 332700,88.13; 332760,88.289; 332820,88.433; 332880,88.653; 332940,88.831; 333000,88.964; 333060,89.111; 333120,89.108;
        333180,89.108; 333240,89.11; 333300,89.332; 333360,89.352; 333420,89.352; 333480,89.411; 333540,89.591; 333600,89.816; 333660,90.081; 333720,90.221; 333780,90.319; 333840,90.5; 333900,90.562;
        333960,90.787; 334020,90.907; 334080,91.049; 334140,91.107; 334200,91.29; 334260,91.29; 334320,91.31; 334380,91.532; 334440,91.653; 334500,91.773; 334560,91.772; 334620,91.853; 334680,91.812;
        334740,91.933; 334800,92.119; 334860,92.462; 334920,92.835; 334980,92.971; 335040,93.151; 335100,93.215; 335160,93.214; 335220,93.214; 335280,93.213; 335340,93.213; 335400,92.988; 335460,
        92.875; 335520,92.704; 335580,92.502; 335640,92.3; 335700,92.075; 335760,91.892; 335820,91.634; 335880,91.472; 335940,91.252; 336000,91.05; 336060,90.831; 336120,90.666; 336180,90.522; 336240,
        90.322; 336300,90.16; 336360,89.979; 336420,89.836; 336480,89.837; 336540,89.834; 336600,89.611; 336660,89.593; 336720,89.474; 336780,89.251; 336840,88.83; 336900,88.651; 336960,88.65; 337020,
        88.651; 337080,88.65; 337140,88.65; 337200,88.65; 337260,88.65; 337320,88.651; 337380,88.651; 337440,88.65; 337500,88.65; 337560,88.87; 337620,88.961; 337680,89.104; 337740,89.104; 337800,
        89.109; 337860,89.109; 337920,89.108; 337980,89.108; 338040,89.035; 338100,88.89; 338160,88.849; 338220,88.649; 338280,88.406; 338340,88.487; 338400,88.645; 338460,88.65; 338520,88.65; 338580,
        88.648; 338640,88.79; 338700,89.13; 338760,89.388; 338820,89.65; 338880,89.951; 338940,90.417; 339000,90.781; 339060,91.186; 339120,91.449; 339180,91.531; 339240,91.33; 339300,91.068; 339360,
        90.749; 339420,90.38; 339480,90.075; 339540,89.853; 339600,89.685; 339660,89.49; 339720,89.231; 339780,88.983; 339840,88.69; 339900,88.471; 339960,88.172; 340020,87.908; 340080,87.589; 340140,
        87.33; 340200,87.011; 340260,86.651; 340320,86.352; 340380,86.09; 340440,85.792; 340500,85.672; 340560,85.533; 340620,85.286; 340680,85.287; 340740,85.288; 340800,85.175; 340860,85.059;
        340920,85.058; 340980,84.832; 341040,84.685; 341100,84.747; 341160,84.935; 341220,85.096; 341280,85.289; 341340,85.288; 341400,85.429; 341460,85.529; 341520,85.531; 341580,85.529; 341640,
        85.532; 341700,85.328; 341760,85.289; 341820,85.175; 341880,85.059; 341940,85.058; 342000,84.831; 342060,84.81; 342120,84.559; 342180,84.309; 342240,84.31; 342300,84.31; 342360,84.308; 342420,
        84.311; 342480,84.311; 342540,84.31; 342600,84.496; 342660,84.435; 342720,84.309; 342780,84.308; 342840,84.121; 342900,84.061; 342960,84.061; 343020,84.061; 343080,84.06; 343140,84.06; 343200,
        83.914; 343260,83.809; 343320,83.767; 343380,83.561; 343440,83.56; 343500,83.559; 343560,83.562; 343620,83.561; 343680,83.644; 343740,83.768; 343800,83.56; 343860,83.563; 343920,83.666;
        343980,83.811; 344040,83.958; 344100,84.058; 344160,84.31; 344220,84.394; 344280,84.559; 344340,84.559; 344400,84.328; 344460,84.683; 344520,84.807; 344580,84.846; 344640,85.106; 344700,
        85.627; 344760,86.029; 344820,86.249; 344880,86.369; 344940,86.491; 345000,86.489; 345060,86.668; 345120,87.286; 345180,87.67; 345240,87.885; 345300,87.968; 345360,88.149; 345420,86.831;
        345480,86.73; 345540,86.951; 345600,87.205; 345660,87.207; 345720,86.788; 345780,86.49; 345840,86.252; 345900,86.25; 345960,86.446; 346020,86.79; 346080,87.106; 346140,87.407; 346200,87.624;
        346260,88.007; 346320,88.35; 346380,88.609; 346440,88.788; 346500,88.906; 346560,89.108; 346620,89.248; 346680,89.347; 346740,89.409; 346800,89.59; 346860,89.59; 346920,89.592; 346980,89.59;
        347040,89.832; 347100,90.017; 347160,90.077; 347220,89.772; 347280,89.452; 347340,89.511; 347400,89.351; 347460,89.348; 347520,89.248; 347580,89.074; 347640,88.89; 347700,88.891; 347760,
        88.887; 347820,89.209; 347880,89.652; 347940,90.053; 348000,90.399; 348060,90.704; 348120,90.961; 348180,91.187; 348240,91.283; 348300,91.142; 348360,91.127; 348420,91.287; 348480,91.291;
        348540,91.29; 348600,91.049; 348660,91.048; 348720,91.186; 348780,91.288; 348840,91.29; 348900,91.288; 348960,91.288; 349020,91.31; 349080,91.529; 349140,91.55; 349200,91.768; 349260,91.767;
        349320,91.81; 349380,92.01; 349440,92.177; 349500,92.257; 349560,92.416; 349620,92.498; 349680,92.739; 349740,92.741; 349800,92.887; 349860,92.96; 349920,92.963; 349980,92.963; 350040,92.961;
        350100,93.003; 350160,93.207; 350220,93.369; 350280,93.45; 350340,93.452; 350400,93.453; 350460,93.452; 350520,93.451; 350580,93.455; 350640,93.454; 350700,93.451; 350760,93.452; 350820,
        93.699; 350880,93.697; 350940,93.698; 351000,93.698; 351060,93.921; 351120,93.941; 351180,94.082; 351240,94.389; 351300,94.514; 351360,94.675; 351420,94.672; 351480,94.672; 351540,94.676;
        351600,94.512; 351660,94.672; 351720,94.67; 351780,94.672; 351840,94.671; 351900,94.838; 351960,94.875; 352020,94.67; 352080,94.591; 352140,94.288; 352200,93.984; 352260,93.761; 352320,93.904;
        352380,94.042; 352440,94.307; 352500,94.51; 352560,94.672; 352620,94.856; 352680,94.92; 352740,94.757; 352800,94.571; 352860,94.348; 352920,94.083; 352980,93.698; 353040,93.228; 353100,92.636;
        353160,91.992; 353220,91.365; 353280,90.66; 353340,90.056; 353400,89.61; 353460,89.35; 353520,89.155; 353580,88.831; 353640,88.535; 353700,88.272; 353760,87.947; 353820,87.65; 353880,87.45;
        353940,87.266; 354000,87.209; 354060,87.207; 354120,87.066; 354180,86.964; 354240,86.969; 354300,87.068; 354360,87.632; 354420,87.871; 354480,87.772; 354540,87.93; 354600,88.051; 354660,
        88.171; 354720,88.391; 354780,88.408; 354840,88.41; 354900,88.411; 354960,88.166; 355020,87.926; 355080,87.728; 355140,87.509; 355200,87.209; 355260,87.209; 355320,87.311; 355380,87.45;
        355440,87.449; 355500,87.449; 355560,87.449; 355620,87.25; 355680,87.028; 355740,86.973; 355800,86.973; 355860,86.71; 355920,86.37; 355980,86.588; 356040,86.99; 356100,87.207; 356160,87.244;
        356220,87.448; 356280,87.489; 356340,87.692; 356400,87.807; 356460,88.067; 356520,88.289; 356580,88.412; 356640,88.41; 356700,88.57; 356760,88.65; 356820,88.49; 356880,88.309; 356940,88.008;
        357000,87.751; 357060,87.53; 357120,87.45; 357180,87.249; 357240,87.21; 357300,87.203; 357360,87.208; 357420,87.21; 357480,87.088; 357540,86.968; 357600,86.967; 357660,86.829; 357720,86.73;
        357780,86.729; 357840,86.73; 357900,86.943; 357960,86.808; 358020,86.73; 358080,86.729; 358140,86.731; 358200,86.728; 358260,86.729; 358320,86.729; 358380,86.729; 358440,86.946; 358500,86.969;
        358560,86.884; 358620,86.728; 358680,86.729; 358740,86.769; 358800,86.731; 358860,86.707; 358920,86.489; 358980,86.487; 359040,86.429; 359100,86.251; 359160,86.251; 359220,86.21; 359280,
        86.009; 359340,86.009; 359400,86.009; 359460,86.008; 359520,85.867; 359580,85.771; 359640,85.766; 359700,85.768; 359760,85.769; 359820,85.767; 359880,85.767; 359940,85.609; 360000,85.528;
        360060,85.45; 360120,85.308; 360180,85.286; 360240,85.287; 360300,85.156; 360360,85.06; 360420,84.913; 360480,84.685; 360540,84.561; 360600,84.394; 360660,84.308; 360720,84.061; 360780,84.06;
        360840,83.807; 360900,83.934; 360960,83.997; 361020,84.06; 361080,84.06; 361140,84.311; 361200,84.497; 361260,84.56; 361320,84.6; 361380,84.808; 361440,85.037; 361500,85.058; 361560,85.057;
        361620,85.266; 361680,85.287; 361740,85.286; 361800,85.288; 361860,85.289; 361920,85.287; 361980,85.072; 362040,84.602; 362100,84.56; 362160,84.559; 362220,84.559; 362280,84.664; 362340,
        84.977; 362400,85.192; 362460,85.407; 362520,85.53; 362580,85.33; 362640,85.117; 362700,84.957; 362760,84.643; 362820,84.414; 362880,84.289; 362940,83.913; 363000,83.793; 363060,83.567;
        363120,83.774; 363180,83.893; 363240,84.123; 363300,84.311; 363360,84.456; 363420,84.56; 363480,84.56; 363540,84.561; 363600,84.79; 363660,84.602; 363720,84.372; 363780,84.102; 363840,83.916;
        363900,83.623; 363960,83.233; 364020,82.757; 364080,82.403; 364140,82.133; 364200,82.07; 364260,81.882; 364320,81.797; 364380,81.571; 364440,81.737; 364500,81.82; 364560,81.414; 364620,80.636;
        364680,81.054; 364740,81.488; 364800,82.112; 364860,82.527; 364920,82.569; 364980,82.772; 365040,82.922; 365100,83.088; 365160,83.313; 365220,83.11; 365280,83.067; 365340,83.207; 365400,
        83.313; 365460,83.314; 365520,83.313; 365580,83.15; 365640,83.065; 365700,83.19; 365760,83.539; 365820,83.79; 365880,83.56; 365940,83.767; 366000,83.81; 366060,83.809; 366120,83.809; 366180,
        83.912; 366240,84.144; 366300,84.308; 366360,84.558; 366420,84.787; 366480,84.97; 366540,85.053; 366600,85.054; 366660,85.269; 366720,85.266; 366780,84.806; 366840,84.348; 366900,84.057;
        366960,84.077; 367020,84.14; 367080,83.825; 367140,84.204; 367200,84.702; 367260,84.926; 367320,85.223; 367380,85.622; 367440,85.944; 367500,86.347; 367560,86.647; 367620,86.824; 367680,
        86.982; 367740,87.203; 367800,87.521; 367860,87.942; 367920,88.484; 367980,89.008; 368040,89.341; 368100,89.568; 368160,89.73; 368220,89.992; 368280,90.255; 368340,90.437; 368400,90.62;
        368460,90.822; 368520,91.043; 368580,91.162; 368640,91.042; 368700,90.842; 368760,90.841; 368820,91.039; 368880,91.002; 368940,90.802; 369000,90.803; 369060,90.802; 369120,90.8; 369180,90.98;
        369240,91.041; 369300,91.268; 369360,91.284; 369420,91.289; 369480,91.29; 369540,91.245; 369600,91.041; 369660,91.04; 369720,91.142; 369780,91.285; 369840,91.468; 369900,91.528; 369960,91.526;
        370020,91.525; 370080,91.49; 370140,91.286; 370200,91.29; 370260,91.388; 370320,91.531; 370380,91.627; 370440,91.767; 370500,91.989; 370560,92.01; 370620,92.09; 370680,92.253; 370740,92.375;
        370800,92.493; 370860,92.533; 370920,92.739; 370980,92.737; 371040,92.904; 371100,92.958; 371160,92.958; 371220,92.773; 371280,92.692; 371340,92.493; 371400,92.335; 371460,92.151; 371520,
        91.967; 371580,91.763; 371640,91.763; 371700,91.764; 371760,91.844; 371820,92.01; 371880,92.007; 371940,92.229; 372000,92.45; 372060,92.612; 372120,92.787; 372180,92.996; 372240,93.201;
        372300,93.41; 372360,93.525; 372420,93.653; 372480,93.45; 372540,93.305; 372600,93.203; 372660,92.98; 372720,92.959; 372780,92.959; 372840,92.961; 372900,93.123; 372960,93.203; 373020,93.201;
        373080,93.264; 373140,93.45; 373200,93.45; 373260,93.45; 373320,93.45; 373380,93.45; 373440,93.451; 373500,93.471; 373560,93.695; 373620,93.695; 373680,93.696; 373740,93.695; 373800,93.696;
        373860,93.693; 373920,93.696; 373980,93.7; 374040,93.698; 374100,93.652; 374160,93.45; 374220,93.324; 374280,93.186; 374340,92.96; 374400,92.961; 374460,92.903; 374520,92.596; 374580,92.192;
        374640,91.623; 374700,91.182; 374760,90.741; 374820,90.211; 374880,89.908; 374940,89.686; 375000,89.588; 375060,89.485; 375120,89.341; 375180,89.344; 375240,89.348; 375300,89.347; 375360,
        89.589; 375420,89.59; 375480,89.59; 375540,89.589; 375600,89.59; 375660,89.587; 375720,89.588; 375780,89.791; 375840,89.931; 375900,90.07; 375960,90.073; 376020,90.052; 376080,89.71; 376140,
        89.35; 376200,89.269; 376260,89.349; 376320,89.349; 376380,89.35; 376440,89.507; 376500,89.589; 376560,89.75; 376620,89.833; 376680,89.77; 376740,89.513; 376800,89.054; 376860,88.772; 376920,
        88.315; 376980,87.971; 377040,87.749; 377100,87.687; 377160,87.47; 377220,87.551; 377280,87.693; 377340,87.453; 377400,87.269; 377460,87.192; 377520,86.972; 377580,86.976; 377640,86.633;
        377700,85.972; 377760,85.411; 377820,84.98; 377880,84.502; 377940,84.313; 378000,84.291; 378060,83.986; 378120,83.818; 378180,83.942; 378240,84.064; 378300,84.27; 378360,84.126; 378420,83.818;
        378480,83.592; 378540,83.365; 378600,83.325; 378660,83.224; 378720,82.807; 378780,82.579; 378840,82.413; 378900,82.265; 378960,81.605; 379020,80.742; 379080,80.355; 379140,80.172; 379200,
        80.379; 379260,80.115; 379320,79.691; 379380,80.358; 379440,80.623; 379500,80.622; 379560,80.237; 379620,80.132; 379680,79.898; 379740,79.426; 379800,79.362; 379860,79.098; 379920,78.468;
        379980,77.284; 380040,76.983; 380100,76.845; 380160,76.743; 380220,76.924; 380280,76.742; 380340,77.061; 380400,77.652; 380460,77.469; 380520,77.227; 380580,76.859; 380640,76.398; 380700,
        76.359; 380760,76.171; 380820,76.639; 380880,77.313; 380940,77.976; 381000,78.382; 381060,78.951; 381120,79.484; 381180,79.85; 381240,79.852; 381300,79.647; 381360,79.648; 381420,79.3; 381480,
        78.998; 381540,78.61; 381600,77.981; 381660,77.182; 381720,76.863; 381780,77.021; 381840,76.599; 381900,76.295; 381960,76.498; 382020,76.579; 382080,76.881; 382140,77.102; 382200,77.503;
        382260,77.61; 382320,77.103; 382380,76.358; 382440,75.092; 382500,73.771; 382560,72.938; 382620,72.35; 382680,71.982; 382740,71.681; 382800,71.681; 382860,71.622; 382920,71.439; 382980,71.499;
        383040,71.66; 383100,71.624; 383160,71.862; 383220,72.168; 383280,72.45; 383340,72.512; 383400,72.39; 383460,72.246; 383520,72.513; 383580,72.617; 383640,72.479; 383700,72.656; 383760,72.659;
        383820,72.64; 383880,72.274; 383940,71.848; 384000,71.444; 384060,70.9; 384120,70.878; 384180,70.96; 384240,70.75; 384300,70.719; 384360,70.76; 384420,70.638; 384480,70.477; 384540,70.556;
        384600,70.66; 384660,70.535; 384720,70.882; 384780,71.246; 384840,71.018; 384900,70.963; 384960,70.963; 385020,70.983; 385080,71.307; 385140,71.185; 385200,70.967; 385260,70.964; 385320,
        70.963; 385380,70.958; 385440,71.551; 385500,71.771; 385560,71.442; 385620,71.503; 385680,71.563; 385740,71.69; 385800,71.891; 385860,72.11; 385920,72.152; 385980,72.056; 386040,71.829;
        386100,71.937; 386160,72.157; 386220,71.288; 386280,70.782; 386340,70.399; 386400,70.259; 386460,70.297; 386520,70.098; 386580,69.398; 386640,68.833; 386700,68.916; 386760,68.772; 386820,
        68.897; 386880,69.355; 386940,69.168; 387000,69.192; 387060,69.022; 387120,68.749; 387180,68.752; 387240,69.146; 387300,68.375; 387360,67.94; 387420,67.632; 387480,67.606; 387540,66.739;
        387600,66.464; 387660,66.752; 387720,66.525; 387780,66.757; 387840,67.151; 387900,67.977; 387960,68.707; 388020,68.437; 388080,68.022; 388140,68.185; 388200,68.247; 388260,68.417; 388320,
        68.393; 388380,68.519; 388440,68.833; 388500,69.119; 388560,69.036; 388620,69.584; 388680,70.596; 388740,70.372; 388800,70.112; 388860,69.745; 388920,69.182; 388980,68.684; 389040,68.561;
        389100,68.97; 389160,68.823; 389220,68.957; 389280,69.748; 389340,69.67; 389400,69.102; 389460,68.79; 389520,69.181; 389580,68.869; 389640,68.682; 389700,68.767; 389760,68.998; 389820,68.955;
        389880,68.582; 389940,68.686; 390000,68.667; 390060,68.52; 390120,68.312; 390180,68.272; 390240,67.88; 390300,67.447; 390360,67.757; 390420,67.82; 390480,67.258; 390540,66.592; 390600,66.28;
        390660,66.017; 390720,65.452; 390780,65.512; 390840,65.73; 390900,65.433; 390960,65.907; 391020,65.992; 391080,65.766; 391140,65.671; 391200,64.857; 391260,64.962; 391320,65.291; 391380,
        64.153; 391440,63.303; 391500,63.16; 391560,63.16; 391620,63.989; 391680,64.152; 391740,63.677; 391800,60.962; 391860,61.463; 391920,62.438; 391980,62.318; 392040,62.668; 392100,61.426;
        392160,60.518; 392220,59.652; 392280,60.036; 392340,60.357; 392400,60.641; 392460,60.925; 392520,61.799; 392580,62.105; 392640,63.014; 392700,63.286; 392760,62.13; 392820,61.836; 392880,
        62.272; 392940,62.667; 393000,63.081; 393060,62.831; 393120,62.521; 393180,61.883; 393240,62.168; 393300,61.856; 393360,62.208; 393420,62.606; 393480,61.167; 393540,61.43; 393600,61.451;
        393660,61.929; 393720,61.592; 393780,62.125; 393840,62.766; 393900,62.728; 393960,62.19; 394020,62.75; 394080,62.975; 394140,62.953; 394200,63.053; 394260,62.748; 394320,62.541; 394380,62.398;
        394440,62.582; 394500,62.519; 394560,62.213; 394620,62.355; 394680,63.18; 394740,62.911; 394800,62.907; 394860,63.16; 394920,63.091; 394980,63.528; 395040,63.901; 395100,64.21; 395160,64.293;
        395220,63.842; 395280,64.212; 395340,63.882; 395400,64.314; 395460,64.538; 395520,64.687; 395580,65.227; 395640,65.388; 395700,64.649; 395760,64.32; 395820,64.339; 395880,64.832; 395940,
        64.707; 396000,64.998; 396060,65.206; 396120,64.771; 396180,64.571; 396240,64.319; 396300,64.217; 396360,63.824; 396420,63.146; 396480,63.414; 396540,63.451; 396600,63.088; 396660,62.403;
        396720,62.71; 396780,62.379; 396840,62.238; 396900,62.218; 396960,61.491; 397020,60.89; 397080,60.848; 397140,60.502; 397200,60.302; 397260,60.421; 397320,60.141; 397380,60.1; 397440,59.432;
        397500,59.353; 397560,59.672; 397620,59.472; 397680,58.926; 397740,58.703; 397800,58.319; 397860,57.805; 397920,57.827; 397980,57.79; 398040,57.836; 398100,57.038; 398160,57.182; 398220,
        56.647; 398280,56.381; 398340,55.789; 398400,55.644; 398460,55.562; 398520,55.724; 398580,55.562; 398640,55.808; 398700,55.783; 398760,55.704; 398820,56.169; 398880,56.439; 398940,56.341;
        399000,55.911; 399060,56.056; 399120,56.237; 399180,56.237; 399240,56.664; 399300,56.602; 399360,56.296; 399420,56.01; 399480,55.687; 399540,55.605; 399600,55.603; 399660,55.748; 399720,55.44;
        399780,55.541; 399840,55.864; 399900,56.598; 399960,56.843; 400020,56.456; 400080,56.827; 400140,56.803; 400200,57.089; 400260,57.297; 400320,57.052; 400380,57.258; 400440,57.234; 400500,
        57.114; 400560,57.26; 400620,57.481; 400680,57.603; 400740,57.523; 400800,57.709; 400860,57.665; 400920,57.484; 400980,57.214; 401040,57.157; 401100,57.261; 401160,57.3; 401220,57.666; 401280,
        57.952; 401340,58.216; 401400,58.135; 401460,57.879; 401520,57.82; 401580,58.297; 401640,58.215; 401700,58.315; 401760,58.433; 401820,58.217; 401880,58.391; 401940,58.472; 402000,58.613;
        402060,59.022; 402120,59.527; 402180,59.791; 402240,59.415; 402300,59.182; 402360,59.181; 402420,59.259; 402480,59.947; 402540,60.434; 402600,60.532; 402660,60.74; 402720,60.497; 402780,
        60.455; 402840,60.758; 402900,60.982; 402960,61.082; 403020,61.568; 403080,62.452; 403140,63.508; 403200,64.272; 403260,64.872; 403320,65.202; 403380,65.242; 403440,65.406; 403500,65.364;
        403560,65.302; 403620,65.218; 403680,65.057; 403740,65.262; 403800,65.159; 403860,65.259; 403920,65.155; 403980,65.402; 404040,65.506; 404100,65.344; 404160,65.3; 404220,65.3; 404280,65.133;
        404340,65.239; 404400,65.467; 404460,65.424; 404520,65.301; 404580,65.299; 404640,65.55; 404700,65.548; 404760,65.487; 404820,65.485; 404880,65.547; 404940,65.544; 405000,65.606; 405060,
        65.793; 405120,66.127; 405180,66.02; 405240,66.022; 405300,66.021; 405360,66.125; 405420,66.229; 405480,66.275; 405540,66.272; 405600,66.436; 405660,66.582; 405720,66.771; 405780,66.917;
        405840,67.022; 405900,67.124; 405960,67.267; 406020,67.351; 406080,67.52; 406140,67.599; 406200,67.764; 406260,67.995; 406320,68.012; 406380,68.055; 406440,68.01; 406500,68.014; 406560,68.386;
        406620,68.514; 406680,68.51; 406740,68.575; 406800,68.76; 406860,68.782; 406920,69.009; 406980,69.013; 407040,69.01; 407100,69.24; 407160,69.258; 407220,69.487; 407280,69.508; 407340,69.587;
        407400,69.587; 407460,69.626; 407520,69.738; 407580,69.86; 407640,69.981; 407700,69.982; 407760,70.207; 407820,70.308; 407880,70.572; 407940,70.694; 408000,70.467; 408060,70.468; 408120,
        70.469; 408180,70.469; 408240,70.469; 408300,70.489; 408360,70.549; 408420,70.53; 408480,70.71; 408540,70.71; 408600,70.771; 408660,70.811; 408720,70.853; 408780,70.793; 408840,70.909; 408900,
        70.87; 408960,70.953; 409020,70.953; 409080,71.091; 409140,71.033; 409200,70.953; 409260,70.793; 409320,70.751; 409380,70.792; 409440,70.711; 409500,70.77; 409560,70.731; 409620,70.71; 409680,
        70.868; 409740,70.891; 409800,70.586; 409860,70.282; 409920,70.016; 409980,69.978; 410040,69.731; 410100,69.733; 410160,69.718; 410220,69.507; 410280,69.445; 410340,69.134; 410400,69.074;
        410460,69.009; 410520,69.011; 410580,69.011; 410640,68.78; 410700,68.757; 410760,68.758; 410820,68.819; 410880,69.009; 410940,69.006; 411000,69.093; 411060,69.259; 411120,69.26; 411180,69.362;
        411240,69.382; 411300,69.258; 411360,69.26; 411420,69.252; 411480,69.517; 411540,69.938; 411600,70.547; 411660,71.03; 411720,71.474; 411780,71.408; 411840,71.438; 411900,72.043; 411960,72.17;
        412020,72.166; 412080,71.958; 412140,71.435; 412200,71.09; 412260,70.707; 412320,70.707; 412380,70.888; 412440,71.03; 412500,71.251; 412560,71.433; 412620,71.573; 412680,71.676; 412740,71.673;
        412800,71.677; 412860,71.678; 412920,71.917; 412980,72.163; 413040,72.165; 413100,72.402; 413160,72.403; 413220,72.644; 413280,72.588; 413340,72.523; 413400,72.405; 413460,72.402; 413520,
        72.407; 413580,72.403; 413640,72.403; 413700,72.647; 413760,73.329; 413820,73.921; 413880,74.321; 413940,75.064; 414000,75.547; 414060,75.907; 414120,76.309; 414180,76.491; 414240,76.688;
        414300,76.567; 414360,75.664; 414420,75.282; 414480,75.468; 414540,75.403; 414600,75.807; 414660,76.369; 414720,76.669; 414780,77.032; 414840,77.211; 414900,77.214; 414960,77.497; 415020,
        77.803; 415080,77.679; 415140,77.74; 415200,77.864; 415260,77.862; 415320,77.922; 415380,78.333; 415440,78.801; 415500,79.085; 415560,79.393; 415620,79.393; 415680,79.635; 415740,79.721;
        415800,79.823; 415860,79.558; 415920,79.071; 415980,78.683; 416040,78.948; 416100,79.15; 416160,79.191; 416220,79.415; 416280,79.599; 416340,79.392; 416400,79.56; 416460,79.394; 416520,79.517;
        416580,79.679; 416640,79.881; 416700,80.061; 416760,80.12; 416820,80.347; 416880,80.57; 416940,80.695; 417000,80.859; 417060,80.862; 417120,80.676; 417180,80.613; 417240,80.614; 417300,80.613;
        417360,80.836; 417420,80.858; 417480,81.078; 417540,81.1; 417600,81.097; 417660,81.189; 417720,81.322; 417780,81.551; 417840,81.57; 417900,81.573; 417960,81.57; 418020,81.572; 418080,81.571;
        418140,81.575; 418200,81.428; 418260,81.553; 418320,81.718; 418380,81.821; 418440,82.007; 418500,82.071; 418560,82.07; 418620,82.069; 418680,81.925; 418740,81.618; 418800,81.576; 418860,
        81.576; 418920,81.575; 418980,81.781; 419040,82.299; 419100,82.657; 419160,82.82; 419220,82.818; 419280,82.821; 419340,82.818; 419400,82.818; 419460,82.819; 419520,82.821; 419580,82.717;
        419640,82.572; 419700,82.572; 419760,82.448; 419820,82.322; 419880,82.071; 419940,82.154; 420000,82.195; 420060,82.404; 420120,82.632; 420180,82.862; 420240,83.233; 420300,83.36; 420360,
        83.563; 420420,83.564; 420480,83.752; 420540,83.797; 420600,83.567; 420660,83.567; 420720,83.607; 420780,83.647; 420840,83.562; 420900,83.727; 420960,83.81; 421020,83.874; 421080,84.061;
        421140,84.292; 421200,84.31; 421260,84.31; 421320,84.312; 421380,84.084; 421440,84.065; 421500,84.062; 421560,84.062; 421620,84.061; 421680,84.063; 421740,84.062; 421800,84.06; 421860,84.062;
        421920,84.062; 421980,84.31; 422040,84.398; 422100,84.562; 422160,84.707; 422220,85.019; 422280,85.065; 422340,85.31; 422400,85.652; 422460,85.916; 422520,86.219; 422580,86.257; 422640,86.257;
        422700,86.074; 422760,86.197; 422820,86.572; 422880,86.993; 422940,87.392; 423000,87.452; 423060,87.232; 423120,86.912; 423180,86.611; 423240,86.315; 423300,86.432; 423360,86.873; 423420,
        87.333; 423480,87.754; 423540,88.095; 423600,88.179; 423660,87.976; 423720,87.931; 423780,88.076; 423840,88.379; 423900,88.317; 423960,88.175; 424020,88.175; 424080,88.176; 424140,88.178;
        424200,88.158; 424260,87.936; 424320,87.738; 424380,87.7; 424440,87.697; 424500,87.7; 424560,87.7; 424620,87.576; 424680,87.452; 424740,87.213; 424800,87.073; 424860,86.973; 424920,86.756;
        424980,86.539; 425040,86.418; 425100,86.197; 425160,85.892; 425220,85.412; 425280,84.899; 425340,84.627; 425400,84.338; 425460,84.07; 425520,84.007; 425580,83.822; 425640,83.633; 425700,
        83.819; 425760,83.82; 425820,83.822; 425880,83.882; 425940,84.07; 426000,84.066; 426060,83.817; 426120,83.819; 426180,83.818; 426240,83.819; 426300,83.76; 426360,83.302; 426420,83.138; 426480,
        83.322; 426540,83.323; 426600,83.325; 426660,83.325; 426720,83.575; 426780,83.717; 426840,83.821; 426900,83.904; 426960,84.173; 427020,84.314; 427080,84.462; 427140,84.65; 427200,84.814;
        427260,84.98; 427320,85.063; 427380,85.063; 427440,84.982; 427500,84.797; 427560,84.479; 427620,84.152; 427680,83.943; 427740,83.614; 427800,83.238; 427860,83.072; 427920,82.865; 427980,
        82.262; 428040,81.476; 428100,80.803; 428160,79.884; 428220,79.072; 428280,78.218; 428340,77.75; 428400,76.975; 428460,76.898; 428520,76.636; 428580,75.952; 428640,75.311; 428700,74.727;
        428760,74.792; 428820,75.167; 428880,75.347; 428940,74.829; 429000,74.103; 429060,73.486; 429120,72.892; 429180,72.502; 429240,72.812; 429300,72.568; 429360,72.168; 429420,71.982; 429480,
        71.88; 429540,71.84; 429600,71.514; 429660,71.391; 429720,71.172; 429780,70.951; 429840,70.951; 429900,70.831; 429960,70.809; 430020,70.707; 430080,70.668; 430140,70.366; 430200,70.409;
        430260,70.71; 430320,70.849; 430380,70.852; 430440,70.951; 430500,70.953; 430560,70.75; 430620,70.468; 430680,70.469; 430740,70.388; 430800,70.181; 430860,70.222; 430920,70.022; 430980,70.206;
        431040,70.081; 431100,69.979; 431160,69.978; 431220,69.98; 431280,69.979; 431340,69.375; 431400,69.313; 431460,69.695; 431520,69.835; 431580,69.755; 431640,69.936; 431700,69.753; 431760,
        70.528; 431820,70.872; 431880,71.196; 431940,71.176; 432000,71.173; 432060,71.738; 432120,72.187; 432180,72.408; 432240,72.484; 432300,72.749; 432360,73.013; 432420,73.238; 432480,73.376;
        432540,73.233; 432600,72.971; 432660,72.891; 432720,73.014; 432780,73.138; 432840,72.994; 432900,72.932; 432960,73.158; 433020,73.378; 433080,73.599; 433140,73.6; 433200,73.78; 433260,74.081;
        433320,74.079; 433380,74.081; 433440,74.26; 433500,74.667; 433560,74.849; 433620,75.049; 433680,75.05; 433740,75.288; 433800,75.291; 433860,75.29; 433920,75.492; 433980,75.428; 434040,75.291;
        434100,75.109; 434160,75.047; 434220,75.047; 434280,75.048; 434340,74.928; 434400,74.42; 434460,74.361; 434520,74.382; 434580,74.241; 434640,73.903; 434700,73.782; 434760,73.472; 434820,
        73.529; 434880,73.354; 434940,73.14; 435000,73.141; 435060,72.996; 435120,72.897; 435180,72.713; 435240,72.631; 435300,72.409; 435360,72.409; 435420,72.41; 435480,72.411; 435540,72.291;
        435600,72.17; 435660,72.17; 435720,72.17; 435780,72.171; 435840,71.946; 435900,72.129; 435960,71.846; 436020,71.683; 436080,71.863; 436140,71.865; 436200,71.763; 436260,71.679; 436320,71.861;
        436380,71.921; 436440,71.963; 436500,71.987; 436560,72.047; 436620,72.17; 436680,72.169; 436740,72.17; 436800,72.17; 436860,72.168; 436920,72.17; 436980,72.17; 437040,72.168; 437100,72.33;
        437160,72.411; 437220,72.409; 437280,72.228; 437340,72.169; 437400,72.167; 437460,72.167; 437520,71.943; 437580,71.92; 437640,71.802; 437700,71.683; 437760,71.601; 437820,71.338; 437880,
        71.198; 437940,71.196; 438000,71.199; 438060,71.06; 438120,70.954; 438180,70.952; 438240,70.955; 438300,70.956; 438360,70.956; 438420,71.198; 438480,71.198; 438540,71.198; 438600,71.4; 438660,
        71.44; 438720,71.46; 438780,71.681; 438840,71.923; 438900,72.004; 438960,72.228; 439020,72.411; 439080,72.592; 439140,72.735; 439200,72.935; 439260,73.157; 439320,73.38; 439380,73.603; 439440,
        73.823; 439500,73.941; 439560,74.081; 439620,74.181; 439680,74.323; 439740,74.323; 439800,74.325; 439860,74.328; 439920,74.327; 439980,74.328; 440040,74.328; 440100,74.324; 440160,74.322;
        440220,74.326; 440280,74.328; 440340,74.447; 440400,74.569; 440460,74.572; 440520,74.709; 440580,74.81; 440640,74.812; 440700,74.811; 440760,74.81; 440820,74.81; 440880,74.81; 440940,74.811;
        441000,74.811; 441060,74.81; 441120,74.812; 441180,74.81; 441240,74.831; 441300,75.013; 441360,74.811; 441420,74.952; 441480,75.056; 441540,75.052; 441600,75.29; 441660,75.417; 441720,75.534;
        441780,75.536; 441840,75.719; 441900,75.778; 441960,75.818; 442020,76.018; 442080,76.019; 442140,76.078; 442200,76.258; 442260,76.257; 442320,76.179; 442380,76.259; 442440,76.46; 442500,
        76.498; 442560,76.701; 442620,76.742; 442680,76.983; 442740,76.98; 442800,77.042; 442860,77.222; 442920,77.407; 442980,77.447; 443040,77.443; 443100,77.529; 443160,77.443; 443220,77.447;
        443280,77.443; 443340,77.447; 443400,77.443; 443460,77.441; 443520,77.444; 443580,77.65; 443640,77.693; 443700,77.693; 443760,77.693; 443820,77.692; 443880,77.692; 443940,77.693; 444000,
        77.693; 444060,77.692; 444120,77.486; 444180,77.442; 444240,77.65; 444300,77.693; 444360,77.69; 444420,77.691; 444480,77.505; 444540,77.449; 444600,77.447; 444660,77.224; 444720,77.224;
        444780,77.122; 444840,76.981; 444900,76.962; 444960,76.741; 445020,76.741; 445080,76.623; 445140,76.5; 445200,76.499; 445260,76.46; 445320,76.258; 445380,76.257; 445440,76.478; 445500,76.256;
        445560,76.257; 445620,76.323; 445680,76.5; 445740,76.5; 445800,76.498; 445860,76.276; 445920,76.257; 445980,76.261; 446040,76.258; 446100,76.078; 446160,75.955; 446220,75.777; 446280,75.675;
        446340,75.452; 446400,75.292; 446460,75.132; 446520,74.77; 446580,74.389; 446640,73.943; 446700,73.494; 446760,73.082; 446820,72.638; 446880,72.191; 446940,71.829; 447000,71.422; 447060,
        71.142; 447120,70.837; 447180,70.816; 447240,70.962; 447300,70.963; 447360,70.962; 447420,70.818; 447480,70.72; 447540,70.797; 447600,70.957; 447660,71.038; 447720,71.259; 447780,71.442;
        447840,71.623; 447900,71.728; 447960,71.967; 448020,72.291; 448080,72.635; 448140,73.02; 448200,73.398; 448260,73.706; 448320,74.186; 448380,74.491; 448440,74.973; 448500,75.779; 448560,
        76.377; 448620,76.923; 448680,77.188; 448740,77.508; 448800,77.958; 448860,78.442; 448920,78.731; 448980,79.075; 449040,79.543; 449100,79.807; 449160,80.071; 449220,80.34; 449280,80.563;
        449340,80.621; 449400,80.849; 449460,80.746; 449520,80.626; 449580,80.602; 449640,80.296; 449700,80.132; 449760,79.911; 449820,79.794; 449880,79.647; 449940,79.648; 450000,79.4; 450060,79.401;
        450120,79.4; 450180,79.401; 450240,79.401; 450300,79.4; 450360,79.296; 450420,79.074; 450480,78.917; 450540,78.752; 450600,78.527; 450660,78.222; 450720,78.039; 450780,77.773; 450840,77.463;
        450900,77.295; 450960,77.039; 451020,76.978; 451080,76.979; 451140,76.978; 451200,76.777; 451260,76.674; 451320,76.492; 451380,76.272; 451440,76.013; 451500,75.751; 451560,75.53; 451620,
        75.309; 451680,75.152; 451740,75.051; 451800,74.809; 451860,74.65; 451920,74.427; 451980,74.204; 452040,74.041; 452100,73.822; 452160,73.603; 452220,73.378; 452280,73.381; 452340,73.382;
        452400,73.378; 452460,73.38; 452520,73.26; 452580,73.139; 452640,73.098; 452700,73.14; 452760,73.139; 452820,73.099; 452880,73.1; 452940,73.138; 453000,73.039; 453060,72.897; 453120,72.896;
        453180,72.976; 453240,73.138; 453300,73.015; 453360,72.897; 453420,73.058; 453480,73.142; 453540,73.142; 453600,73.142; 453660,73.16; 453720,73.38; 453780,73.382; 453840,73.38; 453900,73.382;
        453960,73.38; 454020,73.38; 454080,73.603; 454140,73.603; 454200,73.6; 454260,73.722; 454320,73.901; 454380,74.082; 454440,74.263; 454500,74.323; 454560,74.547; 454620,74.562; 454680,74.602;
        454740,74.807; 454800,74.806; 454860,74.986; 454920,74.808; 454980,74.746; 455040,74.563; 455100,74.502; 455160,74.323; 455220,74.24; 455280,74.241; 455340,74.32; 455400,74.162; 455460,74.08;
        455520,74.079; 455580,73.856; 455640,73.839; 455700,73.838; 455760,73.655; 455820,73.919; 455880,74.221; 455940,74.318; 456000,74.319; 456060,74.32; 456120,74.501; 456180,74.561; 456240,
        74.558; 456300,74.662; 456360,74.806; 456420,74.782; 456480,74.6; 456540,74.9; 456600,75.042; 456660,75.305; 456720,75.527; 456780,75.829; 456840,76.028; 456900,76.25; 456960,76.251; 457020,
        76.428; 457080,76.736; 457140,76.735; 457200,76.837; 457260,76.997; 457320,77.222; 457380,77.221; 457440,77.293; 457500,77.44; 457560,77.518; 457620,77.687; 457680,77.687; 457740,77.791;
        457800,77.93; 457860,77.932; 457920,78.175; 457980,78.319; 458040,78.704; 458100,79.048; 458160,79.167; 458220,79.393; 458280,79.392; 458340,79.392; 458400,79.394; 458460,79.396; 458520,
        79.396; 458580,79.398; 458640,79.579; 458700,79.641; 458760,79.64; 458820,79.477; 458880,79.659; 458940,79.882; 459000,80.005; 459060,80.125; 459120,80.125; 459180,80.231; 459240,80.372;
        459300,80.371; 459360,80.37; 459420,80.143; 459480,80.37; 459540,80.37; 459600,80.368; 459660,80.553; 459720,80.621; 459780,80.828; 459840,80.861; 459900,80.861; 459960,80.635; 460020,80.62;
        460080,80.759; 460140,80.843; 460200,80.619; 460260,80.517; 460320,80.329; 460380,80.121; 460440,80.121; 460500,80.122; 460560,80.167; 460620,80.371; 460680,80.372; 460740,80.368; 460800,
        80.371; 460860,80.557; 460920,80.719; 460980,80.858; 461040,81.101; 461100,81.103; 461160,81.121; 461220,81.328; 461280,81.329; 461340,81.578; 461400,81.574; 461460,81.636; 461520,81.821;
        461580,82.028; 461640,82.071; 461700,81.924; 461760,82.049; 461820,82.092; 461880,82.321; 461940,82.324; 462000,82.324; 462060,82.326; 462120,82.449; 462180,82.578; 462240,82.578; 462300,
        82.614; 462360,82.822; 462420,82.91; 462480,83.072; 462540,83.071; 462600,82.904; 462660,82.903; 462720,82.823; 462780,82.823; 462840,83.01; 462900,82.908; 462960,82.747; 463020,82.474;
        463080,82.288; 463140,82.078; 463200,82.033; 463260,81.769; 463320,81.566; 463380,81.303; 463440,80.933; 463500,80.629; 463560,80.279; 463620,80.014; 463680,79.794; 463740,79.366; 463800,
        78.428; 463860,78.466; 463920,77.958; 463980,77.842; 464040,76.362; 464100,75.862; 464160,76.021; 464220,75.961; 464280,75.782; 464340,75.481; 464400,74.193; 464460,73.836; 464520,72.822;
        464580,72.112; 464640,71.611; 464700,71.307; 464760,70.903; 464820,70.801; 464880,71.063; 464940,71.086; 465000,70.703; 465060,70.094; 465120,69.731; 465180,68.729; 465240,67.838; 465300,
        67.442; 465360,66.777; 465420,66.736; 465480,66.671; 465540,66.697; 465600,66.968; 465660,67.072; 465720,67.028; 465780,67.026; 465840,67.236; 465900,67.169; 465960,67.272; 466020,67.086;
        466080,67.107; 466140,67.085; 466200,67.027; 466260,67.025; 466320,67.083; 466380,67.27; 466440,67.312; 466500,67.355; 466560,67.52; 466620,67.646; 466680,67.767; 466740,68.015; 466800,68.163;
        466860,68.263; 466920,68.263; 466980,68.536; 467040,68.539; 467100,68.369; 467160,68.264; 467220,68.287; 467280,68.643; 467340,69.143; 467400,69.266; 467460,69.265; 467520,69.118; 467580,
        69.079; 467640,69.014; 467700,68.823; 467760,68.763; 467820,68.597; 467880,68.513; 467940,68.345; 468000,68.226; 468060,67.807; 468120,67.626; 468180,67.206; 468240,66.88; 468300,66.593;
        468360,66.089; 468420,65.962; 468480,65.738; 468540,65.55; 468600,65.471; 468660,65.686; 468720,65.585; 468780,64.682; 468840,64.685; 468900,64.479; 468960,64.15; 469020,63.736; 469080,63.819;
        469140,64.069; 469200,63.865; 469260,63.495; 469320,63.515; 469380,62.565; 469440,61.9; 469500,61.492; 469560,61.416; 469620,61.332; 469680,61.153; 469740,60.785; 469800,60.422; 469860,60.647;
        469920,60.4; 469980,60.466; 470040,60.646; 470100,60.688; 470160,60.443; 470220,59.693; 470280,59.9; 470340,60.423; 470400,60.544; 470460,60.041; 470520,59.92; 470580,60.198; 470640,60.325;
        470700,60.398; 470760,60.417; 470820,60.64; 470880,60.72; 470940,60.943; 471000,61.25; 471060,61.335; 471120,61.533; 471180,61.473; 471240,61.371; 471300,61.373; 471360,61.312; 471420,61.413;
        471480,61.355; 471540,61.458; 471600,61.75; 471660,61.618; 471720,61.536; 471780,61.616; 471840,61.717; 471900,61.802; 471960,61.764; 472020,61.881; 472080,62.235; 472140,62.089; 472200,62.15;
        472260,62.209; 472320,62.066; 472380,61.963; 472440,62.439; 472500,62.623; 472560,62.481; 472620,62.148; 472680,62.585; 472740,62.544; 472800,62.523; 472860,62.73; 472920,62.77; 472980,62.743;
        473040,63.225; 473100,62.938; 473160,62.586; 473220,62.688; 473280,63.348; 473340,63.595; 473400,63.844; 473460,63.225; 473520,62.997; 473580,63.059; 473640,62.729; 473700,62.914; 473760,
        62.793; 473820,62.873; 473880,63.308; 473940,63.248; 474000,63.123; 474060,62.833; 474120,62.917; 474180,62.586; 474240,62.668; 474300,62.628; 474360,62.34; 474420,62.59; 474480,62.382;
        474540,62.487; 474600,62.838; 474660,63.019; 474720,62.568; 474780,62.298; 474840,61.753; 474900,61.194; 474960,61.395; 475020,61.654; 475080,61.801; 475140,61.923; 475200,61.611; 475260,
        61.292; 475320,61.135; 475380,61.375; 475440,61.155; 475500,60.827; 475560,60.603; 475620,60.705; 475680,60.749; 475740,61.068; 475800,60.966; 475860,60.988; 475920,61.172; 475980,60.284;
        476040,60.182; 476100,60.305; 476160,60.143; 476220,59.537; 476280,59.439; 476340,59.618; 476400,59.437; 476460,59.091; 476520,58.889; 476580,58.867; 476640,59.073; 476700,58.586; 476760,
        58.333; 476820,58.443; 476880,58.262; 476940,58.323; 477000,58.123; 477060,57.511; 477120,57.395; 477180,57.267; 477240,56.857; 477300,56.918; 477360,56.772; 477420,56.596; 477480,56.778;
        477540,56.776; 477600,56.801; 477660,56.451; 477720,56.328; 477780,56.553; 477840,56.553; 477900,55.72; 477960,55.558; 478020,55.699; 478080,55.597; 478140,55.922; 478200,55.191; 478260,
        54.966; 478320,54.82; 478380,54.513; 478440,54.373; 478500,54.658; 478560,54.413; 478620,54.283; 478680,54.137; 478740,53.902; 478800,54.272; 478860,54.582; 478920,54.335; 478980,54.702;
        479040,55.052; 479100,55.029; 479160,54.845; 479220,55.316; 479280,55.317; 479340,54.964; 479400,54.968; 479460,54.742; 479520,54.784; 479580,55.007; 479640,55.841; 479700,56.046; 479760,
        56.086; 479820,56.412; 479880,56.816; 479940,56.452; 480000,56.451; 480060,56.817; 480120,57.024; 480180,57.438; 480240,57.457; 480300,57.191; 480360,56.882; 480420,56.657; 480480,56.777;
        480540,56.659; 480600,56.542; 480660,56.54; 480720,56.581; 480780,56.784; 480840,57.087; 480900,57.169; 480960,57.212; 481020,57.09; 481080,57.23; 481140,56.861; 481200,56.025; 481260,54.823;
        481320,53.879; 481380,53.996; 481440,53.865; 481500,54.069; 481560,54.371; 481620,55.19; 481680,55.191; 481740,54.805; 481800,54.783; 481860,54.373; 481920,54.331; 481980,54.25; 482040,54.335;
        482100,54.414; 482160,54.31; 482220,54.331; 482280,54.557; 482340,54.986; 482400,55.353; 482460,55.639; 482520,55.149; 482580,54.66; 482640,54.906; 482700,54.865; 482760,55.131; 482820,55.151;
        482880,54.722; 482940,54.72; 483000,54.739; 483060,54.328; 483120,54.35; 483180,54.658; 483240,54.76; 483300,54.638; 483360,54.801; 483420,55.334; 483480,55.472; 483540,55.755; 483600,56.02;
        483660,56.142; 483720,56.366; 483780,56.552; 483840,56.773; 483900,56.938; 483960,57.062; 484020,57.308; 484080,57.451; 484140,57.806; 484200,57.962; 484260,57.828; 484320,57.996; 484380,
        58.262; 484440,58.521; 484500,58.702; 484560,58.828; 484620,58.946; 484680,59.17; 484740,59.355; 484800,59.572; 484860,59.881; 484920,59.962; 484980,60.282; 485040,60.162; 485100,60.301;
        485160,60.504; 485220,60.787; 485280,60.891; 485340,60.947; 485400,61.33; 485460,61.617; 485520,61.617; 485580,61.785; 485640,61.614; 485700,61.614; 485760,61.747; 485820,61.764; 485880,61.84;
        485940,61.838; 486000,61.766; 486060,61.861; 486120,62.091; 486180,62.087; 486240,62.504; 486300,62.485; 486360,62.214; 486420,62.252; 486480,62.751; 486540,62.485; 486600,62.13; 486660,
        62.068; 486720,61.691; 486780,61.474; 486840,61.539; 486900,61.394; 486960,61.593; 487020,61.843; 487080,61.747; 487140,61.84; 487200,61.514; 487260,61.374; 487320,61.377; 487380,61.011;
        487440,60.992; 487500,60.744; 487560,60.583; 487620,60.424; 487680,60.16; 487740,60.363; 487800,60.402; 487860,60.523; 487920,60.362; 487980,60.158; 488040,60.154; 488100,60.34; 488160,60.406;
        488220,60.403; 488280,60.402; 488340,60.624; 488400,60.645; 488460,61.468; 488520,61.852; 488580,62.173; 488640,62.298; 488700,62.341; 488760,62.526; 488820,62.34; 488880,62.754; 488940,
        62.833; 489000,63.142; 489060,63.391; 489120,63.822; 489180,63.821; 489240,63.903; 489300,63.965; 489360,63.946; 489420,64.111; 489480,64.256; 489540,64.152; 489600,64.462; 489660,64.689;
        489720,64.688; 489780,64.872; 489840,65.206; 489900,65.471; 489960,65.554; 490020,65.265; 490080,65.29; 490140,65.389; 490200,65.45; 490260,65.591; 490320,65.552; 490380,65.55; 490440,65.75;
        490500,66.028; 490560,66.031; 490620,66.092; 490680,66.28; 490740,66.321; 490800,66.592; 490860,66.611; 490920,66.881; 490980,66.904; 491040,66.987; 491100,66.947; 491160,66.925; 491220,
        67.027; 491280,67.027; 491340,67.147; 491400,67.503; 491460,67.688; 491520,67.814; 491580,68.042; 491640,68.351; 491700,68.584; 491760,68.811; 491820,69.019; 491880,69.183; 491940,69.415;
        492000,69.707; 492060,69.887; 492120,70.112; 492180,70.373; 492240,70.492; 492300,70.722; 492360,70.868; 492420,71.001; 492480,71.205; 492540,71.242; 492600,71.283; 492660,71.441; 492720,
        71.44; 492780,71.444; 492840,71.442; 492900,71.562; 492960,71.866; 493020,71.928; 493080,72.15; 493140,72.227; 493200,72.41; 493260,72.592; 493320,72.815; 493380,72.898; 493440,72.897; 493500,
        73.119; 493560,73.141; 493620,73.143; 493680,73.141; 493740,73.266; 493800,73.387; 493860,73.498; 493920,73.61; 493980,73.768; 494040,73.89; 494100,74.088; 494160,74.128; 494220,74.329;
        494280,74.51; 494340,74.572; 494400,74.452; 494460,74.349; 494520,74.57; 494580,74.573; 494640,74.57; 494700,74.571; 494760,74.451; 494820,74.33; 494880,74.328; 494940,74.326; 495000,74.226;
        495060,74.084; 495120,74.108; 495180,74.371; 495240,74.572; 495300,74.732; 495360,74.873; 495420,75.056; 495480,74.835; 495540,74.813; 495600,74.814; 495660,74.816; 495720,74.815; 495780,
        74.675; 495840,74.575; 495900,74.572; 495960,74.57; 496020,74.672; 496080,74.976; 496140,75.056; 496200,75.157; 496260,75.277; 496320,74.994; 496380,74.993; 496440,75.053; 496500,75.057;
        496560,74.955; 496620,74.531; 496680,74.333; 496740,74.206; 496800,74.268; 496860,74.329; 496920,74.184; 496980,73.981; 497040,73.845; 497100,74.009; 497160,74.33; 497220,74.164; 497280,
        74.084; 497340,74.229; 497400,74.327; 497460,74.331; 497520,74.329; 497580,74.329; 497640,74.327; 497700,74.33; 497760,74.532; 497820,74.571; 497880,74.391; 497940,74.329; 498000,74.47;
        498060,74.551; 498120,74.512; 498180,74.571; 498240,74.758; 498300,74.812; 498360,74.81; 498420,74.83; 498480,75.012; 498540,74.753; 498600,74.571; 498660,74.468; 498720,74.369; 498780,74.369;
        498840,74.77; 498900,74.992; 498960,74.992; 499020,75.052; 499080,75.053; 499140,75.173; 499200,75.298; 499260,75.296; 499320,75.352; 499380,75.531; 499440,75.638; 499500,75.777; 499560,
        75.779; 499620,75.778; 499680,75.78; 499740,75.778; 499800,75.78; 499860,75.919; 499920,76.177; 499980,76.621; 500040,76.938; 500100,77.018; 500160,77.296; 500220,77.483; 500280,77.791;
        500340,78.012; 500400,78.178; 500460,78.175; 500520,78.297; 500580,78.055; 500640,77.934; 500700,78.011; 500760,78.177; 500820,78.381; 500880,78.605; 500940,78.667; 501000,78.849; 501060,
        78.912; 501120,78.912; 501180,79.01; 501240,78.909; 501300,78.687; 501360,78.667; 501420,78.889; 501480,78.907; 501540,78.91; 501600,78.908; 501660,79.132; 501720,79.152; 501780,79.111;
        501840,78.911; 501900,78.912; 501960,78.908; 502020,78.748; 502080,78.668; 502140,78.667; 502200,78.67; 502260,78.668; 502320,78.667; 502380,78.818; 502440,78.909; 502500,79.151; 502560,
        79.153; 502620,79.255; 502680,79.399; 502740,79.297; 502800,79.15; 502860,79.15; 502920,79.154; 502980,79.378; 503040,79.399; 503100,79.399; 503160,79.641; 503220,79.867; 503280,79.947;
        503340,80.127; 503400,80.224; 503460,80.373; 503520,80.37; 503580,80.372; 503640,80.371; 503700,80.476; 503760,80.621; 503820,80.642; 503880,80.869; 503940,80.868; 504000,80.967; 504060,
        81.108; 504120,81.312; 504180,81.351; 504240,81.58; 504300,81.826; 504360,82.011; 504420,82.174; 504480,82.323; 504540,82.6; 504600,82.826; 504660,82.973; 504720,83.077; 504780,83.076; 504840,
        83.073; 504900,83.076; 504960,83.076; 505020,83.072; 505080,83.074; 505140,83.077; 505200,83.22; 505260,83.075; 505320,83.072; 505380,82.905; 505440,82.577; 505500,82.367; 505560,82.133;
        505620,81.66; 505680,81.767; 505740,81.822; 505800,82.01; 505860,82.218; 505920,82.45; 505980,82.722; 506040,82.822; 506100,82.928; 506160,83.074; 506220,83.118; 506280,83.324; 506340,83.326;
        506400,83.346; 506460,83.575; 506520,83.574; 506580,83.572; 506640,83.638; 506700,83.821; 506760,84.011; 506820,83.865; 506880,83.822; 506940,83.761; 507000,83.718; 507060,83.827; 507120,
        84.009; 507180,84.07; 507240,84.071; 507300,84.32; 507360,84.32; 507420,84.32; 507480,84.317; 507540,84.32; 507600,84.317; 507660,84.319; 507720,84.152; 507780,83.947; 507840,83.614; 507900,
        83.573; 507960,83.573; 508020,83.573; 508080,83.574; 508140,83.597; 508200,83.821; 508260,83.824; 508320,83.822; 508380,83.842; 508440,83.944; 508500,83.717; 508560,83.347; 508620,83.138;
        508680,83.079; 508740,83.08; 508800,83.081; 508860,83.08; 508920,83.077; 508980,83.078; 509040,82.868; 509100,82.862; 509160,83.075; 509220,83.158; 509280,83.467; 509340,83.777; 509400,84.007;
        509460,84.192; 509520,84.459; 509580,84.902; 509640,85.197; 509700,85.638; 509760,85.898; 509820,86.017; 509880,86.121; 509940,85.677; 510000,85.457; 510060,85.164; 510120,85.068; 510180,
        85.199; 510240,85.839; 510300,86.58; 510360,87.317; 510420,87.959; 510480,88.439; 510540,88.779; 510600,89.028; 510660,89.239; 510720,89.363; 510780,89.362; 510840,89.36; 510900,89.361;
        510960,89.359; 511020,89.362; 511080,89.363; 511140,89.563; 511200,89.865; 511260,90.19; 511320,90.332; 511380,90.191; 511440,90.21; 511500,90.332; 511560,90.33; 511620,90.472; 511680,90.412;
        511740,90.332; 511800,90.229; 511860,90.005; 511920,89.742; 511980,89.522; 512040,89.346; 512100,89.12; 512160,89.028; 512220,88.9; 512280,88.9; 512340,88.702; 512400,88.661; 512460,88.662;
        512520,88.58; 512580,88.421; 512640,88.424; 512700,88.422; 512760,88.341; 512820,88.178; 512880,88.183; 512940,88.18; 513000,88.178; 513060,88.181; 513120,88.179; 513180,88.18; 513240,88.178;
        513300,88.139; 513360,87.936; 513420,88.057; 513480,88.18; 513540,88.099; 513600,87.939; 513660,87.935; 513720,87.934; 513780,87.915; 513840,87.699; 513900,87.76; 513960,87.94; 514020,87.935;
        514080,87.738; 514140,87.7; 514200,87.7; 514260,87.699; 514320,87.699; 514380,87.698; 514440,87.7; 514500,87.701; 514560,87.7; 514620,87.698; 514680,87.701; 514740,87.699; 514800,87.919;
        514860,88.096; 514920,88.178; 514980,88.42; 515040,88.559; 515100,88.661; 515160,88.657; 515220,88.659; 515280,88.579; 515340,88.56; 515400,88.657; 515460,88.659; 515520,88.66; 515580,88.656;
        515640,88.494; 515700,88.417; 515760,88.42; 515820,88.42; 515880,88.421; 515940,88.419; 516000,88.595; 516060,88.656; 516120,88.655; 516180,88.656; 516240,88.657; 516300,88.812; 516360,88.897;
        516420,88.896; 516480,88.898; 516540,88.895; 516600,88.897; 516660,88.916; 516720,89.12; 516780,89.116; 516840,89.119; 516900,89.114; 516960,89.118; 517020,89.118; 517080,89.177; 517140,
        89.358; 517200,89.358; 517260,89.438; 517320,89.593; 517380,89.598; 517440,89.599; 517500,89.62; 517560,89.84; 517620,89.84; 517680,89.883; 517740,90.145; 517800,90.551; 517860,90.916; 517920,
        91.18; 517980,91.438; 518040,91.541; 518100,91.78; 518160,91.783; 518220,91.66; 518280,91.499; 518340,91.277; 518400,91.017; 518460,90.758; 518520,90.452; 518580,90.13; 518640,89.883; 518700,
        89.74; 518760,89.421; 518820,88.993; 518880,88.642; 518940,88.281; 519000,87.822; 519060,87.518; 519120,87.159; 519180,86.979; 519240,86.8; 519300,86.736; 519360,86.737; 519420,86.737; 519480,
        86.737; 519540,86.74; 519600,86.737; 519660,86.741; 519720,86.618; 519780,86.5; 519840,86.5; 519900,86.5; 519960,86.538; 520020,86.852; 520080,87.391; 520140,87.79; 520200,88.049; 520260,
        88.169; 520320,88.333; 520380,88.412; 520440,88.412; 520500,88.413; 520560,88.417; 520620,88.194; 520680,88.115; 520740,87.931; 520800,87.713; 520860,87.577; 520920,87.45; 520980,87.252;
        521040,87.21; 521100,87.213; 521160,87.21; 521220,87.208; 521280,86.991; 521340,86.951; 521400,86.733; 521460,86.734; 521520,86.493; 521580,86.493; 521640,86.494; 521700,86.493; 521760,86.73;
        521820,86.892; 521880,86.974; 521940,86.974; 522000,86.97; 522060,86.973; 522120,86.978; 522180,86.853; 522240,86.734; 522300,86.893; 522360,86.972; 522420,86.976; 522480,86.975; 522540,
        86.974; 522600,86.895; 522660,86.915; 522720,86.973; 522780,86.971; 522840,86.852; 522900,86.873; 522960,86.971; 523020,87.153; 523080,87.213; 523140,87.211; 523200,87.412; 523260,87.451;
        523320,87.45; 523380,87.572; 523440,87.693; 523500,87.693; 523560,87.869; 523620,87.932; 523680,87.931; 523740,88.094; 523800,88.174; 523860,88.174; 523920,88.177; 523980,88.417; 524040,
        88.419; 524100,88.557; 524160,88.857; 524220,89.093; 524280,89.173; 524340,89.359; 524400,89.36; 524460,89.361; 524520,89.36; 524580,89.362; 524640,89.521; 524700,89.518; 524760,89.601;
        524820,89.582; 524880,89.362; 524940,89.359; 525000,89.359; 525060,89.36; 525120,89.36; 525180,89.118; 525240,89.12; 525300,88.957; 525360,88.9; 525420,88.9; 525480,88.9; 525540,88.899;
        525600,88.897; 525660,88.9; 525720,88.899; 525780,88.898; 525840,88.899; 525900,88.902; 525960,88.9; 526020,88.899; 526080,88.76; 526140,88.66; 526200,88.66; 526260,88.66; 526320,88.662;
        526380,88.722; 526440,88.899; 526500,88.9; 526560,88.972; 526620,89.119; 526680,89.119; 526740,89.12; 526800,89.116; 526860,89.157; 526920,89.359; 526980,89.361; 527040,89.358; 527100,89.437;
        527160,89.598; 527220,89.599; 527280,89.74; 527340,89.841; 527400,89.84; 527460,89.84; 527520,90.066; 527580,89.963; 527640,89.84; 527700,89.84; 527760,89.84; 527820,90.045; 527880,90.248;
        527940,90.471; 528000,90.647; 528060,90.63; 528120,90.569; 528180,90.524; 528240,90.328; 528300,90.328; 528360,90.348; 528420,90.569; 528480,90.67; 528540,90.81; 528600,90.812; 528660,90.811;
        528720,90.811; 528780,90.812; 528840,90.813; 528900,90.812; 528960,90.957; 529020,91.054; 529080,91.057; 529140,91.077; 529200,91.335; 529260,91.741; 529320,92.305; 529380,92.745; 529440,
        93.056; 529500,93.22; 529560,93.218; 529620,93.218; 529680,93.22; 529740,93.22; 529800,93.421; 529860,93.543; 529920,93.73; 529980,93.954; 530040,93.956; 530100,93.953; 530160,93.852; 530220,
        93.71; 530280,93.709; 530340,93.708; 530400,93.71; 530460,93.71; 530520,93.666; 530580,93.401; 530640,93.096; 530700,92.692; 530760,92.384; 530820,91.982; 530880,91.762; 530940,91.54; 531000,
        91.54; 531060,91.759; 531120,91.84; 531180,92.022; 531240,92.163; 531300,92.43; 531360,92.609; 531420,92.749; 531480,92.957; 531540,92.973; 531600,92.977; 531660,92.974; 531720,92.772; 531780,
        92.754; 531840,92.632; 531900,92.51; 531960,92.511; 532020,92.267; 532080,92.268; 532140,92.168; 532200,92.025; 532260,91.804; 532320,91.782; 532380,91.601; 532440,91.54; 532500,91.541;
        532560,91.54; 532620,91.381; 532680,91.299; 532740,91.178; 532800,90.999; 532860,90.819; 532920,90.817; 532980,90.571; 533040,90.389; 533100,90.23; 533160,90.048; 533220,89.84; 533280,89.721;
        533340,89.6; 533400,89.561; 533460,89.362; 533520,89.28; 533580,89.121; 533640,89.011; 533700,88.898; 533760,88.901; 533820,88.72; 533880,88.661; 533940,88.66; 534000,88.657; 534060,88.652;
        534120,88.657; 534180,88.657; 534240,88.659; 534300,88.661; 534360,88.658; 534420,88.661; 534480,88.658; 534540,88.617; 534600,88.657; 534660,88.659; 534720,88.658; 534780,88.839; 534840,
        88.899; 534900,89.028; 534960,89.115; 535020,89.117; 535080,89.118; 535140,89.116; 535200,89.258; 535260,89.36; 535320,89.499; 535380,89.598; 535440,89.599; 535500,89.598; 535560,89.778;
        535620,89.84; 535680,90.066; 535740,90.084; 535800,90.204; 535860,90.325; 535920,90.486; 535980,90.712; 536040,90.812; 536100,90.816; 536160,90.811; 536220,90.813; 536280,90.816; 536340,
        90.817; 536400,90.816; 536460,90.817; 536520,90.918; 536580,91.054; 536640,91.054; 536700,91.177; 536760,91.299; 536820,91.297; 536880,91.519; 536940,91.54; 537000,91.539; 537060,91.697;
        537120,91.78; 537180,91.801; 537240,92.022; 537300,92.02; 537360,92.02; 537420,92.021; 537480,92.023; 537540,92.022; 537600,92.02; 537660,92.021; 537720,92.023; 537780,91.982; 537840,91.761;
        537900,91.541; 537960,91.394; 538020,91.298; 538080,91.292; 538140,91.295; 538200,91.293; 538260,91.175; 538320,91.017; 538380,90.75; 538440,90.567; 538500,90.506; 538560,90.328; 538620,
        90.527; 538680,90.81; 538740,91.052; 538800,91.176; 538860,91.295; 538920,91.294; 538980,91.296; 539040,91.297; 539100,91.291; 539160,91.356; 539220,91.537; 539280,91.539; 539340,91.7; 539400,
        91.778; 539460,92.021; 539520,92.203; 539580,92.264; 539640,92.344; 539700,92.509; 539760,92.509; 539820,92.509; 539880,92.507; 539940,92.507; 540000,92.547; 540060,92.747; 540120,92.748;
        540180,92.748; 540240,92.749; 540300,92.751; 540360,92.751; 540420,92.749; 540480,92.707; 540540,92.746; 540600,92.745; 540660,92.748; 540720,92.748; 540780,92.936; 540840,92.971; 540900,
        92.969; 540960,92.97; 541020,92.971; 541080,92.97; 541140,92.971; 541200,93.156; 541260,93.236; 541320,93.46; 541380,93.46; 541440,93.46; 541500,93.462; 541560,93.481; 541620,93.708; 541680,
        93.83; 541740,94.09; 541800,94.253; 541860,94.435; 541920,94.436; 541980,94.436; 542040,94.438; 542100,94.439; 542160,94.44; 542220,94.44; 542280,94.44; 542340,94.441; 542400,94.358; 542460,
        94.54; 542520,94.681; 542580,94.682; 542640,94.458; 542700,94.34; 542760,94.158; 542820,93.955; 542880,93.709; 542940,93.524; 543000,93.301; 543060,93.178; 543120,92.975; 543180,92.973;
        543240,92.954; 543300,92.786; 543360,92.973; 543420,92.973; 543480,92.973; 543540,92.971; 543600,92.974; 543660,92.862; 543720,92.751; 543780,92.733; 543840,92.509; 543900,92.406; 543960,
        92.263; 544020,92.019; 544080,91.943; 544140,91.781; 544200,91.58; 544260,91.498; 544320,91.296; 544380,91.153; 544440,91.055; 544500,90.971; 544560,90.811; 544620,90.812; 544680,90.951;
        544740,91.052; 544800,91.051; 544860,91.054; 544920,91.272; 544980,91.294; 545040,91.296; 545100,91.395; 545160,91.54; 545220,91.539; 545280,91.579; 545340,91.78; 545400,91.86; 545460,92.02;
        545520,92.222; 545580,92.263; 545640,92.266; 545700,92.264; 545760,92.262; 545820,92.263; 545880,92.264; 545940,92.26; 546000,92.263; 546060,92.263; 546120,92.264; 546180,92.064; 546240,
        91.922; 546300,91.782; 546360,91.963; 546420,92.181; 546480,92.384; 546540,92.504; 546600,92.543; 546660,92.749; 546720,92.527; 546780,92.507; 546840,92.505; 546900,92.506; 546960,92.507;
        547020,92.465; 547080,92.426; 547140,92.507; 547200,92.509; 547260,92.509; 547320,92.57; 547380,92.75; 547440,92.883; 547500,93.094; 547560,93.319; 547620,93.481; 547680,93.708; 547740,93.873;
        547800,93.954; 547860,93.956; 547920,93.954; 547980,93.973; 548040,94.202; 548100,94.199; 548160,94.198; 548220,94.338; 548280,94.438; 548340,94.436; 548400,94.439; 548460,94.437; 548520,
        94.441; 548580,94.44; 548640,94.441; 548700,94.443; 548760,94.44; 548820,94.441; 548880,94.441; 548940,94.509; 549000,94.683; 549060,94.683; 549120,94.685; 549180,94.685; 549240,94.686;
        549300,94.687; 549360,94.689; 549420,94.588; 549480,94.448; 549540,94.387; 549600,94.204; 549660,94.102; 549720,93.958; 549780,93.878; 549840,93.718; 549900,93.673; 549960,93.472; 550020,
        93.349; 550080,93.229; 550140,93.022; 550200,92.983; 550260,92.763; 550320,92.54; 550380,92.392; 550440,92.275; 550500,92.072; 550560,92.035; 550620,91.932; 550680,91.79; 550740,91.61; 550800,
        91.549; 550860,91.45; 550920,91.309; 550980,91.085; 551040,90.9; 551100,90.74; 551160,90.579; 551220,90.399; 551280,90.337; 551340,90.174; 551400,90.094; 551460,89.891; 551520,89.79; 551580,
        89.613; 551640,89.512; 551700,89.371; 551760,89.372; 551820,89.169; 551880,89.127; 551940,89.13; 552000,89.132; 552060,89.131; 552120,89.02; 552180,88.912; 552240,88.757; 552300,88.636;
        552360,88.435; 552420,88.252; 552480,88.093; 552540,87.953; 552600,87.949; 552660,87.951; 552720,87.933; 552780,87.711; 552840,87.532; 552900,87.254; 552960,86.856; 553020,86.511; 553080,
        86.217; 553140,85.974; 553200,85.752; 553260,85.492; 553320,85.312; 553380,85.139; 553440,84.918; 553500,84.65; 553560,84.257; 553620,83.757; 553680,83.321; 553740,82.954; 553800,82.538;
        553860,82.037; 553920,81.745; 553980,81.372; 554040,81.373; 554100,81.767; 554160,81.664; 554220,81.125; 554280,80.705; 554340,80.481; 554400,80.396; 554460,80.401; 554520,80.356; 554580,
        80.15; 554640,80.151; 554700,80.211; 554760,80.317; 554820,80.051; 554880,80.155; 554940,80.01; 555000,79.912; 555060,79.912; 555120,79.952; 555180,79.686; 555240,79.42; 555300,79.42; 555360,
        79.281; 555420,79.138; 555480,78.87; 555540,78.505; 555600,78.201; 555660,78.098; 555720,78.302; 555780,78.198; 555840,78.281; 555900,78.447; 555960,78.446; 556020,78.488; 556080,78.441;
        556140,78.628; 556200,78.762; 556260,78.682; 556320,78.62; 556380,78.479; 556440,78.743; 556500,78.928; 556560,79.129; 556620,79.17; 556680,79.067; 556740,79.17; 556800,78.928; 556860,78.765;
        556920,78.464; 556980,78.563; 557040,78.686; 557100,78.848; 557160,78.931; 557220,78.789; 557280,78.97; 557340,79.172; 557400,79.215; 557460,79.172; 557520,79.459; 557580,79.559; 557640,
        79.396; 557700,79.17; 557760,79.109; 557820,78.785; 557880,78.93; 557940,78.932; 558000,78.768; 558060,78.443; 558120,78.543; 558180,78.686; 558240,78.688; 558300,78.687; 558360,78.685;
        558420,78.581; 558480,78.688; 558540,78.686; 558600,78.678; 558660,78.676; 558720,78.723; 558780,78.931; 558840,46.04; 558900,78.94; 558960,79.143; 559020,79.183; 559080,79.024; 559140,78.938;
        559200,78.777; 559260,78.693; 559320,78.696; 559380,78.691; 559440,78.672; 559500,78.45; 559560,78.591; 559620,78.691; 559680,78.596; 559740,78.491; 559800,78.447; 559860,78.689; 559920,
        78.693; 559980,78.16; 560040,77.103; 560100,76.462; 560160,76.281; 560220,76.282; 560280,76.124; 560340,75.86; 560400,75.803; 560460,75.581; 560520,75.399; 560580,75.099; 560640,75.081;
        560700,74.859; 560760,74.575; 560820,74.353; 560880,74.055; 560940,73.791; 561000,73.537; 561060,73.328; 561120,72.986; 561180,72.76; 561240,72.641; 561300,72.116; 561360,71.588; 561420,71.33;
        561480,71.431; 561540,71.491; 561600,71.465; 561660,71.084; 561720,70.539; 561780,70.421; 561840,70.343; 561900,70.687; 561960,70.16; 562020,69.421; 562080,69.047; 562140,68.86; 562200,68.796;
        562260,68.922; 562320,69.044; 562380,69.042; 562440,69.147; 562500,69.537; 562560,69.736; 562620,70.017; 562680,70.011; 562740,70.236; 562800,70.01; 562860,70.351; 562920,70.586; 562980,
        70.644; 563040,70.501; 563100,70.662; 563160,70.381; 563220,70.339; 563280,69.756; 563340,69.043; 563400,68.59; 563460,68.338; 563520,68.13; 563580,68.023; 563640,68.024; 563700,67.587;
        563760,66.778; 563820,66.549; 563880,66.551; 563940,66.322; 564000,66.548; 564060,66.714; 564120,66.714; 564180,66.36; 564240,66.588; 564300,66.859; 564360,67.209; 564420,67.582; 564480,
        67.165; 564540,67.107; 564600,67.603; 564660,67.249; 564720,67.042; 564780,67.188; 564840,67.045; 564900,67.229; 564960,67.437; 565020,67.708; 565080,68.124; 565140,68.287; 565200,68.435;
        565260,68.827; 565320,68.682; 565380,69.037; 565440,68.916; 565500,68.889; 565560,68.556; 565620,68.642; 565680,68.621; 565740,68.602; 565800,68.912; 565860,69.041; 565920,68.867; 565980,
        68.599; 566040,68.122; 566100,67.854; 566160,67.852; 566220,68.039; 566280,67.999; 566340,68.082; 566400,68.228; 566460,68.123; 566520,68.288; 566580,68.04; 566640,68.124; 566700,68.061;
        566760,67.604; 566820,67.563; 566880,67.874; 566940,67.978; 567000,67.792; 567060,67.648; 567120,67.668; 567180,67.545; 567240,67.333; 567300,67.292; 567360,67.541; 567420,67.544; 567480,
        66.983; 567540,66.711; 567600,66.542; 567660,66.543; 567720,66.545; 567780,66.547; 567840,66.358; 567900,66.461; 567960,66.542; 568020,66.543; 568080,66.607; 568140,66.542; 568200,66.548;
        568260,66.86; 568320,67.417; 568380,67.357; 568440,67.25; 568500,67.483; 568560,68.147; 568620,68.997; 568680,69.567; 568740,70.031; 568800,69.908; 568860,69.789; 568920,69.908; 568980,70.009;
        569040,70.232; 569100,70.001; 569160,70.002; 569220,70.251; 569280,70.432; 569340,70.595; 569400,70.736; 569460,70.736; 569520,70.733; 569580,70.978; 569640,71.058; 569700,71.499; 569760,
        71.541; 569820,71.459; 569880,71.783; 569940,71.946; 570000,72.153; 570060,72.191; 570120,72.131; 570180,72.109; 570240,71.722; 570300,71.382; 570360,71.425; 570420,71.708; 570480,71.343;
        570540,70.94; 570600,70.597; 570660,70.496; 570720,70.534; 570780,70.737; 570840,70.958; 570900,70.675; 570960,70.695; 571020,70.733; 571080,70.934; 571140,71.161; 571200,71.382; 571260,
        71.502; 571320,71.525; 571380,71.848; 571440,71.971; 571500,72.013; 571560,71.908; 571620,72.033; 571680,71.748; 571740,71.385; 571800,71.403; 571860,71.585; 571920,71.465; 571980,71.226;
        572040,71.184; 572100,71.224; 572160,71.305; 572220,71.323; 572280,71.467; 572340,71.283; 572400,71.225; 572460,71.228; 572520,71.208; 572580,71.023; 572640,71.104; 572700,70.76; 572760,
        70.558; 572820,70.251; 572880,70.151; 572940,70.047; 573000,70.188; 573060,70.009; 573120,70.008; 573180,69.804; 573240,69.667; 573300,69.532; 573360,69.449; 573420,69.428; 573480,69.406;
        573540,69.528; 573600,69.683; 573660,69.76; 573720,70.004; 573780,69.963; 573840,69.762; 573900,69.548; 573960,69.683; 574020,70.023; 574080,70.25; 574140,70.248; 574200,70.389; 574260,70.713;
        574320,70.392; 574380,70.129; 574440,70.309; 574500,70.411; 574560,70.25; 574620,70.127; 574680,70.002; 574740,70.001; 574800,69.822; 574860,69.761; 574920,69.76; 574980,69.76; 575040,69.759;
        575100,69.759; 575160,69.76; 575220,69.76; 575280,69.761; 575340,69.759; 575400,69.762; 575460,69.759; 575520,70.024; 575580,70.288; 575640,70.55; 575700,70.936; 575760,71.277; 575820,71.622;
        575880,71.7; 575940,71.7; 576000,71.741; 576060,71.944; 576120,72.066; 576180,72.209; 576240,72.426; 576300,72.53; 576360,72.715; 576420,72.918; 576480,73.078; 576540,73.301; 576600,73.606;
        576660,73.865; 576720,74.123; 576780,74.386; 576840,74.59; 576900,74.749; 576960,74.97; 577020,75.111; 577080,75.312; 577140,75.312; 577200,75.534; 577260,75.792; 577320,75.932; 577380,76.051;
        577440,76.272; 577500,76.477; 577560,76.517; 577620,76.657; 577680,76.759; 577740,76.758; 577800,76.877; 577860,76.998; 577920,76.996; 577980,76.998; 578040,77.24; 578100,77.242; 578160,
        77.239; 578220,77.349; 578280,77.468; 578340,77.463; 578400,77.647; 578460,77.706; 578520,77.603; 578580,77.461; 578640,77.462; 578700,77.465; 578760,77.69; 578820,77.77; 578880,77.952;
        578940,78.159; 579000,78.199; 579060,78.38; 579120,78.524; 579180,78.684; 579240,78.747; 579300,78.748; 579360,78.683; 579420,78.826; 579480,79.136; 579540,79.297; 579600,79.417; 579660,79.42;
        579720,79.602; 579780,79.668; 579840,79.665; 579900,79.665; 579960,79.665; 580020,79.725; 580080,79.909; 580140,79.907; 580200,79.907; 580260,80.05; 580320,79.905; 580380,80.047; 580440,80.15;
        580500,80.376; 580560,80.4; 580620,80.398; 580680,80.395; 580740,80.398; 580800,80.394; 580860,80.272; 580920,80.15; 580980,80.15; 581040,80.15; 581100,80.15; 581160,80.152; 581220,80.15;
        581280,80.337; 581340,80.192; 581400,80.152; 581460,80.151; 581520,80.15; 581580,80.153; 581640,80.15; 581700,80.15; 581760,80.15; 581820,80.151; 581880,80.15; 581940,80.151; 582000,80.15;
        582060,80.149; 582120,80.148; 582180,80.151; 582240,80.17; 582300,80.354; 582360,80.15; 582420,80.15; 582480,80.151; 582540,80.172; 582600,80.395; 582660,80.392; 582720,80.62; 582780,80.645;
        582840,80.643; 582900,80.885; 582960,80.884; 583020,80.886; 583080,80.884; 583140,80.886; 583200,80.886; 583260,80.926; 583320,81.129; 583380,81.129; 583440,81.128; 583500,81.295; 583560,
        81.35; 583620,81.352; 583680,81.497; 583740,81.6; 583800,81.601; 583860,81.6; 583920,81.602; 583980,81.603; 584040,81.601; 584100,81.602; 584160,81.602; 584220,81.603; 584280,81.603; 584340,
        81.6; 584400,81.6; 584460,81.601; 584520,81.602; 584580,81.723; 584640,81.844; 584700,81.872; 584760,82.093; 584820,82.094; 584880,82.095; 584940,82.093; 585000,82.096; 585060,82.203; 585120,
        82.473; 585180,82.598; 585240,82.659; 585300,82.844; 585360,82.843; 585420,82.886; 585480,83.091; 585540,83.09; 585600,83.091; 585660,83.092; 585720,83.092; 585780,83.091; 585840,83.092;
        585900,83.093; 585960,83.093; 586020,83.089; 586080,83.237; 586140,83.34; 586200,83.338; 586260,83.339; 586320,83.173; 586380,83.09; 586440,83.092; 586500,83.093; 586560,83.092; 586620,83.278;
        586680,83.341; 586740,83.336; 586800,83.486; 586860,83.589; 586920,83.777; 586980,83.84; 587040,83.898; 587100,84.085; 587160,84.088; 587220,84.088; 587280,84.313; 587340,84.334; 587400,
        84.333; 587460,84.543; 587520,84.582; 587580,84.645; 587640,84.83; 587700,84.892; 587760,85.077; 587820,85.078; 587880,85.307; 587940,85.307; 588000,85.549; 588060,85.585; 588120,85.788;
        588180,85.871; 588240,86.032; 588300,86.158; 588360,86.276; 588420,86.274; 588480,86.454; 588540,86.513; 588600,86.511; 588660,86.51; 588720,86.51; 588780,86.509; 588840,86.51; 588900,86.511;
        588960,86.391; 589020,86.269; 589080,86.391; 589140,86.33; 589200,86.27; 589260,86.411; 589320,86.51; 589380,86.51; 589440,86.51; 589500,86.512; 589560,86.508; 589620,86.51; 589680,86.51;
        589740,86.509; 589800,86.51; 589860,86.51; 589920,86.511; 589980,86.511; 590040,86.509; 590100,86.532; 590160,86.75; 590220,86.769; 590280,86.986; 590340,87.088; 590400,87.229; 590460,87.23;
        590520,87.35; 590580,87.47; 590640,87.469; 590700,87.47; 590760,87.471; 590820,87.51; 590880,87.712; 590940,87.711; 591000,87.71; 591060,87.708; 591120,87.707; 591180,87.644; 591240,87.468;
        591300,87.472; 591360,87.47; 591420,87.229; 591480,87.23; 591540,87.131; 591600,86.986; 591660,86.988; 591720,86.987; 591780,86.99; 591840,86.988; 591900,86.992; 591960,86.987; 592020,86.989;
        592080,87.192; 592140,87.231; 592200,87.232; 592260,87.351; 592320,87.47; 592380,87.468; 592440,87.427; 592500,87.467; 592560,87.468; 592620,87.47; 592680,87.47; 592740,87.27; 592800,87.228;
        592860,87.229; 592920,87.23; 592980,87.231; 593040,87.231; 593100,87.229; 593160,87.232; 593220,87.233; 593280,87.231; 593340,87.229; 593400,87.331; 593460,87.469; 593520,87.468; 593580,
        87.468; 593640,87.227; 593700,87.228; 593760,87.289; 593820,87.588; 593880,87.892; 593940,87.965; 594000,88.188; 594060,88.288; 594120,88.349; 594180,88.187; 594240,88.311; 594300,88.431;
        594360,88.43; 594420,88.43; 594480,88.227; 594540,88.185; 594600,88.19; 594660,88.331; 594720,88.431; 594780,88.427; 594840,88.527; 594900,88.666; 594960,88.668; 595020,88.664; 595080,88.726;
        595140,88.901; 595200,88.902; 595260,88.978; 595320,89.121; 595380,89.122; 595440,89.122; 595500,89.123; 595560,89.306; 595620,89.368; 595680,89.368; 595740,89.368; 595800,89.224; 595860,
        89.364; 595920,89.368; 595980,89.365; 596040,89.608; 596100,89.607; 596160,89.668; 596220,89.847; 596280,90.093; 596340,90.258; 596400,90.353; 596460,90.577; 596520,90.574; 596580,90.576;
        596640,90.574; 596700,90.536; 596760,90.656; 596820,90.84; 596880,91.062; 596940,91.061; 597000,90.941; 597060,90.618; 597120,90.218; 597180,89.73; 597240,89.187; 597300,88.809; 597360,88.608;
        597420,88.428; 597480,88.429; 597540,88.429; 597600,88.429; 597660,88.424; 597720,88.661; 597780,88.781; 597840,88.955; 597900,89.201; 597960,89.463; 598020,89.661; 598080,89.843; 598140,
        90.088; 598200,90.089; 598260,90.23; 598320,90.331; 598380,90.331; 598440,90.532; 598500,90.633; 598560,90.84; 598620,91.097; 598680,91.358; 598740,91.579; 598800,91.802; 598860,92.067;
        598920,92.373; 598980,92.674; 599040,92.886; 599100,92.979; 599160,92.981; 599220,93.146; 599280,93.229; 599340,93.226; 599400,93.227; 599460,93.328; 599520,93.464; 599580,93.467; 599640,
        93.63; 599700,93.715; 599760,93.714; 599820,93.939; 599880,93.96; 599940,93.959; 600000,93.96; 600060,93.96; 600120,93.96; 600180,94.082; 600240,94.2; 600300,94.122; 600360,93.96; 600420,
        93.96; 600480,94.104; 600540,94.208; 600600,94.205; 600660,94.205; 600720,94.203; 600780,94.189; 600840,93.961; 600900,93.96; 600960,93.918; 601020,93.713; 601080,93.552; 601140,93.472;
        601200,93.473; 601260,93.47; 601320,93.591; 601380,93.713; 601440,93.714; 601500,93.713; 601560,93.715; 601620,93.717; 601680,93.711; 601740,93.71; 601800,93.593; 601860,93.473; 601920,93.472;
        601980,93.47; 602040,93.472; 602100,93.657; 602160,93.714; 602220,93.713; 602280,93.573; 602340,93.468; 602400,93.328; 602460,93.228; 602520,93.224; 602580,93.228; 602640,93.226; 602700,
        93.232; 602760,93.225; 602820,93.228; 602880,93.228; 602940,93.248; 603000,93.473; 603060,93.472; 603120,93.47; 603180,93.47; 603240,93.632; 603300,93.714; 603360,93.712; 603420,93.714;
        603480,93.716; 603540,93.714; 603600,93.922; 603660,93.959; 603720,93.961; 603780,94.041; 603840,94.202; 603900,94.285; 603960,94.451; 604020,94.571; 604080,94.688; 604140,94.71; 604200,
        94.933; 604260,94.933; 604320,95.116; 604380,95.182]) "relative humidity" annotation (Placement(transformation(extent={{70,39},{90,59}})));
  Buildings.Utilities.Psychrometrics.X_pTphi x_pTphi(use_p_in=false) annotation (Placement(transformation(extent={{-70,-82},{-50,-62}})));
  Modelica.Blocks.Sources.RealExpression RHscalar(y=scalar(RH.y)/100)
                                                                  annotation (Placement(transformation(extent={{-98,-88},{-78,-68}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{-20,-42},{-8,-32}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra1(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{64,-28},{76,-18}})));
equation
  connect(T_ext.y,Source. T_in)
    annotation (Line(points={{-75,-38},{-62,-38},{-62,-28},{-54,-28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y,Source. m_flow_in)
    annotation (Line(points={{-67,-22},{-67,-24},{-52,-24}}, color={0,0,127}));
  connect(reversible_HP_vs_3_1.Source_in, Source.ports[1]) annotation (Line(points={{-16.6,-15.1},{-26,-15.1},{-26,-32.25},{-32,-32.25}},
                                                                                                                                    color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_1.Source_out) annotation (Line(points={{46,-32},{46,-15.56},{40.6,-15.56}}, color={0,127,255}));
  connect(T_return.port, reversible_HP_vs_3_1.Load_in) annotation (Line(points={{-9,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(pump.port_b, reversible_HP_vs_3_1.Load_in) annotation (Line(points={{-36,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(boundary_load.ports[1], pump.port_a) annotation (Line(points={{-78,40},{-64,40},{-64,28},{-56,28}}, color={0,127,255}));
  connect(reversible_HP_vs_3_1.Load_out, vol.ports[1]) annotation (Line(points={{40.6,18.02},{46,18.02},{46,50},{31,50}},
                                                                                                                        color={0,127,255}));
  connect(vol.ports[2], pump.port_a) annotation (Line(points={{33,50},{-64,50},{-64,28},{-56,28}}, color={0,127,255}));
  connect(prescribedHeatFlow.port, vol.heatPort)
    annotation (Line(points={{-18,78},{16,78},{16,60},{22,60}},
                                               color={191,0,0}));
  connect(reversible_HP_vs_3_1.Load_out, T_supply.port) annotation (Line(points={{40.6,18.02},{40.6,18},{55,18}},color={0,127,255}));
  connect(const.y, prescribedHeatFlow.Q_flow) annotation (Line(points={{-53,78},{-34,78}}, color={0,0,127}));
  connect(T_control.y, reversible_HP_vs_3_1.Tmeas1) annotation (Line(points={{-39,0},{-28,0},{-28,1},{-20.24,1}}, color={0,0,127}));
  connect(x_pTphi.X, Source.X_in) annotation (Line(points={{-49,-72},{-46,-72},{-46,-48},{-58,-48},{-58,-36},{-54,-36}}, color={0,0,127}));
  connect(x_pTphi.T, T_ext.y) annotation (Line(points={{-72,-72},{-76,-72},{-76,-52},{-66,-52},{-66,-38},{-75,-38}}, color={0,0,127}));
  connect(RHscalar.y, x_pTphi.phi) annotation (Line(points={{-77,-78},{-72,-78}}, color={0,0,127}));
  connect(senMasFra.port, Source.ports[2]) annotation (Line(points={{-14,-42},{-14,-46},{-24,-46},{-24,-31.75},{-32,-31.75}}, color={0,127,255}));
  connect(senMasFra1.port, reversible_HP_vs_3_1.Source_out) annotation (Line(points={{70,-28},{70,-32},{58,-32},{58,-15.56},{40.6,-15.56}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=60,
      StopTime=10800,
      Interval=300,
      __Dymola_Algorithm="Radau"));
end Test_Simplified_RevHP_vs_2;
