within HeatPumpModel.Components.ReversibleHP.Validation;
model Test_Simplified_RevHP_vs_3 "Only heating to test frost formation and calculation of condensate"
  Reversible_HP_vs_3 reversible_HP_vs_3_1(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.Validation.BaseClasses.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    SH=11,
    SBC=3,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.29,
    m_ref_nom_heat=0.033,
    m_ref_nom_cool=0.033,
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=2.82,
    m_flow_HE2_nominal_heat=2.82,
    m_flow_HE2_nominal_cool=2.82,
    dp_HE2_nominal=0,
    PP_HE2=2,
    F=1,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    CMP_type="Variable speed 20 coeff",
    minF=15,
    dp_HE1_nominal=0,
    PP_HE1=2,
    UA_nom_heat_HE1=1690,
    UA_nom_cool_HE1=819,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    UA_nom_heat_HE2=400,
    UA_nom_cool_HE2=1030,
    V_HE2(displayUnit="l") = 0.5,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    HP_main_operation="Heating Mode",
    Tset(displayUnit="degC") = 303.15,
    DeltaTup=5,
    DeltaTlow=-5,
    controllerType_heat=Modelica.Blocks.Types.SimpleController.PI,
    k_heat=1,
    Ti_heat=120,
    controllerType_cool=Modelica.Blocks.Types.SimpleController.PI,
    k_cool=1,
    Ti_cool=120,
    f_nominal=60,
    Tdelay=60)    annotation (Placement(transformation(extent={{-14,-22},{38,24}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    use_X_in=false,
    m_flow=1.1,
    T=266.15,
    X={0.002,0.998},
    nPorts=2)
    annotation (Placement(transformation(extent={{-52,-42},{-32,-22}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=273)
    annotation (Placement(transformation(extent={{-96,-48},{-76,-28}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=2.82)
    annotation (Placement(transformation(extent={{-88,-32},{-68,-12}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium = Buildings.Media.Air, nPorts=1)
                                       annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={46,-40})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[60,1.343; 120,1.423; 180,1.502; 240,1.492; 300,1.482; 360,1.46; 420,1.429; 480,1.425; 540,1.457; 600,1.496; 660,1.523; 720,1.53; 780,1.503; 840,1.469;
        900,1.442; 960,1.421; 1020,1.436; 1080,1.451; 1140,1.468; 1200,1.526; 1260,1.557; 1320,1.582; 1380,1.565; 1440,1.559; 1500,1.588; 1560,1.603; 1620,1.633; 1680,1.634; 1740,1.647; 1800,1.633; 1860,
        1.634; 1920,1.607; 1980,1.59; 2040,1.595; 2100,1.566; 2160,1.534; 2220,1.512; 2280,1.518; 2340,1.499; 2400,1.457; 2460,1.438; 2520,1.453; 2580,1.478; 2640,1.544; 2700,1.612; 2760,1.612; 2820,1.643;
        2880,1.692; 2940,1.696; 3000,1.723; 3060,1.74; 3120,1.751; 3180,1.789; 3240,1.797; 3300,1.811; 3360,1.845; 3420,1.892; 3480,1.887; 3540,1.9; 3600,1.915; 3660,1.927; 3720,1.919; 3780,1.913; 3840,
        1.916; 3900,1.895; 3960,1.899; 4020,1.854; 4080,1.853; 4140,1.855; 4200,1.857; 4260,1.862; 4320,1.877; 4380,1.88; 4440,1.862; 4500,1.861; 4560,1.88; 4620,1.882; 4680,1.906; 4740,1.923; 4800,1.946;
        4860,1.942; 4920,1.897; 4980,1.892; 5040,1.863; 5100,1.856; 5160,1.825; 5220,1.817; 5280,1.87; 5340,1.901; 5400,1.947; 5460,1.968; 5520,1.983; 5580,2.023; 5640,2.058; 5700,2.078; 5760,2.103; 5820,
        2.111; 5880,2.097; 5940,2.087; 6000,2.132; 6060,2.138; 6120,2.139; 6180,2.167; 6240,2.169; 6300,2.163; 6360,2.149; 6420,2.115; 6480,2.066; 6540,2.054; 6600,2.062; 6660,2.068; 6720,2.091; 6780,
        2.105; 6840,2.072; 6900,2.053; 6960,2.062; 7020,2.11; 7080,2.104; 7140,2.073; 7200,2.041; 7260,2.008; 7320,1.953; 7380,1.942; 7440,1.932; 7500,1.93; 7560,1.91; 7620,1.877; 7680,1.854; 7740,1.787;
        7800,1.74; 7860,1.713; 7920,1.695; 7980,1.694; 8040,1.702; 8100,1.693; 8160,1.683; 8220,1.698; 8280,1.718; 8340,1.708; 8400,1.703; 8460,1.686; 8520,1.683; 8580,1.675; 8640,1.655; 8700,1.631; 8760,
        1.625; 8820,1.609; 8880,1.59; 8940,1.567; 9000,1.531; 9060,1.503; 9120,1.462; 9180,1.461; 9240,1.459; 9300,1.455; 9360,1.454; 9420,1.47; 9480,1.47; 9540,1.489; 9600,1.506; 9660,1.518; 9720,1.508;
        9780,1.499; 9840,1.493; 9900,1.474; 9960,1.487; 10020,1.492; 10080,1.493; 10140,1.48; 10200,1.496; 10260,1.488; 10320,1.498; 10380,1.505; 10440,1.491; 10500,1.484; 10560,1.482; 10620,1.468; 10680,
        1.473; 10740,1.457; 10800,1.451; 10860,1.431; 10920,1.409; 10980,1.414; 11040,1.423; 11100,1.434; 11160,1.431; 11220,1.45; 11280,1.44; 11340,1.44; 11400,1.413; 11460,1.372; 11520,1.366; 11580,
        1.367; 11640,1.367; 11700,1.348; 11760,1.326; 11820,1.333; 11880,1.341; 11940,1.343; 12000,1.344; 12060,1.367; 12120,1.353; 12180,1.345; 12240,1.343; 12300,1.344; 12360,1.346; 12420,1.379; 12480,
        1.398; 12540,1.411; 12600,1.434; 12660,1.447; 12720,1.442; 12780,1.43; 12840,1.421; 12900,1.422; 12960,1.408; 13020,1.403; 13080,1.386; 13140,1.371; 13200,1.37; 13260,1.359; 13320,1.349; 13380,
        1.339; 13440,1.331; 13500,1.345; 13560,1.352; 13620,1.377; 13680,1.391; 13740,1.413; 13800,1.394; 13860,1.399; 13920,1.392; 13980,1.372; 14040,1.371; 14100,1.392; 14160,1.398; 14220,1.369; 14280,
        1.367; 14340,1.372; 14400,1.373; 14460,1.366; 14520,1.362; 14580,1.353; 14640,1.363; 14700,1.347; 14760,1.367; 14820,1.39; 14880,1.395; 14940,1.399; 15000,1.403; 15060,1.409; 15120,1.427; 15180,
        1.422; 15240,1.447; 15300,1.444; 15360,1.456; 15420,1.46; 15480,1.472; 15540,1.472; 15600,1.515; 15660,1.498; 15720,1.486; 15780,1.482; 15840,1.49; 15900,1.458; 15960,1.452; 16020,1.417; 16080,
        1.415; 16140,1.412; 16200,1.394; 16260,1.391; 16320,1.402; 16380,1.383; 16440,1.377; 16500,1.397; 16560,1.389; 16620,1.402; 16680,1.397; 16740,1.417; 16800,1.438; 16860,1.41; 16920,1.424; 16980,
        1.43; 17040,1.427; 17100,1.439; 17160,1.401; 17220,1.426; 17280,1.442; 17340,1.413; 17400,1.421; 17460,1.414; 17520,1.408; 17580,1.371; 17640,1.354; 17700,1.337; 17760,1.335; 17820,1.341; 17880,
        1.307; 17940,1.318; 18000,1.296; 18060,1.289; 18120,1.287; 18180,1.291; 18240,1.285; 18300,1.277; 18360,1.298; 18420,1.283; 18480,1.307; 18540,1.296; 18600,1.315; 18660,1.338; 18720,1.327; 18780,
        1.346; 18840,1.368; 18900,1.381; 18960,1.387; 19020,1.403; 19080,1.427; 19140,1.417; 19200,1.398; 19260,1.383; 19320,1.373; 19380,1.385; 19440,1.368; 19500,1.367; 19560,1.338; 19620,1.383; 19680,
        1.364; 19740,1.389; 19800,1.378; 19860,1.362; 19920,1.353; 19980,1.35; 20040,1.341; 20100,1.324; 20160,1.325; 20220,1.33; 20280,1.303; 20340,1.338; 20400,1.323; 20460,1.31; 20520,1.322; 20580,
        1.3; 20640,1.303; 20700,1.297; 20760,1.279; 20820,1.288; 20880,1.264; 20940,1.239; 21000,1.249; 21060,1.231; 21120,1.225; 21180,1.208; 21240,1.24; 21300,1.239; 21360,1.251; 21420,1.268; 21480,
        1.249; 21540,1.284; 21600,1.265; 21660,1.284; 21720,1.233; 21780,1.257; 21840,1.281; 21900,1.277; 21960,1.275; 22020,1.285; 22080,1.253; 22140,1.267; 22200,1.226; 22260,1.203; 22320,1.208; 22380,
        1.236; 22440,1.204; 22500,1.177; 22560,1.16; 22620,1.16; 22680,1.136; 22740,1.124; 22800,1.099; 22860,1.103; 22920,1.095; 22980,1.117; 23040,1.097; 23100,1.103; 23160,1.106; 23220,1.086; 23280,
        1.085; 23340,1.082; 23400,1.063; 23460,1.065; 23520,1.075; 23580,1.056; 23640,1.06; 23700,1.07; 23760,1.027; 23820,1.035; 23880,1.023; 23940,1.008; 24000,0.988; 24060,0.986; 24120,0.973; 24180,
        0.957; 24240,0.937; 24300,0.907; 24360,0.897; 24420,0.89; 24480,0.891; 24540,0.865; 24600,0.838; 24660,0.848; 24720,0.83; 24780,0.827; 24840,0.832; 24900,0.846; 24960,0.852; 25020,0.838; 25080,
        0.824; 25140,0.818; 25200,0.815; 25260,0.808; 25320,0.788; 25380,0.777; 25440,0.783; 25500,0.76; 25560,0.738; 25620,0.731; 25680,0.733; 25740,0.734; 25800,0.718; 25860,0.733; 25920,0.718; 25980,
        0.716; 26040,0.705; 26100,0.695; 26160,0.678; 26220,0.658; 26280,0.636; 26340,0.618; 26400,0.615; 26460,0.63; 26520,0.602; 26580,0.612; 26640,0.601; 26700,0.59; 26760,0.591; 26820,0.582; 26880,
        0.57; 26940,0.575; 27000,0.564; 27060,0.549; 27120,0.561; 27180,0.58; 27240,0.575; 27300,0.569; 27360,0.562; 27420,0.563; 27480,0.554; 27540,0.565; 27600,0.574; 27660,0.582; 27720,0.583; 27780,
        0.574; 27840,0.581; 27900,0.588; 27960,0.585; 28020,0.598; 28080,0.607; 28140,0.65; 28200,0.606; 28260,0.592; 28320,0.589; 28380,0.627; 28440,0.608; 28500,0.586; 28560,0.6; 28620,0.604; 28680,
        0.617; 28740,0.621; 28800,0.622; 28860,0.625; 28920,0.615; 28980,0.599; 29040,0.626; 29100,0.627; 29160,0.613; 29220,0.618; 29280,0.649; 29340,0.651; 29400,0.662; 29460,0.643; 29520,0.65; 29580,
        0.662; 29640,0.669; 29700,0.689; 29760,0.682; 29820,0.689; 29880,0.683; 29940,0.664; 30000,0.642; 30060,0.66; 30120,0.653; 30180,0.641; 30240,0.643; 30300,0.615; 30360,0.653; 30420,0.608; 30480,
        0.637; 30540,0.643; 30600,0.643; 30660,0.626; 30720,0.628; 30780,0.676; 30840,0.658; 30900,0.664; 30960,0.642; 31020,0.652; 31080,0.666; 31140,0.704; 31200,0.669; 31260,0.675; 31320,0.717; 31380,
        0.703; 31440,0.705; 31500,0.754; 31560,0.727; 31620,0.718; 31680,0.746; 31740,0.753; 31800,0.785; 31860,0.805; 31920,0.769; 31980,0.78; 32040,0.803; 32100,0.814; 32160,0.811; 32220,0.818; 32280,
        0.847; 32340,0.845; 32400,0.852; 32460,0.89; 32520,0.906; 32580,0.903; 32640,0.914; 32700,0.924; 32760,0.906; 32820,0.902; 32880,0.933; 32940,0.923; 33000,0.918; 33060,0.962; 33120,0.952; 33180,
        0.948; 33240,0.957; 33300,0.951; 33360,0.96; 33420,0.909; 33480,0.947; 33540,0.999; 33600,1.01; 33660,1.015; 33720,1.02; 33780,1.023; 33840,1.012; 33900,1.041; 33960,1.076; 34020,1.095; 34080,
        1.136; 34140,1.161; 34200,1.242; 34260,1.272; 34320,1.237; 34380,1.198; 34440,1.287; 34500,1.287; 34560,1.33; 34620,1.357; 34680,1.373; 34740,1.408; 34800,1.38; 34860,1.283; 34920,1.335; 34980,
        1.363; 35040,1.38; 35100,1.411; 35160,1.456; 35220,1.484; 35280,1.473; 35340,1.465; 35400,1.425; 35460,1.487; 35520,1.483; 35580,1.527; 35640,1.542; 35700,1.55; 35760,1.609; 35820,1.599; 35880,
        1.624; 35940,1.539; 36000,1.517; 36060,1.657; 36120,1.753; 36180,1.727; 36240,1.742; 36300,1.766; 36360,1.784; 36420,1.696; 36480,1.649; 36540,1.77; 36600,1.792; 36660,1.795; 36720,1.772; 36780,
        1.782; 36840,1.694; 36900,1.718; 36960,1.645; 37020,1.759; 37080,1.748; 37140,1.713; 37200,1.727; 37260,1.732; 37320,1.728; 37380,1.732; 37440,1.743; 37500,1.695; 37560,1.632; 37620,1.614; 37680,
        1.668; 37740,1.686; 37800,1.65; 37860,1.635; 37920,1.629; 37980,1.592; 38040,1.608; 38100,1.628; 38160,1.567; 38220,1.608; 38280,1.597; 38340,1.602; 38400,1.606; 38460,1.531; 38520,1.543; 38580,
        1.572; 38640,1.5; 38700,1.5; 38760,1.43; 38820,1.336; 38880,1.257; 38940,1.194; 39000,1.168; 39060,1.148; 39120,1.172; 39180,1.149; 39240,1.153; 39300,1.082; 39360,1.023; 39420,0.977; 39480,0.877;
        39540,0.85; 39600,0.845; 39660,0.823; 39720,0.779; 39780,0.739; 39840,0.705; 39900,0.66; 39960,0.652; 40020,0.662; 40080,0.63; 40140,0.61; 40200,0.635; 40260,0.626; 40320,0.609; 40380,0.587; 40440,
        0.537; 40500,0.503; 40560,0.543; 40620,0.516; 40680,0.494; 40740,0.469; 40800,0.462; 40860,0.462; 40920,0.447; 40980,0.432; 41040,0.407; 41100,0.378; 41160,0.359; 41220,0.355; 41280,0.355; 41340,
        0.357; 41400,0.37; 41460,0.37; 41520,0.358; 41580,0.326; 41640,0.32; 41700,0.324; 41760,0.336; 41820,0.362; 41880,0.349; 41940,0.293; 42000,0.253; 42060,0.262; 42120,0.255; 42180,0.216; 42240,
        0.184; 42300,0.167; 42360,0.159; 42420,0.159; 42480,0.154; 42540,0.145; 42600,0.158; 42660,0.167; 42720,0.182; 42780,0.167; 42840,0.144; 42900,0.157; 42960,0.179; 43020,0.208; 43080,0.191; 43140,
        0.157; 43200,0.174; 43260,0.208; 43320,0.251; 43380,0.244; 43440,0.245; 43500,0.215; 43560,0.199; 43620,0.224; 43680,0.216; 43740,0.209; 43800,0.213; 43860,0.209; 43920,0.202; 43980,0.208; 44040,
        0.215; 44100,0.197; 44160,0.176; 44220,0.157; 44280,0.134; 44340,0.127; 44400,0.134; 44460,0.149; 44520,0.17; 44580,0.184; 44640,0.172; 44700,0.152; 44760,0.158; 44820,0.2; 44880,0.238; 44940,
        0.212; 45000,0.17; 45060,0.173; 45120,0.226; 45180,0.263; 45240,0.249; 45300,0.251; 45360,0.249; 45420,0.233; 45480,0.223; 45540,0.202; 45600,0.169; 45660,0.167; 45720,0.159; 45780,0.165; 45840,
        0.182; 45900,0.198; 45960,0.24; 46020,0.282; 46080,0.297; 46140,0.295; 46200,0.276; 46260,0.326; 46320,0.322; 46380,0.317; 46440,0.343; 46500,0.359; 46560,0.362; 46620,0.34; 46680,0.382; 46740,
        0.387; 46800,0.384; 46860,0.38; 46920,0.314; 46980,0.281; 47040,0.287; 47100,0.273; 47160,0.302; 47220,0.254; 47280,0.281; 47340,0.362; 47400,0.408; 47460,0.425; 47520,0.443; 47580,0.433; 47640,
        0.367; 47700,0.312; 47760,0.309; 47820,0.332; 47880,0.352; 47940,0.375; 48000,0.389; 48060,0.403; 48120,0.368; 48180,0.322; 48240,0.307; 48300,0.343; 48360,0.398; 48420,0.405; 48480,0.359; 48540,
        0.328; 48600,0.355; 48660,0.318; 48720,0.276; 48780,0.253; 48840,0.272; 48900,0.296; 48960,0.284; 49020,0.244; 49080,0.258; 49140,0.259; 49200,0.194; 49260,0.183; 49320,0.202; 49380,0.214; 49440,
        0.241; 49500,0.23; 49560,0.211; 49620,0.207; 49680,0.215; 49740,0.266; 49800,0.323; 49860,0.312; 49920,0.295; 49980,0.312; 50040,0.275; 50100,0.199; 50160,0.167; 50220,0.13; 50280,0.142; 50340,
        0.168; 50400,0.197; 50460,0.214; 50520,0.23; 50580,0.245; 50640,0.222; 50700,0.233; 50760,0.206; 50820,0.178; 50880,0.208; 50940,0.233; 51000,0.254; 51060,0.262; 51120,0.248; 51180,0.243; 51240,
        0.243; 51300,0.212; 51360,0.21; 51420,0.202; 51480,0.172; 51540,0.171; 51600,0.224; 51660,0.214; 51720,0.213; 51780,0.233; 51840,0.201; 51900,0.188; 51960,0.175; 52020,0.143; 52080,0.159; 52140,
        0.152; 52200,0.184; 52260,0.247; 52320,0.291; 52380,0.316; 52440,0.312; 52500,0.352; 52560,0.358; 52620,0.369; 52680,0.346; 52740,0.319; 52800,0.31; 52860,0.299; 52920,0.328; 52980,0.35; 53040,
        0.367; 53100,0.347; 53160,0.278; 53220,0.243; 53280,0.27; 53340,0.253; 53400,0.215; 53460,0.218; 53520,0.245; 53580,0.246; 53640,0.239; 53700,0.224; 53760,0.266; 53820,0.264; 53880,0.258; 53940,
        0.244; 54000,0.247; 54060,0.27; 54120,0.232; 54180,0.218; 54240,0.21; 54300,0.215; 54360,0.253; 54420,0.288; 54480,0.258; 54540,0.239; 54600,0.208; 54660,0.19; 54720,0.188; 54780,0.188; 54840,
        0.183; 54900,0.2; 54960,0.207; 55020,0.197; 55080,0.207; 55140,0.215; 55200,0.213; 55260,0.212; 55320,0.209; 55380,0.195; 55440,0.183; 55500,0.197; 55560,0.212; 55620,0.165; 55680,0.162; 55740,
        0.17; 55800,0.181; 55860,0.163; 55920,0.16; 55980,0.161; 56040,0.176; 56100,0.154; 56160,0.111; 56220,0.103; 56280,0.122; 56340,0.125; 56400,0.125; 56460,0.127; 56520,0.129; 56580,0.138; 56640,
        0.132; 56700,0.137; 56760,0.142; 56820,0.152; 56880,0.158; 56940,0.149; 57000,0.156; 57060,0.163; 57120,0.165; 57180,0.159; 57240,0.162; 57300,0.168; 57360,0.166; 57420,0.177; 57480,0.181; 57540,
        0.183; 57600,0.187; 57660,0.192; 57720,0.185; 57780,0.182; 57840,0.192; 57900,0.186; 57960,0.175; 58020,0.167; 58080,0.165; 58140,0.179; 58200,0.187; 58260,0.187; 58320,0.188; 58380,0.175; 58440,
        0.158; 58500,0.142; 58560,0.123; 58620,0.115; 58680,0.1; 58740,0.1; 58800,0.103; 58860,0.11; 58920,0.12; 58980,0.129; 59040,0.127; 59100,0.123; 59160,0.119; 59220,0.093; 59280,0.088; 59340,0.087;
        59400,0.097; 59460,0.113; 59520,0.12; 59580,0.118; 59640,0.113; 59700,0.109; 59760,0.12; 59820,0.133; 59880,0.135; 59940,0.151; 60000,0.166; 60060,0.145; 60120,0.146; 60180,0.148; 60240,0.149;
        60300,0.137; 60360,0.12; 60420,0.122; 60480,0.14; 60540,0.138; 60600,0.14; 60660,0.142; 60720,0.127; 60780,0.117; 60840,0.107; 60900,0.114; 60960,0.115; 61020,0.126; 61080,0.122; 61140,0.117;
        61200,0.121; 61260,0.125; 61320,0.121; 61380,0.122; 61440,0.122; 61500,0.131; 61560,0.138; 61620,0.144; 61680,0.15; 61740,0.155; 61800,0.154; 61860,0.137; 61920,0.138; 61980,0.129; 62040,0.126;
        62100,0.142; 62160,0.146; 62220,0.156; 62280,0.159; 62340,0.182; 62400,0.18; 62460,0.182; 62520,0.182; 62580,0.179; 62640,0.19; 62700,0.195; 62760,0.205; 62820,0.207; 62880,0.211; 62940,0.189;
        63000,0.193; 63060,0.205; 63120,0.208; 63180,0.202; 63240,0.193; 63300,0.193; 63360,0.193; 63420,0.168; 63480,0.182; 63540,0.201; 63600,0.207; 63660,0.214; 63720,0.213; 63780,0.219; 63840,0.228;
        63900,0.243; 63960,0.24; 64020,0.241; 64080,0.23; 64140,0.216; 64200,0.207; 64260,0.199; 64320,0.192; 64380,0.194; 64440,0.187; 64500,0.197; 64560,0.211; 64620,0.215; 64680,0.218; 64740,0.229;
        64800,0.24; 64860,0.239; 64920,0.239; 64980,0.245; 65040,0.244; 65100,0.243; 65160,0.243; 65220,0.253; 65280,0.273; 65340,0.307; 65400,0.275; 65460,0.257; 65520,0.256; 65580,0.259; 65640,0.27;
        65700,0.262; 65760,0.252; 65820,0.258; 65880,0.266; 65940,0.27; 66000,0.262; 66060,0.246; 66120,0.244; 66180,0.268; 66240,0.272; 66300,0.288; 66360,0.288; 66420,0.263; 66480,0.27; 66540,0.296;
        66600,0.286; 66660,0.282; 66720,0.296; 66780,0.314; 66840,0.329; 66900,0.331; 66960,0.326; 67020,0.317; 67080,0.317; 67140,0.292; 67200,0.299; 67260,0.286; 67320,0.288; 67380,0.297; 67440,0.293;
        67500,0.289; 67560,0.272; 67620,0.278; 67680,0.286; 67740,0.283; 67800,0.275; 67860,0.278; 67920,0.272; 67980,0.277; 68040,0.278; 68100,0.27; 68160,0.267; 68220,0.293; 68280,0.302; 68340,0.307;
        68400,0.292; 68460,0.26; 68520,0.256; 68580,0.273; 68640,0.242; 68700,0.248; 68760,0.228; 68820,0.221; 68880,0.22; 68940,0.241; 69000,0.228; 69060,0.241; 69120,0.247; 69180,0.251; 69240,0.252;
        69300,0.258; 69360,0.252; 69420,0.248; 69480,0.247; 69540,0.273; 69600,0.277; 69660,0.273; 69720,0.267; 69780,0.267; 69840,0.283; 69900,0.267; 69960,0.265; 70020,0.25; 70080,0.267; 70140,0.268;
        70200,0.278; 70260,0.256; 70320,0.263; 70380,0.251; 70440,0.25; 70500,0.249; 70560,0.24; 70620,0.223; 70680,0.225; 70740,0.217; 70800,0.211; 70860,0.225; 70920,0.217; 70980,0.218; 71040,0.22;
        71100,0.212; 71160,0.222; 71220,0.21; 71280,0.215; 71340,0.213; 71400,0.207; 71460,0.212; 71520,0.232; 71580,0.216; 71640,0.221; 71700,0.233; 71760,0.239; 71820,0.237; 71880,0.236; 71940,0.243;
        72000,0.234; 72060,0.232; 72120,0.219; 72180,0.216; 72240,0.218; 72300,0.227; 72360,0.223; 72420,0.222; 72480,0.215; 72540,0.217; 72600,0.205; 72660,0.205; 72720,0.195; 72780,0.211; 72840,0.211;
        72900,0.21; 72960,0.207; 73020,0.211; 73080,0.202; 73140,0.209; 73200,0.205; 73260,0.193; 73320,0.184; 73380,0.186; 73440,0.175; 73500,0.154; 73560,0.155; 73620,0.152; 73680,0.139; 73740,0.142;
        73800,0.135; 73860,0.127; 73920,0.13; 73980,0.113; 74040,0.11; 74100,0.108; 74160,0.104; 74220,0.107; 74280,0.115; 74340,0.104; 74400,0.108; 74460,0.095; 74520,0.106; 74580,0.11; 74640,0.107;
        74700,0.11; 74760,0.127; 74820,0.123; 74880,0.119; 74940,0.124; 75000,0.118; 75060,0.117; 75120,0.127; 75180,0.143; 75240,0.134; 75300,0.128; 75360,0.128; 75420,0.132; 75480,0.123; 75540,0.132;
        75600,0.137; 75660,0.14; 75720,0.13; 75780,0.149; 75840,0.147; 75900,0.151; 75960,0.143; 76020,0.15; 76080,0.154; 76140,0.156; 76200,0.149; 76260,0.155; 76320,0.151; 76380,0.154; 76440,0.156;
        76500,0.142; 76560,0.149; 76620,0.15; 76680,0.158; 76740,0.172; 76800,0.172; 76860,0.181; 76920,0.186; 76980,0.204; 77040,0.218; 77100,0.232; 77160,0.221; 77220,0.224; 77280,0.221; 77340,0.22;
        77400,0.216; 77460,0.219; 77520,0.218; 77580,0.223; 77640,0.227; 77700,0.216; 77760,0.218; 77820,0.21; 77880,0.207; 77940,0.2; 78000,0.198; 78060,0.198; 78120,0.192; 78180,0.2; 78240,0.197; 78300,
        0.213; 78360,0.217; 78420,0.218; 78480,0.23; 78540,0.233; 78600,0.224; 78660,0.227; 78720,0.22; 78780,0.235; 78840,0.243; 78900,0.242; 78960,0.245; 79020,0.253; 79080,0.28; 79140,0.28; 79200,0.31;
        79260,0.339; 79320,0.322; 79380,0.334; 79440,0.33; 79500,0.328; 79560,0.343; 79620,0.361; 79680,0.388; 79740,0.39; 79800,0.373; 79860,0.373; 79920,0.378; 79980,0.398; 80040,0.384; 80100,0.387;
        80160,0.382; 80220,0.387; 80280,0.389; 80340,0.402; 80400,0.408; 80460,0.4; 80520,0.401; 80580,0.39; 80640,0.397; 80700,0.402; 80760,0.409; 80820,0.413; 80880,0.413; 80940,0.408; 81000,0.398;
        81060,0.409; 81120,0.415; 81180,0.417; 81240,0.435; 81300,0.44; 81360,0.435; 81420,0.43; 81480,0.433; 81540,0.435; 81600,0.43; 81660,0.424; 81720,0.421; 81780,0.417; 81840,0.415; 81900,0.434;
        81960,0.442; 82020,0.429; 82080,0.432; 82140,0.462; 82200,0.466; 82260,0.48; 82320,0.464; 82380,0.449; 82440,0.454; 82500,0.454; 82560,0.45; 82620,0.446; 82680,0.443; 82740,0.441; 82800,0.439;
        82860,0.441; 82920,0.427; 82980,0.421; 83040,0.416; 83100,0.413; 83160,0.418; 83220,0.417; 83280,0.43; 83340,0.434; 83400,0.427; 83460,0.425; 83520,0.44; 83580,0.453; 83640,0.447; 83700,0.438;
        83760,0.419; 83820,0.432; 83880,0.437; 83940,0.423; 84000,0.42; 84060,0.429; 84120,0.424; 84180,0.443; 84240,0.41; 84300,0.393; 84360,0.4; 84420,0.386; 84480,0.385; 84540,0.382; 84600,0.382; 84660,
        0.385; 84720,0.381; 84780,0.373; 84840,0.37; 84900,0.367; 84960,0.359; 85020,0.353; 85080,0.362; 85140,0.37; 85200,0.375; 85260,0.372; 85320,0.355; 85380,0.351; 85440,0.35; 85500,0.352; 85560,
        0.353; 85620,0.351; 85680,0.338; 85740,0.331; 85800,0.332; 85860,0.337; 85920,0.332; 85980,0.343; 86040,0.345; 86100,0.347; 86160,0.371; 86220,0.404; 86280,0.409; 86340,0.402; 86400,0.41; 86460,
        0.415; 86520,0.428; 86580,0.457; 86640,0.467; 86700,0.455; 86760,0.453; 86820,0.447; 86880,0.468; 86940,0.477; 87000,0.482; 87060,0.496; 87120,0.488; 87180,0.503; 87240,0.487; 87300,0.47; 87360,
        0.473; 87420,0.473; 87480,0.48; 87540,0.498; 87600,0.546; 87660,0.548; 87720,0.543; 87780,0.541; 87840,0.546; 87900,0.538; 87960,0.52; 88020,0.515; 88080,0.498; 88140,0.498; 88200,0.493; 88260,
        0.482; 88320,0.498; 88380,0.507; 88440,0.513; 88500,0.503; 88560,0.507; 88620,0.498; 88680,0.507; 88740,0.506; 88800,0.537; 88860,0.542; 88920,0.568; 88980,0.542; 89040,0.541; 89100,0.545; 89160,
        0.547; 89220,0.581; 89280,0.585; 89340,0.596; 89400,0.59; 89460,0.593; 89520,0.6; 89580,0.587; 89640,0.616; 89700,0.63; 89760,0.631; 89820,0.629; 89880,0.632; 89940,0.625; 90000,0.62; 90060,0.633;
        90120,0.649; 90180,0.651; 90240,0.671; 90300,0.695; 90360,0.727; 90420,0.761; 90480,0.754; 90540,0.777; 90600,0.762; 90660,0.772; 90720,0.763; 90780,0.754; 90840,0.77; 90900,0.822; 90960,0.787;
        91020,0.848; 91080,0.882; 91140,0.872; 91200,0.847; 91260,0.865; 91320,0.898; 91380,0.901; 91440,0.905; 91500,0.93; 91560,0.948; 91620,0.942; 91680,0.933; 91740,0.942; 91800,0.94; 91860,0.913;
        91920,0.863; 91980,0.844; 92040,0.837; 92100,0.852; 92160,0.851; 92220,0.878; 92280,0.878; 92340,0.913; 92400,0.922; 92460,0.912; 92520,0.912; 92580,0.903; 92640,0.881; 92700,0.873; 92760,0.863;
        92820,0.858; 92880,0.849; 92940,0.85; 93000,0.845; 93060,0.839; 93120,0.826; 93180,0.815; 93240,0.825; 93300,0.885; 93360,0.889; 93420,0.902; 93480,0.873; 93540,0.876; 93600,0.916; 93660,0.932;
        93720,0.951; 93780,0.974; 93840,0.996; 93900,1.023; 93960,1.018; 94020,0.999; 94080,0.992; 94140,0.988; 94200,1.006; 94260,1.01; 94320,1.029; 94380,1.017; 94440,0.999; 94500,1.007; 94560,1.028;
        94620,1.03; 94680,1.023; 94740,1.012; 94800,0.999; 94860,1.005; 94920,1.012; 94980,1.025; 95040,1.047; 95100,1.014; 95160,1.001; 95220,0.978; 95280,0.951; 95340,0.93; 95400,0.917; 95460,0.912;
        95520,0.903; 95580,0.876; 95640,0.862; 95700,0.844; 95760,0.818; 95820,0.802; 95880,0.79; 95940,0.785; 96000,0.795; 96060,0.776; 96120,0.768; 96180,0.767; 96240,0.759; 96300,0.754; 96360,0.751;
        96420,0.748; 96480,0.748; 96540,0.74; 96600,0.729; 96660,0.73; 96720,0.717; 96780,0.707; 96840,0.703; 96900,0.699; 96960,0.69; 97020,0.687; 97080,0.685; 97140,0.69; 97200,0.683; 97260,0.681; 97320,
        0.685; 97380,0.681; 97440,0.677; 97500,0.674; 97560,0.672; 97620,0.667; 97680,0.658; 97740,0.657; 97800,0.658; 97860,0.652; 97920,0.648; 97980,0.646; 98040,0.647; 98100,0.648; 98160,0.651; 98220,
        0.648; 98280,0.662; 98340,0.672; 98400,0.666; 98460,0.681; 98520,0.679; 98580,0.687; 98640,0.678; 98700,0.685; 98760,0.684; 98820,0.687; 98880,0.69; 98940,0.688; 99000,0.688; 99060,0.682; 99120,
        0.695; 99180,0.682; 99240,0.681; 99300,0.677; 99360,0.695; 99420,0.687; 99480,0.682; 99540,0.678; 99600,0.672; 99660,0.666; 99720,0.666; 99780,0.653; 99840,0.649; 99900,0.65; 99960,0.647; 100020,
        0.66; 100080,0.649; 100140,0.652; 100200,0.639; 100260,0.637; 100320,0.63; 100380,0.628; 100440,0.623; 100500,0.62; 100560,0.625; 100620,0.626; 100680,0.613; 100740,0.614; 100800,0.615; 100860,
        0.597; 100920,0.583; 100980,0.573; 101040,0.566; 101100,0.583; 101160,0.575; 101220,0.595; 101280,0.602; 101340,0.615; 101400,0.622; 101460,0.618; 101520,0.618; 101580,0.607; 101640,0.591; 101700,
        0.613; 101760,0.597; 101820,0.615; 101880,0.629; 101940,0.611; 102000,0.588; 102060,0.592; 102120,0.601; 102180,0.577; 102240,0.558; 102300,0.558; 102360,0.55; 102420,0.565; 102480,0.554; 102540,
        0.555; 102600,0.569; 102660,0.575; 102720,0.595; 102780,0.613; 102840,0.621; 102900,0.639; 102960,0.642; 103020,0.653; 103080,0.666; 103140,0.647; 103200,0.642; 103260,0.643; 103320,0.656; 103380,
        0.672; 103440,0.704; 103500,0.72; 103560,0.708; 103620,0.698; 103680,0.733; 103740,0.765; 103800,0.766; 103860,0.778; 103920,0.783; 103980,0.792; 104040,0.8; 104100,0.811; 104160,0.814; 104220,
        0.82; 104280,0.833; 104340,0.83; 104400,0.84; 104460,0.841; 104520,0.825; 104580,0.812; 104640,0.823; 104700,0.829; 104760,0.842; 104820,0.842; 104880,0.844; 104940,0.847; 105000,0.848; 105060,
        0.852; 105120,0.851; 105180,0.848; 105240,0.867; 105300,0.854; 105360,0.863; 105420,0.87; 105480,0.86; 105540,0.835; 105600,0.818; 105660,0.813; 105720,0.81; 105780,0.813; 105840,0.797; 105900,
        0.767; 105960,0.753; 106020,0.752; 106080,0.747; 106140,0.75; 106200,0.752; 106260,0.762; 106320,0.757; 106380,0.762; 106440,0.764; 106500,0.762; 106560,0.759; 106620,0.763; 106680,0.757; 106740,
        0.754; 106800,0.786; 106860,0.815; 106920,0.834; 106980,0.85; 107040,0.872; 107100,0.88; 107160,0.901; 107220,0.907; 107280,0.92; 107340,0.928; 107400,0.923; 107460,0.917; 107520,0.939; 107580,
        0.95; 107640,0.948; 107700,0.947; 107760,0.961; 107820,0.99; 107880,0.99; 107940,0.993; 108000,0.978; 108060,0.938; 108120,0.939; 108180,0.929; 108240,0.921; 108300,0.918; 108360,0.915; 108420,
        0.914; 108480,0.897; 108540,0.89; 108600,0.884; 108660,0.877; 108720,0.875; 108780,0.874; 108840,0.872; 108900,0.871; 108960,0.867; 109020,0.887; 109080,0.892; 109140,0.883; 109200,0.88; 109260,
        0.877; 109320,0.865; 109380,0.861; 109440,0.86; 109500,0.845; 109560,0.847; 109620,0.845; 109680,0.839; 109740,0.859; 109800,0.871; 109860,0.875; 109920,0.87; 109980,0.875; 110040,0.88; 110100,
        0.887; 110160,0.874; 110220,0.869; 110280,0.872; 110340,0.873; 110400,0.873; 110460,0.878; 110520,0.89; 110580,0.897; 110640,0.913; 110700,0.926; 110760,0.923; 110820,0.947; 110880,0.948; 110940,
        0.934; 111000,0.932; 111060,0.923; 111120,0.913; 111180,0.894; 111240,0.896; 111300,0.893; 111360,0.875; 111420,0.873; 111480,0.883; 111540,0.882; 111600,0.898; 111660,0.941; 111720,0.952; 111780,
        0.962; 111840,0.928; 111900,0.905; 111960,0.87; 112020,0.864; 112080,0.879; 112140,0.878; 112200,0.877; 112260,0.896; 112320,0.913; 112380,0.92; 112440,0.899; 112500,0.887; 112560,0.901; 112620,
        0.896; 112680,0.893; 112740,0.899; 112800,0.905; 112860,0.918; 112920,0.908; 112980,0.9; 113040,0.904; 113100,0.911; 113160,0.932; 113220,0.933; 113280,0.954; 113340,0.988; 113400,0.945; 113460,
        0.947; 113520,0.932; 113580,0.963; 113640,0.958; 113700,0.962; 113760,0.952; 113820,0.963; 113880,0.957; 113940,0.965; 114000,1.002; 114060,0.998; 114120,0.995; 114180,0.982; 114240,0.997; 114300,
        1.025; 114360,1.029; 114420,1.02; 114480,1.007; 114540,1.001; 114600,1.01; 114660,1.007; 114720,1.024; 114780,1.029; 114840,1.019; 114900,1.026; 114960,1.025; 115020,1.028; 115080,1.038; 115140,
        1.059; 115200,1.084; 115260,1.103; 115320,1.099; 115380,1.093; 115440,1.097; 115500,1.097; 115560,1.093; 115620,1.083; 115680,1.069; 115740,1.064; 115800,1.078; 115860,1.078; 115920,1.077; 115980,
        1.084; 116040,1.103; 116100,1.108; 116160,1.133; 116220,1.14; 116280,1.142; 116340,1.168; 116400,1.266; 116460,1.239; 116520,1.164; 116580,1.138; 116640,1.322; 116700,2.548; 116760,2.964; 116820,
        2.386; 116880,1.692; 116940,1.59; 117000,1.514; 117060,1.436; 117120,1.349; 117180,1.308; 117240,1.273; 117300,1.224; 117360,1.287; 117420,1.299; 117480,1.278; 117540,1.275; 117600,1.286; 117660,
        1.304; 117720,1.323; 117780,1.329; 117840,1.343; 117900,1.328; 117960,1.33; 118020,1.355; 118080,1.345; 118140,1.338; 118200,1.362; 118260,1.375; 118320,1.401; 118380,1.424; 118440,1.417; 118500,
        1.418; 118560,1.402; 118620,1.417; 118680,1.466; 118740,1.518; 118800,1.54; 118860,1.542; 118920,1.522; 118980,1.532; 119040,1.582; 119100,1.605; 119160,1.606; 119220,1.602; 119280,1.634; 119340,
        1.632; 119400,1.635; 119460,1.638; 119520,1.665; 119580,1.689; 119640,1.702; 119700,1.714; 119760,1.735; 119820,1.744; 119880,1.773; 119940,1.806; 120000,1.811; 120060,1.809; 120120,1.823; 120180,
        1.849; 120240,1.857; 120300,1.835; 120360,1.887; 120420,1.976; 120480,2.059; 120540,2.064; 120600,2.037; 120660,1.93; 120720,1.867; 120780,1.843; 120840,1.863; 120900,1.882; 120960,1.831; 121020,
        1.802; 121080,1.779; 121140,1.782; 121200,1.819; 121260,1.873; 121320,1.869; 121380,1.815; 121440,1.845; 121500,1.883; 121560,1.876; 121620,1.833; 121680,1.827; 121740,1.804; 121800,1.86; 121860,
        1.85; 121920,1.793; 121980,1.79; 122040,1.747; 122100,1.72; 122160,1.708; 122220,1.723; 122280,1.733; 122340,1.723; 122400,1.744; 122460,1.732; 122520,1.739; 122580,1.763; 122640,1.718; 122700,
        1.691; 122760,1.703; 122820,1.684; 122880,1.695; 122940,1.677; 123000,1.653; 123060,1.649; 123120,1.672; 123180,1.685; 123240,1.68; 123300,1.687; 123360,1.661; 123420,1.63; 123480,1.656; 123540,
        1.65; 123600,1.649; 123660,1.622; 123720,1.587; 123780,1.607; 123840,1.602; 123900,1.589; 123960,1.578; 124020,1.617; 124080,1.612; 124140,1.622; 124200,1.647; 124260,1.674; 124320,1.694; 124380,
        1.717; 124440,1.704; 124500,1.704; 124560,1.708; 124620,1.716; 124680,1.687; 124740,1.659; 124800,1.695; 124860,1.668; 124920,1.685; 124980,1.677; 125040,1.665; 125100,1.654; 125160,1.627; 125220,
        1.64; 125280,1.652; 125340,1.703; 125400,1.702; 125460,1.721; 125520,1.777; 125580,1.814; 125640,1.819; 125700,1.862; 125760,1.865; 125820,1.867; 125880,1.867; 125940,1.829; 126000,1.763; 126060,
        1.88; 126120,1.94; 126180,1.977; 126240,1.959; 126300,2.012; 126360,2.046; 126420,2.085; 126480,2.157; 126540,2.143; 126600,2.052; 126660,2.094; 126720,2.161; 126780,2.097; 126840,2.002; 126900,
        1.99; 126960,2.093; 127020,2.159; 127080,2.146; 127140,2.18; 127200,2.191; 127260,2.353; 127320,2.352; 127380,2.315; 127440,2.423; 127500,2.302; 127560,2.332; 127620,2.342; 127680,2.372; 127740,
        2.249; 127800,2.232; 127860,2.29; 127920,2.311; 127980,2.299; 128040,2.323; 128100,2.307; 128160,2.399; 128220,2.339; 128280,2.329; 128340,2.341; 128400,2.416; 128460,2.46; 128520,2.462; 128580,
        2.542; 128640,2.643; 128700,2.443; 128760,2.261; 128820,2.291; 128880,2.272; 128940,2.403; 129000,2.381; 129060,2.563; 129120,2.488; 129180,2.297; 129240,2.277; 129300,2.245; 129360,2.178; 129420,
        2.151; 129480,2.151; 129540,2.104; 129600,2.176; 129660,2.236; 129720,2.151; 129780,2.229; 129840,2.293; 129900,2.267; 129960,2.169; 130020,2.176; 130080,2.137; 130140,2.144; 130200,2.002; 130260,
        2.015; 130320,1.997; 130380,2.032; 130440,1.958; 130500,1.958; 130560,2.097; 130620,2.135; 130680,2.107; 130740,2.004; 130800,2.102; 130860,2.054; 130920,2.095; 130980,2.092; 131040,2.018; 131100,
        2.043; 131160,2.079; 131220,2.098; 131280,1.998; 131340,1.938; 131400,2.005; 131460,2.019; 131520,2.073; 131580,2.055; 131640,2.027; 131700,1.997; 131760,1.995; 131820,1.959; 131880,1.953; 131940,
        1.983; 132000,1.979; 132060,1.976; 132120,1.998; 132180,2.065; 132240,2.063; 132300,2.07; 132360,2.103; 132420,2.14; 132480,2.107; 132540,2.077; 132600,2.025; 132660,2.107; 132720,2.153; 132780,
        2.184; 132840,2.231; 132900,2.197; 132960,2.185; 133020,2.174; 133080,2.179; 133140,2.348; 133200,2.655; 133260,2.382; 133320,2.361; 133380,2.404; 133440,2.41; 133500,2.627; 133560,2.516; 133620,
        2.682; 133680,3.092; 133740,2.642; 133800,2.54; 133860,2.503; 133920,2.618; 133980,2.618; 134040,2.62; 134100,2.483; 134160,2.437; 134220,2.39; 134280,2.328; 134340,2.335; 134400,2.351; 134460,
        2.389; 134520,2.395; 134580,2.426; 134640,2.414; 134700,2.457; 134760,2.392; 134820,2.451; 134880,2.542; 134940,2.582; 135000,2.501; 135060,2.398; 135120,2.44; 135180,2.417; 135240,2.453; 135300,
        2.504; 135360,2.529; 135420,2.482; 135480,2.483; 135540,2.504; 135600,3.118; 135660,2.716; 135720,2.6; 135780,2.632; 135840,2.832; 135900,2.798; 135960,2.773; 136020,2.682; 136080,2.692; 136140,
        2.756; 136200,2.758; 136260,2.697; 136320,2.701; 136380,2.611; 136440,2.627; 136500,2.498; 136560,2.468; 136620,2.432; 136680,2.384; 136740,2.376; 136800,2.363; 136860,2.302; 136920,2.272; 136980,
        2.268; 137040,2.297; 137100,2.299; 137160,2.254; 137220,2.222; 137280,2.262; 137340,2.249; 137400,2.212; 137460,2.195; 137520,2.204; 137580,2.223; 137640,2.226; 137700,2.241; 137760,2.206; 137820,
        2.169; 137880,2.241; 137940,2.193; 138000,2.202; 138060,2.144; 138120,2.093; 138180,2.107; 138240,2.079; 138300,2.077; 138360,2.09; 138420,2.127; 138480,2.092; 138540,2.11; 138600,2.113; 138660,
        2.098; 138720,2.114; 138780,2.093; 138840,2.132; 138900,2.092; 138960,2.099; 139020,2.089; 139080,2.142; 139140,2.15; 139200,2.143; 139260,2.152; 139320,2.138; 139380,2.113; 139440,2.121; 139500,
        2.123; 139560,2.135; 139620,2.175; 139680,2.231; 139740,2.208; 139800,2.125; 139860,2.129; 139920,2.124; 139980,2.145; 140040,2.114; 140100,2.139; 140160,2.155; 140220,2.158; 140280,2.138; 140340,
        2.187; 140400,2.074; 140460,2.078; 140520,2.072; 140580,2.097; 140640,2.126; 140700,2.143; 140760,2.124; 140820,2.143; 140880,2.379; 140940,2.343; 141000,2.264; 141060,2.285; 141120,2.294; 141180,
        2.317; 141240,2.343; 141300,2.209; 141360,2.237; 141420,2.32; 141480,2.325; 141540,2.312; 141600,2.287; 141660,2.264; 141720,2.23; 141780,2.258; 141840,2.209; 141900,2.269; 141960,2.244; 142020,
        2.253; 142080,2.299; 142140,2.316; 142200,2.341; 142260,2.305; 142320,2.285; 142380,2.316; 142440,2.32; 142500,2.376; 142560,2.34; 142620,2.37; 142680,2.37; 142740,2.38; 142800,2.403; 142860,2.386;
        142920,2.385; 142980,2.406; 143040,2.354; 143100,2.317; 143160,2.307; 143220,2.311; 143280,2.317; 143340,2.327; 143400,2.299; 143460,2.323; 143520,2.408; 143580,2.363; 143640,2.337; 143700,2.303;
        143760,2.335; 143820,2.263; 143880,2.31; 143940,2.334; 144000,2.371; 144060,2.415; 144120,2.407; 144180,2.416; 144240,2.463; 144300,2.452; 144360,2.354; 144420,2.387; 144480,2.383; 144540,2.39;
        144600,2.41; 144660,2.353; 144720,2.352; 144780,2.414; 144840,2.44; 144900,2.392; 144960,2.413; 145020,2.43; 145080,2.445; 145140,2.384; 145200,2.302; 145260,2.267; 145320,2.307; 145380,2.358;
        145440,2.376; 145500,2.453; 145560,2.437; 145620,2.427; 145680,2.417; 145740,2.388; 145800,2.327; 145860,2.301; 145920,2.272; 145980,2.248; 146040,2.237; 146100,2.248; 146160,2.248; 146220,2.206;
        146280,2.169; 146340,2.153; 146400,2.138; 146460,2.187; 146520,2.342; 146580,2.269; 146640,2.192; 146700,2.183; 146760,2.127; 146820,2.037; 146880,1.988; 146940,1.959; 147000,1.946; 147060,1.988;
        147120,1.997; 147180,2.073; 147240,2.068; 147300,2.056; 147360,1.992; 147420,1.948; 147480,1.907; 147540,1.891; 147600,1.932; 147660,1.943; 147720,1.952; 147780,1.956; 147840,1.935; 147900,1.858;
        147960,1.811; 148020,1.696; 148080,1.667; 148140,1.609; 148200,1.666; 148260,1.737; 148320,1.737; 148380,1.762; 148440,1.778; 148500,1.774; 148560,1.731; 148620,1.692; 148680,1.662; 148740,1.687;
        148800,1.646; 148860,1.631; 148920,1.617; 148980,1.607; 149040,1.75; 149100,1.817; 149160,1.767; 149220,1.685; 149280,1.629; 149340,1.599; 149400,1.627; 149460,1.636; 149520,1.63; 149580,1.589;
        149640,1.585; 149700,1.654; 149760,1.721; 149820,1.771; 149880,1.777; 149940,1.742; 150000,1.69; 150060,1.62; 150120,1.62; 150180,1.623; 150240,1.624; 150300,1.718; 150360,1.741; 150420,1.769;
        150480,1.727; 150540,1.701; 150600,1.698; 150660,1.696; 150720,1.64; 150780,1.6; 150840,1.588; 150900,1.46; 150960,1.423; 151020,1.452; 151080,1.419; 151140,1.522; 151200,1.522; 151260,1.485;
        151320,1.438; 151380,1.417; 151440,1.392; 151500,1.356; 151560,1.344; 151620,1.344; 151680,1.374; 151740,1.398; 151800,1.393; 151860,1.334; 151920,1.347; 151980,1.325; 152040,1.268; 152100,1.242;
        152160,1.24; 152220,1.249; 152280,1.241; 152340,1.214; 152400,1.206; 152460,1.285; 152520,1.313; 152580,1.316; 152640,1.261; 152700,1.267; 152760,1.228; 152820,1.18; 152880,1.171; 152940,1.143;
        153000,1.133; 153060,1.165; 153120,1.163; 153180,1.143; 153240,1.036; 153300,1.075; 153360,1.136; 153420,1.032; 153480,0.937; 153540,0.926; 153600,0.945; 153660,0.914; 153720,0.854; 153780,0.91;
        153840,0.884; 153900,0.854; 153960,0.882; 154020,0.874; 154080,0.693; 154140,0.677; 154200,0.603; 154260,0.602; 154320,0.678; 154380,0.712; 154440,0.696; 154500,0.68; 154560,0.698; 154620,0.647;
        154680,0.737; 154740,0.749; 154800,0.704; 154860,0.747; 154920,0.794; 154980,0.811; 155040,0.849; 155100,0.838; 155160,0.783; 155220,0.725; 155280,0.585; 155340,0.541; 155400,0.525; 155460,0.477;
        155520,0.409; 155580,0.336; 155640,0.326; 155700,0.333; 155760,0.349; 155820,0.301; 155880,0.391; 155940,0.416; 156000,0.472; 156060,0.506; 156120,0.459; 156180,0.383; 156240,0.258; 156300,0.29;
        156360,0.378; 156420,0.31; 156480,0.304; 156540,0.238; 156600,0.303; 156660,0.31; 156720,0.238; 156780,0.248; 156840,0.253; 156900,0.278; 156960,0.248; 157020,0.258; 157080,0.253; 157140,0.281;
        157200,0.298; 157260,0.37; 157320,0.43; 157380,0.431; 157440,0.402; 157500,0.424; 157560,0.517; 157620,0.429; 157680,0.265; 157740,0.192; 157800,0.237; 157860,0.243; 157920,0.191; 157980,0.307;
        158040,0.329; 158100,0.293; 158160,0.205; 158220,0.154; 158280,0.16; 158340,0.095; 158400,0.121; 158460,0.043; 158520,-0.164; 158580,-0.078; 158640,0.084; 158700,0.125; 158760,0.157; 158820,0.149;
        158880,0.107; 158940,0.071; 159000,0.027; 159060,-0.037; 159120,-0.049; 159180,0.005; 159240,-0.017; 159300,-0.02; 159360,-0.088; 159420,-0.117; 159480,-0.077; 159540,-0.119; 159600,-0.206; 159660,
        -0.222; 159720,-0.298; 159780,-0.194; 159840,-0.051; 159900,0; 159960,0.026; 160020,0.036; 160080,-0.026; 160140,-0.037; 160200,-0.157; 160260,-0.178; 160320,-0.22; 160380,-0.254; 160440,-0.225;
        160500,-0.274; 160560,-0.269; 160620,-0.142; 160680,-0.066; 160740,-0.132; 160800,-0.173; 160860,-0.247; 160920,-0.337; 160980,-0.315; 161040,-0.264; 161100,-0.176; 161160,-0.053; 161220,-0.062;
        161280,-0.179; 161340,-0.256; 161400,-0.267; 161460,-0.242; 161520,-0.228; 161580,-0.209; 161640,-0.182; 161700,-0.165; 161760,-0.252; 161820,-0.267; 161880,-0.275; 161940,-0.263; 162000,-0.23;
        162060,-0.226; 162120,-0.233; 162180,-0.17; 162240,-0.15; 162300,-0.216; 162360,-0.252; 162420,-0.321; 162480,-0.329; 162540,-0.309; 162600,-0.279; 162660,-0.263; 162720,-0.282; 162780,-0.311;
        162840,-0.406; 162900,-0.394; 162960,-0.334; 163020,-0.359; 163080,-0.424; 163140,-0.6; 163200,-0.552; 163260,-0.476; 163320,-0.368; 163380,-0.499; 163440,-0.464; 163500,-0.56; 163560,-0.753;
        163620,-0.79; 163680,-0.639; 163740,-0.527; 163800,-0.514; 163860,-0.551; 163920,-0.493; 163980,-0.514; 164040,-0.677; 164100,-0.819; 164160,-0.837; 164220,-0.755; 164280,-0.763; 164340,-0.747;
        164400,-0.827; 164460,-0.919; 164520,-0.977; 164580,-1.015; 164640,-0.979; 164700,-0.922; 164760,-0.752; 164820,-0.76; 164880,-0.705; 164940,-0.702; 165000,-0.712; 165060,-0.791; 165120,-0.844;
        165180,-0.753; 165240,-0.761; 165300,-0.963; 165360,-1.06; 165420,-1.03; 165480,-1.083; 165540,-1.116; 165600,-1.082; 165660,-1.085; 165720,-1.105; 165780,-1.127; 165840,-1.119; 165900,-1.146;
        165960,-1.177; 166020,-1.207; 166080,-1.199; 166140,-1.213; 166200,-1.199; 166260,-1.196; 166320,-1.181; 166380,-1.177; 166440,-1.195; 166500,-1.203; 166560,-1.218; 166620,-1.208; 166680,-1.187;
        166740,-1.214; 166800,-1.183; 166860,-1.177; 166920,-1.185; 166980,-1.208; 167040,-1.212; 167100,-1.208; 167160,-1.212; 167220,-1.184; 167280,-1.172; 167340,-1.179; 167400,-1.192; 167460,-1.189;
        167520,-1.205; 167580,-1.213; 167640,-1.283; 167700,-1.32; 167760,-1.331; 167820,-1.388; 167880,-1.403; 167940,-1.405; 168000,-1.409; 168060,-1.409; 168120,-1.438; 168180,-1.426; 168240,-1.412;
        168300,-1.387; 168360,-1.359; 168420,-1.324; 168480,-1.308; 168540,-1.303; 168600,-1.313; 168660,-1.321; 168720,-1.305; 168780,-1.304; 168840,-1.358; 168900,-1.323; 168960,-1.309; 169020,-1.319;
        169080,-1.313; 169140,-1.311; 169200,-1.32; 169260,-1.349; 169320,-1.34; 169380,-1.341; 169440,-1.309; 169500,-1.269; 169560,-1.292; 169620,-1.303; 169680,-1.3; 169740,-1.339; 169800,-1.331; 169860,
        -1.328; 169920,-1.315; 169980,-1.311; 170040,-1.361; 170100,-1.391; 170160,-1.395; 170220,-1.398; 170280,-1.407; 170340,-1.432; 170400,-1.444; 170460,-1.466; 170520,-1.492; 170580,-1.498; 170640,
        -1.497; 170700,-1.492; 170760,-1.599; 170820,-1.562; 170880,-1.523; 170940,-1.533; 171000,-1.547; 171060,-1.554; 171120,-1.583; 171180,-1.617; 171240,-1.611; 171300,-1.577; 171360,-1.611; 171420,
        -1.643; 171480,-1.642; 171540,-1.673; 171600,-1.684; 171660,-1.65; 171720,-1.643; 171780,-1.633; 171840,-1.679; 171900,-1.713; 171960,-1.687; 172020,-1.712; 172080,-1.692; 172140,-1.708; 172200,
        -1.733; 172260,-1.8; 172320,-1.777; 172380,-1.784; 172440,-1.793; 172500,-1.792; 172560,-1.787; 172620,-1.789; 172680,-1.767; 172740,-1.762; 172800,-1.763; 172860,-1.772; 172920,-1.774; 172980,
        -1.763; 173040,-1.777; 173100,-1.799; 173160,-1.794; 173220,-1.768; 173280,-1.731; 173340,-1.705; 173400,-1.695; 173460,-1.693; 173520,-1.662; 173580,-1.657; 173640,-1.666; 173700,-1.647; 173760,
        -1.726; 173820,-1.708; 173880,-1.742; 173940,-1.762; 174000,-1.684; 174060,-1.679; 174120,-1.698; 174180,-1.705; 174240,-1.692; 174300,-1.688; 174360,-1.708; 174420,-1.732; 174480,-1.721; 174540,
        -1.737; 174600,-1.716; 174660,-1.687; 174720,-1.703; 174780,-1.719; 174840,-1.74; 174900,-1.743; 174960,-1.755; 175020,-1.745; 175080,-1.76; 175140,-1.752; 175200,-1.726; 175260,-1.717; 175320,
        -1.723; 175380,-1.682; 175440,-1.695; 175500,-1.695; 175560,-1.679; 175620,-1.654; 175680,-1.65; 175740,-1.66; 175800,-1.677; 175860,-1.737; 175920,-1.709; 175980,-1.713; 176040,-1.707; 176100,
        -1.732; 176160,-1.721; 176220,-1.713; 176280,-1.693; 176340,-1.701; 176400,-1.685; 176460,-1.598; 176520,-1.567; 176580,-1.591; 176640,-1.606; 176700,-1.636; 176760,-1.638; 176820,-1.652; 176880,
        -1.664; 176940,-1.684; 177000,-1.682; 177060,-1.669; 177120,-1.652; 177180,-1.652; 177240,-1.687; 177300,-1.682; 177360,-1.696; 177420,-1.724; 177480,-1.699; 177540,-1.715; 177600,-1.739; 177660,
        -1.765; 177720,-1.753; 177780,-1.737; 177840,-1.723; 177900,-1.732; 177960,-1.725; 178020,-1.72; 178080,-1.735; 178140,-1.768; 178200,-1.81; 178260,-1.787; 178320,-1.774; 178380,-1.762; 178440,
        -1.752; 178500,-1.749; 178560,-1.767; 178620,-1.765; 178680,-1.766; 178740,-1.773; 178800,-1.808; 178860,-1.82; 178920,-1.795; 178980,-1.79; 179040,-1.808; 179100,-1.852; 179160,-1.855; 179220,
        -1.858; 179280,-1.859; 179340,-1.848; 179400,-1.839; 179460,-1.83; 179520,-1.802; 179580,-1.793; 179640,-1.787; 179700,-1.792; 179760,-1.803; 179820,-1.806; 179880,-1.8; 179940,-1.803; 180000,
        -1.838; 180060,-1.858; 180120,-1.843; 180180,-1.842; 180240,-1.838; 180300,-1.819; 180360,-1.824; 180420,-1.83; 180480,-1.817; 180540,-1.823; 180600,-1.802; 180660,-1.783; 180720,-1.772; 180780,
        -1.774; 180840,-1.779; 180900,-1.794; 180960,-1.801; 181020,-1.793; 181080,-1.785; 181140,-1.772; 181200,-1.764; 181260,-1.753; 181320,-1.74; 181380,-1.722; 181440,-1.71; 181500,-1.714; 181560,
        -1.698; 181620,-1.664; 181680,-1.654; 181740,-1.659; 181800,-1.653; 181860,-1.686; 181920,-1.685; 181980,-1.687; 182040,-1.673; 182100,-1.661; 182160,-1.662; 182220,-1.657; 182280,-1.687; 182340,
        -1.709; 182400,-1.695; 182460,-1.677; 182520,-1.662; 182580,-1.677; 182640,-1.693; 182700,-1.714; 182760,-1.762; 182820,-1.811; 182880,-1.812; 182940,-1.82; 183000,-1.801; 183060,-1.791; 183120,
        -1.816; 183180,-1.827; 183240,-1.861; 183300,-1.911; 183360,-2.033; 183420,-2.108; 183480,-2.136; 183540,-2.168; 183600,-2.168; 183660,-2.154; 183720,-2.16; 183780,-2.213; 183840,-2.193; 183900,
        -2.188; 183960,-2.202; 184020,-2.223; 184080,-2.275; 184140,-2.326; 184200,-2.373; 184260,-2.414; 184320,-2.427; 184380,-2.402; 184440,-2.372; 184500,-2.353; 184560,-2.333; 184620,-2.347; 184680,
        -2.347; 184740,-2.349; 184800,-2.355; 184860,-2.382; 184920,-2.377; 184980,-2.418; 185040,-2.462; 185100,-2.478; 185160,-2.493; 185220,-2.506; 185280,-2.476; 185340,-2.462; 185400,-2.48; 185460,
        -2.508; 185520,-2.529; 185580,-2.557; 185640,-2.565; 185700,-2.582; 185760,-2.58; 185820,-2.569; 185880,-2.588; 185940,-2.603; 186000,-2.608; 186060,-2.624; 186120,-2.65; 186180,-2.639; 186240,
        -2.647; 186300,-2.622; 186360,-2.592; 186420,-2.562; 186480,-2.549; 186540,-2.546; 186600,-2.56; 186660,-2.603; 186720,-2.627; 186780,-2.632; 186840,-2.651; 186900,-2.629; 186960,-2.612; 187020,
        -2.607; 187080,-2.61; 187140,-2.587; 187200,-2.58; 187260,-2.593; 187320,-2.603; 187380,-2.612; 187440,-2.616; 187500,-2.598; 187560,-2.594; 187620,-2.617; 187680,-2.629; 187740,-2.611; 187800,
        -2.592; 187860,-2.591; 187920,-2.591; 187980,-2.583; 188040,-2.585; 188100,-2.644; 188160,-2.647; 188220,-2.625; 188280,-2.624; 188340,-2.624; 188400,-2.623; 188460,-2.616; 188520,-2.603; 188580,
        -2.598; 188640,-2.587; 188700,-2.573; 188760,-2.562; 188820,-2.552; 188880,-2.542; 188940,-2.54; 189000,-2.523; 189060,-2.502; 189120,-2.514; 189180,-2.454; 189240,-2.449; 189300,-2.508; 189360,
        -2.576; 189420,-2.638; 189480,-2.693; 189540,-2.722; 189600,-2.682; 189660,-2.679; 189720,-2.651; 189780,-2.63; 189840,-2.655; 189900,-2.69; 189960,-2.727; 190020,-2.736; 190080,-2.723; 190140,
        -2.731; 190200,-2.747; 190260,-2.744; 190320,-2.737; 190380,-2.737; 190440,-2.752; 190500,-2.8; 190560,-2.82; 190620,-2.834; 190680,-2.862; 190740,-2.861; 190800,-2.87; 190860,-2.886; 190920,-2.893;
        190980,-2.886; 191040,-2.875; 191100,-2.841; 191160,-2.874; 191220,-2.888; 191280,-2.881; 191340,-2.882; 191400,-2.877; 191460,-2.854; 191520,-2.851; 191580,-2.838; 191640,-2.886; 191700,-2.886;
        191760,-2.889; 191820,-2.919; 191880,-2.937; 191940,-2.943; 192000,-2.927; 192060,-2.92; 192120,-2.92; 192180,-2.924; 192240,-2.947; 192300,-2.96; 192360,-2.965; 192420,-2.957; 192480,-2.945;
        192540,-2.937; 192600,-2.923; 192660,-2.947; 192720,-2.972; 192780,-2.994; 192840,-3.005; 192900,-2.999; 192960,-3.002; 193020,-3.003; 193080,-2.993; 193140,-3.003; 193200,-3.007; 193260,-3.002;
        193320,-2.984; 193380,-2.972; 193440,-2.955; 193500,-2.931; 193560,-2.924; 193620,-2.93; 193680,-2.94; 193740,-2.932; 193800,-2.914; 193860,-2.895; 193920,-2.882; 193980,-2.891; 194040,-2.884;
        194100,-2.876; 194160,-2.861; 194220,-2.832; 194280,-2.845; 194340,-2.825; 194400,-2.822; 194460,-2.803; 194520,-2.791; 194580,-2.807; 194640,-2.873; 194700,-2.875; 194760,-2.877; 194820,-2.872;
        194880,-2.913; 194940,-2.94; 195000,-2.945; 195060,-2.935; 195120,-2.919; 195180,-2.913; 195240,-2.909; 195300,-2.876; 195360,-2.849; 195420,-2.848; 195480,-2.87; 195540,-2.878; 195600,-2.873;
        195660,-2.843; 195720,-2.798; 195780,-2.765; 195840,-2.718; 195900,-2.684; 195960,-2.717; 196020,-2.754; 196080,-2.772; 196140,-2.783; 196200,-2.754; 196260,-2.758; 196320,-2.777; 196380,-2.779;
        196440,-2.752; 196500,-2.738; 196560,-2.738; 196620,-2.717; 196680,-2.642; 196740,-2.636; 196800,-2.703; 196860,-2.728; 196920,-2.703; 196980,-2.706; 197040,-2.683; 197100,-2.739; 197160,-2.693;
        197220,-2.645; 197280,-2.656; 197340,-2.652; 197400,-2.598; 197460,-2.588; 197520,-2.598; 197580,-2.639; 197640,-2.672; 197700,-2.668; 197760,-2.643; 197820,-2.595; 197880,-2.577; 197940,-2.753;
        198000,-2.741; 198060,-2.715; 198120,-2.751; 198180,-2.759; 198240,-2.801; 198300,-2.792; 198360,-2.767; 198420,-2.768; 198480,-2.756; 198540,-2.804; 198600,-2.843; 198660,-2.824; 198720,-2.812;
        198780,-2.805; 198840,-2.82; 198900,-2.868; 198960,-2.862; 199020,-2.896; 199080,-2.882; 199140,-2.87; 199200,-2.873; 199260,-2.842; 199320,-2.809; 199380,-2.801; 199440,-2.828; 199500,-2.852;
        199560,-2.872; 199620,-2.846; 199680,-2.8; 199740,-2.805; 199800,-2.834; 199860,-2.841; 199920,-2.797; 199980,-2.783; 200040,-2.776; 200100,-2.758; 200160,-2.732; 200220,-2.698; 200280,-2.677;
        200340,-2.648; 200400,-2.652; 200460,-2.635; 200520,-2.663; 200580,-2.646; 200640,-2.615; 200700,-2.616; 200760,-2.612; 200820,-2.647; 200880,-2.658; 200940,-2.679; 201000,-2.689; 201060,-2.671;
        201120,-2.722; 201180,-2.77; 201240,-2.732; 201300,-2.761; 201360,-2.772; 201420,-2.768; 201480,-2.771; 201540,-2.758; 201600,-2.728; 201660,-2.696; 201720,-2.743; 201780,-2.767; 201840,-2.731;
        201900,-2.749; 201960,-2.846; 202020,-2.863; 202080,-2.832; 202140,-2.866; 202200,-2.912; 202260,-2.893; 202320,-2.852; 202380,-2.848; 202440,-2.858; 202500,-2.9; 202560,-2.902; 202620,-2.942;
        202680,-2.897; 202740,-2.925; 202800,-2.933; 202860,-2.917; 202920,-2.947; 202980,-2.94; 203040,-2.883; 203100,-2.851; 203160,-2.8; 203220,-2.828; 203280,-2.84; 203340,-2.843; 203400,-2.835; 203460,
        -2.816; 203520,-2.862; 203580,-2.856; 203640,-2.833; 203700,-2.847; 203760,-2.829; 203820,-2.838; 203880,-2.809; 203940,-2.782; 204000,-2.728; 204060,-2.688; 204120,-2.633; 204180,-2.608; 204240,
        -2.663; 204300,-2.701; 204360,-2.672; 204420,-2.695; 204480,-2.695; 204540,-2.671; 204600,-2.641; 204660,-2.63; 204720,-2.655; 204780,-2.676; 204840,-2.677; 204900,-2.67; 204960,-2.652; 205020,
        -2.634; 205080,-2.659; 205140,-2.598; 205200,-2.531; 205260,-2.516; 205320,-2.498; 205380,-2.479; 205440,-2.522; 205500,-2.598; 205560,-2.585; 205620,-2.563; 205680,-2.542; 205740,-2.525; 205800,
        -2.528; 205860,-2.532; 205920,-2.52; 205980,-2.495; 206040,-2.482; 206100,-2.45; 206160,-2.447; 206220,-2.435; 206280,-2.406; 206340,-2.405; 206400,-2.382; 206460,-2.362; 206520,-2.357; 206580,
        -2.373; 206640,-2.355; 206700,-2.321; 206760,-2.302; 206820,-2.278; 206880,-2.268; 206940,-2.252; 207000,-2.252; 207060,-2.248; 207120,-2.198; 207180,-2.172; 207240,-2.17; 207300,-2.178; 207360,
        -2.187; 207420,-2.155; 207480,-2.144; 207540,-2.203; 207600,-2.179; 207660,-2.146; 207720,-2.166; 207780,-2.211; 207840,-2.187; 207900,-2.118; 207960,-2.104; 208020,-2.118; 208080,-2.123; 208140,
        -2.093; 208200,-2.14; 208260,-2.089; 208320,-2.029; 208380,-2.027; 208440,-1.983; 208500,-1.944; 208560,-1.977; 208620,-1.968; 208680,-1.944; 208740,-1.917; 208800,-1.864; 208860,-1.835; 208920,
        -1.814; 208980,-1.819; 209040,-1.81; 209100,-1.767; 209160,-1.751; 209220,-1.747; 209280,-1.794; 209340,-1.813; 209400,-1.762; 209460,-1.736; 209520,-1.737; 209580,-1.727; 209640,-1.697; 209700,
        -1.663; 209760,-1.628; 209820,-1.633; 209880,-1.597; 209940,-1.571; 210000,-1.612; 210060,-1.573; 210120,-1.532; 210180,-1.5; 210240,-1.493; 210300,-1.495; 210360,-1.502; 210420,-1.478; 210480,
        -1.432; 210540,-1.422; 210600,-1.418; 210660,-1.403; 210720,-1.386; 210780,-1.378; 210840,-1.367; 210900,-1.326; 210960,-1.321; 211020,-1.315; 211080,-1.289; 211140,-1.253; 211200,-1.25; 211260,
        -1.171; 211320,-1.143; 211380,-1.153; 211440,-1.143; 211500,-1.126; 211560,-1.117; 211620,-1.117; 211680,-1.112; 211740,-1.083; 211800,-1.057; 211860,-1.038; 211920,-0.997; 211980,-1.005; 212040,
        -1.035; 212100,-1.049; 212160,-1.042; 212220,-1.041; 212280,-0.997; 212340,-0.973; 212400,-0.948; 212460,-0.914; 212520,-0.858; 212580,-0.848; 212640,-0.854; 212700,-0.878; 212760,-0.847; 212820,
        -0.833; 212880,-0.81; 212940,-0.868; 213000,-0.888; 213060,-0.873; 213120,-0.907; 213180,-0.961; 213240,-0.874; 213300,-0.855; 213360,-0.893; 213420,-0.858; 213480,-0.897; 213540,-0.918; 213600,
        -0.851; 213660,-0.861; 213720,-0.859; 213780,-0.856; 213840,-0.878; 213900,-0.929; 213960,-0.848; 214020,-0.777; 214080,-0.814; 214140,-0.843; 214200,-0.828; 214260,-0.807; 214320,-0.819; 214380,
        -0.84; 214440,-0.769; 214500,-0.847; 214560,-0.848; 214620,-0.853; 214680,-0.823; 214740,-0.808; 214800,-0.808; 214860,-0.851; 214920,-0.871; 214980,-0.882; 215040,-0.848; 215100,-0.858; 215160,
        -0.877; 215220,-0.864; 215280,-0.898; 215340,-0.872; 215400,-0.884; 215460,-0.927; 215520,-0.941; 215580,-0.926; 215640,-0.948; 215700,-0.929; 215760,-1.012; 215820,-1.123; 215880,-1.152; 215940,
        -1.17; 216000,-1.196; 216060,-1.22; 216120,-1.202; 216180,-1.21; 216240,-1.217; 216300,-1.213; 216360,-1.199; 216420,-1.237; 216480,-1.26; 216540,-1.259; 216600,-1.285; 216660,-1.245; 216720,-1.321;
        216780,-1.298; 216840,-1.331; 216900,-1.386; 216960,-1.353; 217020,-1.358; 217080,-1.399; 217140,-1.435; 217200,-1.418; 217260,-1.377; 217320,-1.361; 217380,-1.355; 217440,-1.386; 217500,-1.348;
        217560,-1.313; 217620,-1.309; 217680,-1.295; 217740,-1.258; 217800,-1.264; 217860,-1.271; 217920,-1.258; 217980,-1.217; 218040,-1.18; 218100,-1.148; 218160,-1.131; 218220,-1.132; 218280,-1.142;
        218340,-1.122; 218400,-1.108; 218460,-1.076; 218520,-1.064; 218580,-1.048; 218640,-1.02; 218700,-1.01; 218760,-0.985; 218820,-0.949; 218880,-0.958; 218940,-0.994; 219000,-0.905; 219060,-0.916;
        219120,-0.952; 219180,-1.005; 219240,-1.008; 219300,-0.978; 219360,-0.923; 219420,-0.892; 219480,-0.896; 219540,-0.866; 219600,-0.843; 219660,-0.834; 219720,-0.857; 219780,-0.789; 219840,-0.785;
        219900,-0.768; 219960,-0.751; 220020,-0.734; 220080,-0.738; 220140,-0.7; 220200,-0.659; 220260,-0.648; 220320,-0.632; 220380,-0.608; 220440,-0.624; 220500,-0.602; 220560,-0.651; 220620,-0.706;
        220680,-0.64; 220740,-0.606; 220800,-0.581; 220860,-0.578; 220920,-0.563; 220980,-0.55; 221040,-0.556; 221100,-0.548; 221160,-0.557; 221220,-0.513; 221280,-0.486; 221340,-0.535; 221400,-0.592;
        221460,-0.583; 221520,-0.638; 221580,-0.611; 221640,-0.589; 221700,-0.638; 221760,-0.629; 221820,-0.578; 221880,-0.565; 221940,-0.547; 222000,-0.561; 222060,-0.574; 222120,-0.552; 222180,-0.53;
        222240,-0.517; 222300,-0.495; 222360,-0.462; 222420,-0.455; 222480,-0.438; 222540,-0.518; 222600,-0.519; 222660,-0.456; 222720,-0.447; 222780,-0.443; 222840,-0.461; 222900,-0.431; 222960,-0.432;
        223020,-0.441; 223080,-0.49; 223140,-0.447; 223200,-0.423; 223260,-0.414; 223320,-0.386; 223380,-0.375; 223440,-0.353; 223500,-0.336; 223560,-0.313; 223620,-0.308; 223680,-0.293; 223740,-0.284;
        223800,-0.26; 223860,-0.261; 223920,-0.251; 223980,-0.247; 224040,-0.294; 224100,-0.301; 224160,-0.322; 224220,-0.327; 224280,-0.287; 224340,-0.288; 224400,-0.282; 224460,-0.284; 224520,-0.305;
        224580,-0.283; 224640,-0.261; 224700,-0.253; 224760,-0.221; 224820,-0.211; 224880,-0.264; 224940,-0.288; 225000,-0.301; 225060,-0.284; 225120,-0.331; 225180,-0.323; 225240,-0.295; 225300,-0.293;
        225360,-0.293; 225420,-0.285; 225480,-0.293; 225540,-0.32; 225600,-0.344; 225660,-0.345; 225720,-0.344; 225780,-0.374; 225840,-0.371; 225900,-0.394; 225960,-0.383; 226020,-0.372; 226080,-0.369;
        226140,-0.367; 226200,-0.382; 226260,-0.398; 226320,-0.395; 226380,-0.381; 226440,-0.385; 226500,-0.382; 226560,-0.377; 226620,-0.387; 226680,-0.377; 226740,-0.355; 226800,-0.349; 226860,-0.33;
        226920,-0.34; 226980,-0.314; 227040,-0.306; 227100,-0.3; 227160,-0.293; 227220,-0.288; 227280,-0.272; 227340,-0.273; 227400,-0.274; 227460,-0.258; 227520,-0.252; 227580,-0.242; 227640,-0.227;
        227700,-0.228; 227760,-0.229; 227820,-0.223; 227880,-0.22; 227940,-0.219; 228000,-0.212; 228060,-0.208; 228120,-0.2; 228180,-0.202; 228240,-0.202; 228300,-0.184; 228360,-0.201; 228420,-0.192;
        228480,-0.175; 228540,-0.171; 228600,-0.161; 228660,-0.14; 228720,-0.14; 228780,-0.134; 228840,-0.117; 228900,-0.131; 228960,-0.124; 229020,-0.124; 229080,-0.131; 229140,-0.128; 229200,-0.122;
        229260,-0.123; 229320,-0.109; 229380,-0.117; 229440,-0.12; 229500,-0.107; 229560,-0.103; 229620,-0.104; 229680,-0.102; 229740,-0.104; 229800,-0.103; 229860,-0.101; 229920,-0.099; 229980,-0.098;
        230040,-0.087; 230100,-0.083; 230160,-0.078; 230220,-0.074; 230280,-0.069; 230340,-0.063; 230400,-0.055; 230460,-0.046; 230520,-0.039; 230580,-0.027; 230640,-0.033; 230700,-0.023; 230760,-0.005;
        230820,0; 230880,0.005; 230940,0.011; 231000,0.013; 231060,0.015; 231120,0.009; 231180,0.007; 231240,0.007; 231300,0.002; 231360,0.003; 231420,-0.002; 231480,0.006; 231540,0.008; 231600,0.007;
        231660,0.016; 231720,0.018; 231780,0.02; 231840,0.029; 231900,0.022; 231960,0.01; 232020,0.021; 232080,0.032; 232140,0.051; 232200,0.048; 232260,0.048; 232320,0.052; 232380,0.051; 232440,0.06;
        232500,0.058; 232560,0.065; 232620,0.062; 232680,0.065; 232740,0.063; 232800,0.068; 232860,0.067; 232920,0.068; 232980,0.071; 233040,0.071; 233100,0.072; 233160,0.077; 233220,0.077; 233280,0.08;
        233340,0.076; 233400,0.074; 233460,0.073; 233520,0.071; 233580,0.079; 233640,0.08; 233700,0.085; 233760,0.087; 233820,0.087; 233880,0.084; 233940,0.08; 234000,0.085; 234060,0.089; 234120,0.089;
        234180,0.089; 234240,0.091; 234300,0.08; 234360,0.072; 234420,0.072; 234480,0.072; 234540,0.07; 234600,0.071; 234660,0.071; 234720,0.065; 234780,0.067; 234840,0.067; 234900,0.066; 234960,0.061;
        235020,0.063; 235080,0.057; 235140,0.058; 235200,0.055; 235260,0.045; 235320,0.046; 235380,0.038; 235440,0.042; 235500,0.041; 235560,0.037; 235620,0.039; 235680,0.033; 235740,0.031; 235800,0.025;
        235860,0.017; 235920,0.012; 235980,0.008; 236040,0.003; 236100,-0.037; 236160,-0.047; 236220,-0.047; 236280,-0.052; 236340,-0.045; 236400,-0.05; 236460,-0.046; 236520,-0.052; 236580,-0.057; 236640,
        -0.042; 236700,-0.046; 236760,-0.05; 236820,-0.057; 236880,-0.058; 236940,-0.062; 237000,-0.06; 237060,-0.054; 237120,-0.042; 237180,-0.038; 237240,-0.024; 237300,-0.01; 237360,-0.003; 237420,
        -0.002; 237480,0.001; 237540,0.007; 237600,0.009; 237660,0.01; 237720,0.026; 237780,0.029; 237840,0.036; 237900,0.038; 237960,0.042; 238020,0.052; 238080,0.057; 238140,0.052; 238200,0.053; 238260,
        0.05; 238320,0.055; 238380,0.061; 238440,0.059; 238500,0.065; 238560,0.068; 238620,0.072; 238680,0.075; 238740,0.077; 238800,0.087; 238860,0.083; 238920,0.094; 238980,0.097; 239040,0.095; 239100,
        0.093; 239160,0.087; 239220,0.077; 239280,0.068; 239340,0.067; 239400,0.063; 239460,0.048; 239520,0.046; 239580,0.033; 239640,0.023; 239700,0.018; 239760,0.018; 239820,0.007; 239880,0.003; 239940,
        0.014; 240000,0.01; 240060,0.015; 240120,0.02; 240180,0.023; 240240,0.029; 240300,0.037; 240360,0.032; 240420,0.031; 240480,0.047; 240540,0.061; 240600,0.059; 240660,0.066; 240720,0.083; 240780,
        0.085; 240840,0.093; 240900,0.111; 240960,0.118; 241020,0.124; 241080,0.128; 241140,0.127; 241200,0.138; 241260,0.158; 241320,0.148; 241380,0.143; 241440,0.154; 241500,0.155; 241560,0.161; 241620,
        0.155; 241680,0.158; 241740,0.173; 241800,0.187; 241860,0.19; 241920,0.186; 241980,0.197; 242040,0.197; 242100,0.205; 242160,0.212; 242220,0.213; 242280,0.212; 242340,0.219; 242400,0.227; 242460,
        0.225; 242520,0.223; 242580,0.221; 242640,0.216; 242700,0.213; 242760,0.213; 242820,0.213; 242880,0.213; 242940,0.209; 243000,0.21; 243060,0.2; 243120,0.189; 243180,0.186; 243240,0.184; 243300,
        0.193; 243360,0.198; 243420,0.194; 243480,0.193; 243540,0.189; 243600,0.187; 243660,0.191; 243720,0.192; 243780,0.193; 243840,0.191; 243900,0.192; 243960,0.192; 244020,0.192; 244080,0.187; 244140,
        0.19; 244200,0.187; 244260,0.184; 244320,0.189; 244380,0.186; 244440,0.195; 244500,0.203; 244560,0.197; 244620,0.2; 244680,0.199; 244740,0.207; 244800,0.217; 244860,0.217; 244920,0.224; 244980,
        0.216; 245040,0.212; 245100,0.217; 245160,0.226; 245220,0.228; 245280,0.233; 245340,0.236; 245400,0.243; 245460,0.239; 245520,0.237; 245580,0.247; 245640,0.248; 245700,0.257; 245760,0.26; 245820,
        0.263; 245880,0.278; 245940,0.283; 246000,0.288; 246060,0.283; 246120,0.285; 246180,0.292; 246240,0.301; 246300,0.312; 246360,0.324; 246420,0.329; 246480,0.337; 246540,0.338; 246600,0.347; 246660,
        0.352; 246720,0.357; 246780,0.351; 246840,0.352; 246900,0.36; 246960,0.357; 247020,0.359; 247080,0.36; 247140,0.368; 247200,0.366; 247260,0.379; 247320,0.382; 247380,0.372; 247440,0.378; 247500,
        0.382; 247560,0.383; 247620,0.385; 247680,0.398; 247740,0.409; 247800,0.412; 247860,0.423; 247920,0.428; 247980,0.427; 248040,0.437; 248100,0.435; 248160,0.443; 248220,0.448; 248280,0.454; 248340,
        0.454; 248400,0.444; 248460,0.45; 248520,0.465; 248580,0.465; 248640,0.481; 248700,0.496; 248760,0.482; 248820,0.507; 248880,0.522; 248940,0.542; 249000,0.547; 249060,0.557; 249120,0.553; 249180,
        0.562; 249240,0.576; 249300,0.577; 249360,0.562; 249420,0.571; 249480,0.579; 249540,0.574; 249600,0.583; 249660,0.587; 249720,0.585; 249780,0.583; 249840,0.602; 249900,0.615; 249960,0.611; 250020,
        0.618; 250080,0.618; 250140,0.634; 250200,0.629; 250260,0.632; 250320,0.635; 250380,0.655; 250440,0.668; 250500,0.673; 250560,0.676; 250620,0.68; 250680,0.699; 250740,0.708; 250800,0.706; 250860,
        0.719; 250920,0.724; 250980,0.717; 251040,0.738; 251100,0.735; 251160,0.737; 251220,0.738; 251280,0.731; 251340,0.743; 251400,0.755; 251460,0.761; 251520,0.755; 251580,0.752; 251640,0.768; 251700,
        0.758; 251760,0.785; 251820,0.766; 251880,0.772; 251940,0.772; 252000,0.763; 252060,0.76; 252120,0.758; 252180,0.748; 252240,0.738; 252300,0.738; 252360,0.744; 252420,0.751; 252480,0.748; 252540,
        0.745; 252600,0.744; 252660,0.751; 252720,0.762; 252780,0.757; 252840,0.757; 252900,0.771; 252960,0.77; 253020,0.775; 253080,0.769; 253140,0.774; 253200,0.769; 253260,0.757; 253320,0.764; 253380,
        0.769; 253440,0.766; 253500,0.774; 253560,0.779; 253620,0.768; 253680,0.767; 253740,0.777; 253800,0.773; 253860,0.787; 253920,0.788; 253980,0.8; 254040,0.804; 254100,0.812; 254160,0.812; 254220,
        0.811; 254280,0.803; 254340,0.81; 254400,0.809; 254460,0.808; 254520,0.813; 254580,0.821; 254640,0.832; 254700,0.816; 254760,0.823; 254820,0.812; 254880,0.803; 254940,0.817; 255000,0.812; 255060,
        0.819; 255120,0.834; 255180,0.837; 255240,0.847; 255300,0.848; 255360,0.853; 255420,0.854; 255480,0.869; 255540,0.865; 255600,0.873; 255660,0.879; 255720,0.898; 255780,0.902; 255840,0.918; 255900,
        0.922; 255960,0.918; 256020,0.923; 256080,0.922; 256140,0.932; 256200,0.937; 256260,0.94; 256320,0.956; 256380,0.966; 256440,0.966; 256500,0.974; 256560,0.97; 256620,0.973; 256680,0.965; 256740,
        0.978; 256800,0.991; 256860,0.986; 256920,0.981; 256980,0.976; 257040,0.982; 257100,0.998; 257160,0.974; 257220,0.968; 257280,0.976; 257340,0.988; 257400,0.971; 257460,0.964; 257520,0.952; 257580,
        0.942; 257640,0.939; 257700,0.933; 257760,0.931; 257820,0.973; 257880,0.976; 257940,0.98; 258000,0.98; 258060,0.974; 258120,0.948; 258180,0.953; 258240,0.952; 258300,0.949; 258360,0.95; 258420,
        0.94; 258480,0.928; 258540,0.92; 258600,0.927; 258660,0.915; 258720,0.911; 258780,0.897; 258840,0.895; 258900,0.904; 258960,0.905; 259020,0.915; 259080,0.937; 259140,0.943; 259200,0.959; 259260,
        0.964; 259320,0.979; 259380,0.98; 259440,0.998; 259500,0.996; 259560,0.998; 259620,1.001; 259680,1.003; 259740,1.016; 259800,1.032; 259860,1.037; 259920,1.054; 259980,1.048; 260040,1.048; 260100,
        1.055; 260160,1.065; 260220,1.073; 260280,1.078; 260340,1.102; 260400,1.131; 260460,1.131; 260520,1.134; 260580,1.155; 260640,1.189; 260700,1.209; 260760,1.232; 260820,1.234; 260880,1.241; 260940,
        1.29; 261000,1.3; 261060,1.327; 261120,1.349; 261180,1.361; 261240,1.365; 261300,1.384; 261360,1.394; 261420,1.403; 261480,1.412; 261540,1.421; 261600,1.443; 261660,1.393; 261720,1.408; 261780,
        1.404; 261840,1.437; 261900,1.456; 261960,1.424; 262020,1.451; 262080,1.455; 262140,1.44; 262200,1.456; 262260,1.441; 262320,1.402; 262380,1.41; 262440,1.42; 262500,1.421; 262560,1.429; 262620,
        1.426; 262680,1.412; 262740,1.438; 262800,1.437; 262860,1.401; 262920,1.426; 262980,1.412; 263040,1.433; 263100,1.403; 263160,1.365; 263220,1.376; 263280,1.353; 263340,1.353; 263400,1.284; 263460,
        1.338; 263520,1.296; 263580,1.326; 263640,1.356; 263700,1.315; 263760,1.283; 263820,1.262; 263880,1.294; 263940,1.243; 264000,1.259; 264060,1.221; 264120,1.21; 264180,1.217; 264240,1.197; 264300,
        1.189; 264360,1.227; 264420,1.218; 264480,1.208; 264540,1.214; 264600,1.214; 264660,1.187; 264720,1.168; 264780,1.171; 264840,1.157; 264900,1.154; 264960,1.149; 265020,1.142; 265080,1.132; 265140,
        1.128; 265200,1.114; 265260,1.12; 265320,1.102; 265380,1.088; 265440,1.112; 265500,1.117; 265560,1.125; 265620,1.114; 265680,1.118; 265740,1.109; 265800,1.078; 265860,1.08; 265920,1.073; 265980,
        1.101; 266040,1.063; 266100,1.108; 266160,1.138; 266220,1.122; 266280,1.1; 266340,1.101; 266400,1.127; 266460,1.107; 266520,1.111; 266580,1.118; 266640,1.092; 266700,1.092; 266760,1.083; 266820,
        1.057; 266880,1.069; 266940,1.052; 267000,1.038; 267060,1.053; 267120,1.073; 267180,1.042; 267240,1.043; 267300,1.047; 267360,1.043; 267420,1.076; 267480,1.095; 267540,1.064; 267600,1.053; 267660,
        1.071; 267720,1.089; 267780,1.062; 267840,1.047; 267900,1.046; 267960,1.03; 268020,1.048; 268080,1.028; 268140,1.025; 268200,1.031; 268260,1.038; 268320,1.009; 268380,0.974; 268440,0.967; 268500,
        0.958; 268560,0.947; 268620,0.959; 268680,0.927; 268740,0.934; 268800,0.907; 268860,0.874; 268920,0.864; 268980,0.835; 269040,0.783; 269100,0.78; 269160,0.741; 269220,0.7; 269280,0.693; 269340,
        0.713; 269400,0.64; 269460,0.622; 269520,0.6; 269580,0.584; 269640,0.576; 269700,0.578; 269760,0.613; 269820,0.624; 269880,0.578; 269940,0.564; 270000,0.568; 270060,0.571; 270120,0.549; 270180,
        0.546; 270240,0.534; 270300,0.525; 270360,0.523; 270420,0.527; 270480,0.486; 270540,0.503; 270600,0.509; 270660,0.542; 270720,0.463; 270780,0.467; 270840,0.407; 270900,0.42; 270960,0.364; 271020,
        0.336; 271080,0.278; 271140,0.222; 271200,0.203; 271260,0.194; 271320,0.158; 271380,0.124; 271440,0.201; 271500,0.162; 271560,0.147; 271620,0.094; 271680,0.084; 271740,0.053; 271800,0.075; 271860,
        0.097; 271920,0.035; 271980,-0.011; 272040,0.022; 272100,0.02; 272160,-0.032; 272220,-0.063; 272280,-0.058; 272340,-0.049; 272400,-0.067; 272460,-0.097; 272520,-0.105; 272580,-0.104; 272640,-0.148;
        272700,-0.131; 272760,-0.149; 272820,-0.141; 272880,-0.16; 272940,-0.152; 273000,-0.168; 273060,-0.211; 273120,-0.223; 273180,-0.223; 273240,-0.223; 273300,-0.251; 273360,-0.252; 273420,-0.252;
        273480,-0.238; 273540,-0.231; 273600,-0.251; 273660,-0.271; 273720,-0.313; 273780,-0.309; 273840,-0.299; 273900,-0.317; 273960,-0.302; 274020,-0.285; 274080,-0.295; 274140,-0.275; 274200,-0.308;
        274260,-0.327; 274320,-0.308; 274380,-0.282; 274440,-0.279; 274500,-0.276; 274560,-0.279; 274620,-0.219; 274680,-0.183; 274740,-0.13; 274800,-0.084; 274860,-0.034; 274920,-0.053; 274980,-0.063;
        275040,0.007; 275100,0.023; 275160,0.048; 275220,0.076; 275280,0.106; 275340,0.186; 275400,0.243; 275460,0.275; 275520,0.307; 275580,0.353; 275640,0.4; 275700,0.454; 275760,0.444; 275820,0.457;
        275880,0.511; 275940,0.543; 276000,0.546; 276060,0.581; 276120,0.581; 276180,0.608; 276240,0.59; 276300,0.593; 276360,0.602; 276420,0.575; 276480,0.536; 276540,0.537; 276600,0.565; 276660,0.552;
        276720,0.507; 276780,0.531; 276840,0.539; 276900,0.529; 276960,0.557; 277020,0.544; 277080,0.537; 277140,0.558; 277200,0.545; 277260,0.547; 277320,0.527; 277380,0.514; 277440,0.517; 277500,0.532;
        277560,0.503; 277620,0.493; 277680,0.473; 277740,0.467; 277800,0.451; 277860,0.472; 277920,0.443; 277980,0.45; 278040,0.449; 278100,0.418; 278160,0.415; 278220,0.421; 278280,0.448; 278340,0.409;
        278400,0.407; 278460,0.398; 278520,0.401; 278580,0.408; 278640,0.398; 278700,0.383; 278760,0.393; 278820,0.35; 278880,0.348; 278940,0.354; 279000,0.353; 279060,0.287; 279120,0.307; 279180,0.302;
        279240,0.299; 279300,0.288; 279360,0.328; 279420,0.341; 279480,0.358; 279540,0.388; 279600,0.407; 279660,0.414; 279720,0.419; 279780,0.449; 279840,0.445; 279900,0.455; 279960,0.487; 280020,0.487;
        280080,0.48; 280140,0.476; 280200,0.507; 280260,0.537; 280320,0.532; 280380,0.524; 280440,0.496; 280500,0.469; 280560,0.441; 280620,0.379; 280680,0.377; 280740,0.368; 280800,0.26; 280860,0.2;
        280920,0.121; 280980,0.056; 281040,-0.028; 281100,-0.066; 281160,-0.076; 281220,-0.123; 281280,-0.153; 281340,-0.153; 281400,-0.177; 281460,-0.176; 281520,-0.183; 281580,-0.218; 281640,-0.246;
        281700,-0.272; 281760,-0.327; 281820,-0.362; 281880,-0.374; 281940,-0.375; 282000,-0.418; 282060,-0.464; 282120,-0.452; 282180,-0.467; 282240,-0.554; 282300,-0.558; 282360,-0.589; 282420,-0.56;
        282480,-0.608; 282540,-0.627; 282600,-0.648; 282660,-0.697; 282720,-0.759; 282780,-0.809; 282840,-0.834; 282900,-0.89; 282960,-0.968; 283020,-1.002; 283080,-0.998; 283140,-1.018; 283200,-1.042;
        283260,-1.079; 283320,-1.12; 283380,-1.14; 283440,-1.168; 283500,-1.177; 283560,-1.208; 283620,-1.243; 283680,-1.25; 283740,-1.277; 283800,-1.241; 283860,-1.277; 283920,-1.308; 283980,-1.237;
        284040,-1.222; 284100,-1.188; 284160,-1.149; 284220,-1.15; 284280,-1.164; 284340,-1.209; 284400,-1.187; 284460,-1.202; 284520,-1.207; 284580,-1.227; 284640,-1.238; 284700,-1.302; 284760,-1.366;
        284820,-1.385; 284880,-1.419; 284940,-1.458; 285000,-1.455; 285060,-1.35; 285120,-1.329; 285180,-1.264; 285240,-1.288; 285300,-1.261; 285360,-1.309; 285420,-1.377; 285480,-1.39; 285540,-1.411;
        285600,-1.471; 285660,-1.622; 285720,-1.691; 285780,-1.699; 285840,-1.785; 285900,-1.819; 285960,-1.89; 286020,-1.937; 286080,-1.949; 286140,-1.96; 286200,-2.032; 286260,-1.992; 286320,-1.989;
        286380,-2.011; 286440,-2.053; 286500,-2.13; 286560,-2.103; 286620,-2.14; 286680,-2.161; 286740,-2.192; 286800,-2.177; 286860,-2.095; 286920,-2.078; 286980,-2.123; 287040,-2.107; 287100,-2.027;
        287160,-2.009; 287220,-1.962; 287280,-1.92; 287340,-1.964; 287400,-2.001; 287460,-2.033; 287520,-1.98; 287580,-1.977; 287640,-1.992; 287700,-2.037; 287760,-2.018; 287820,-2.107; 287880,-2; 287940,
        -1.983; 288000,-2.001; 288060,-2.031; 288120,-2.042; 288180,-2.059; 288240,-2.108; 288300,-2.163; 288360,-2.172; 288420,-2.237; 288480,-2.293; 288540,-2.256; 288600,-2.271; 288660,-2.222; 288720,
        -2.201; 288780,-2.172; 288840,-2.12; 288900,-2.099; 288960,-2.183; 289020,-2.234; 289080,-2.151; 289140,-2.134; 289200,-2.135; 289260,-2.199; 289320,-2.303; 289380,-2.359; 289440,-2.367; 289500,
        -2.183; 289560,-1.958; 289620,-1.802; 289680,-1.7; 289740,-1.676; 289800,-1.699; 289860,-1.735; 289920,-1.649; 289980,-1.603; 290040,-1.525; 290100,-1.464; 290160,-1.454; 290220,-1.427; 290280,
        -1.369; 290340,-1.351; 290400,-1.202; 290460,-1.198; 290520,-1.141; 290580,-1.092; 290640,-1.042; 290700,-0.827; 290760,-0.835; 290820,-0.86; 290880,-0.852; 290940,-0.78; 291000,-0.701; 291060,
        -0.659; 291120,-0.558; 291180,-0.544; 291240,-0.534; 291300,-0.362; 291360,-0.382; 291420,-0.298; 291480,-0.109; 291540,0.214; 291600,0.386; 291660,0.483; 291720,0.684; 291780,0.725; 291840,0.852;
        291900,0.931; 291960,1.176; 292020,1.165; 292080,0.92; 292140,0.712; 292200,0.541; 292260,0.407; 292320,0.37; 292380,0.412; 292440,0.414; 292500,0.399; 292560,0.404; 292620,0.429; 292680,0.627;
        292740,0.87; 292800,1.027; 292860,0.94; 292920,0.956; 292980,0.996; 293040,1.062; 293100,1.052; 293160,0.727; 293220,0.76; 293280,0.887; 293340,0.966; 293400,1.142; 293460,1.403; 293520,1.418;
        293580,1.294; 293640,1.462; 293700,1.644; 293760,1.38; 293820,1.369; 293880,1.495; 293940,1.673; 294000,1.558; 294060,1.645; 294120,1.487; 294180,1.31; 294240,1.107; 294300,1.104; 294360,1.242;
        294420,1.328; 294480,1.382; 294540,1.432; 294600,1.417; 294660,1.37; 294720,1.396; 294780,1.465; 294840,1.479; 294900,1.526; 294960,1.587; 295020,1.679; 295080,1.726; 295140,1.698; 295200,1.684;
        295260,1.705; 295320,1.674; 295380,1.667; 295440,1.74; 295500,1.732; 295560,1.774; 295620,1.759; 295680,1.734; 295740,1.786; 295800,1.794; 295860,1.853; 295920,2.018; 295980,2.033; 296040,2.046;
        296100,2.17; 296160,2.088; 296220,2.129; 296280,2.413; 296340,2.601; 296400,2.49; 296460,2.534; 296520,2.458; 296580,2.481; 296640,2.69; 296700,2.745; 296760,2.647; 296820,2.624; 296880,2.463;
        296940,2.711; 297000,2.505; 297060,2.409; 297120,2.545; 297180,2.468; 297240,2.43; 297300,2.583; 297360,2.485; 297420,2.307; 297480,2.439; 297540,2.65; 297600,2.658; 297660,2.713; 297720,2.736;
        297780,2.656; 297840,2.665; 297900,2.713; 297960,2.676; 298020,2.639; 298080,2.691; 298140,2.691; 298200,2.74; 298260,2.918; 298320,3.05; 298380,3.057; 298440,2.983; 298500,2.849; 298560,3.042;
        298620,3.016; 298680,3.107; 298740,3.104; 298800,3.142; 298860,3.172; 298920,3.157; 298980,3.185; 299040,3.225; 299100,3.244; 299160,3.22; 299220,3.287; 299280,3.373; 299340,3.377; 299400,3.532;
        299460,3.692; 299520,3.762; 299580,3.928; 299640,3.987; 299700,3.983; 299760,4.277; 299820,4.502; 299880,4.327; 299940,4.378; 300000,4.599; 300060,4.681; 300120,4.593; 300180,4.445; 300240,4.408;
        300300,4.422; 300360,4.536; 300420,4.202; 300480,3.964; 300540,3.742; 300600,3.686; 300660,3.805; 300720,3.804; 300780,3.988; 300840,4.048; 300900,4.033; 300960,3.807; 301020,3.801; 301080,4.02;
        301140,3.89; 301200,3.788; 301260,3.697; 301320,3.818; 301380,4.066; 301440,4.098; 301500,4.412; 301560,4.378; 301620,4.441; 301680,4.449; 301740,4.475; 301800,4.47; 301860,4.377; 301920,4.433;
        301980,4.805; 302040,4.945; 302100,4.982; 302160,4.737; 302220,4.758; 302280,4.186; 302340,3.646; 302400,3.538; 302460,3.468; 302520,3.422; 302580,3.477; 302640,3.664; 302700,3.744; 302760,3.614;
        302820,3.518; 302880,3.513; 302940,3.465; 303000,3.475; 303060,3.526; 303120,3.557; 303180,3.52; 303240,3.451; 303300,3.472; 303360,3.335; 303420,3.353; 303480,3.454; 303540,3.419; 303600,3.501;
        303660,3.555; 303720,3.462; 303780,3.387; 303840,3.387; 303900,3.38; 303960,3.377; 304020,3.422; 304080,3.292; 304140,3.299; 304200,3.273; 304260,3.267; 304320,3.403; 304380,3.374; 304440,3.372;
        304500,3.393; 304560,3.321; 304620,3.407; 304680,3.562; 304740,3.445; 304800,3.488; 304860,3.538; 304920,3.603; 304980,3.618; 305040,3.82; 305100,3.825; 305160,3.772; 305220,3.791; 305280,3.859;
        305340,3.847; 305400,3.838; 305460,4.302; 305520,4.722; 305580,5.11; 305640,5.141; 305700,5.236; 305760,5.018; 305820,4.923; 305880,4.653; 305940,4.933; 306000,4.994; 306060,5.147; 306120,5.519;
        306180,5.388; 306240,5.147; 306300,5.131; 306360,5.014; 306420,4.804; 306480,4.641; 306540,4.516; 306600,4.666; 306660,4.78; 306720,4.986; 306780,5.062; 306840,4.732; 306900,4.696; 306960,4.616;
        307020,4.638; 307080,4.586; 307140,4.65; 307200,4.595; 307260,4.592; 307320,4.807; 307380,4.881; 307440,5.086; 307500,5.196; 307560,4.907; 307620,4.841; 307680,4.85; 307740,5.067; 307800,5.245;
        307860,5.228; 307920,5.246; 307980,4.869; 308040,4.647; 308100,4.687; 308160,4.672; 308220,4.523; 308280,4.137; 308340,4.162; 308400,4.346; 308460,4.872; 308520,5.118; 308580,5.038; 308640,5.027;
        308700,4.965; 308760,4.658; 308820,4.553; 308880,4.572; 308940,4.665; 309000,4.81; 309060,4.956; 309120,5.297; 309180,5.228; 309240,5.373; 309300,5.3; 309360,5.548; 309420,5.293; 309480,5.305;
        309540,5.098; 309600,4.938; 309660,5.076; 309720,4.937; 309780,4.904; 309840,4.782; 309900,4.872; 309960,5.027; 310020,5.209; 310080,5.503; 310140,5.159; 310200,4.926; 310260,4.968; 310320,5.077;
        310380,5.033; 310440,5.128; 310500,4.994; 310560,4.559; 310620,4.632; 310680,4.547; 310740,4.485; 310800,4.385; 310860,4.659; 310920,4.973; 310980,5.032; 311040,5.163; 311100,5.264; 311160,5.443;
        311220,5.268; 311280,5.284; 311340,5.211; 311400,5.039; 311460,4.978; 311520,4.796; 311580,4.701; 311640,4.773; 311700,4.617; 311760,4.478; 311820,4.467; 311880,4.76; 311940,4.727; 312000,4.537;
        312060,4.494; 312120,4.529; 312180,4.562; 312240,4.372; 312300,4.471; 312360,4.534; 312420,4.332; 312480,4.162; 312540,4.13; 312600,4.288; 312660,4.32; 312720,4.271; 312780,4.434; 312840,4.34;
        312900,4.423; 312960,4.478; 313020,4.521; 313080,4.624; 313140,4.57; 313200,4.703; 313260,4.772; 313320,4.941; 313380,5.073; 313440,4.798; 313500,4.679; 313560,4.582; 313620,4.741; 313680,5.081;
        313740,5.091; 313800,5.076; 313860,4.728; 313920,4.619; 313980,4.504; 314040,4.334; 314100,4.34; 314160,4.317; 314220,4.334; 314280,4.292; 314340,4.254; 314400,4.233; 314460,4.395; 314520,4.442;
        314580,4.418; 314640,4.347; 314700,4.425; 314760,4.356; 314820,4.02; 314880,3.927; 314940,3.883; 315000,3.93; 315060,3.959; 315120,3.927; 315180,3.978; 315240,3.935; 315300,3.924; 315360,3.847;
        315420,3.645; 315480,3.532; 315540,3.469; 315600,3.525; 315660,3.61; 315720,3.547; 315780,3.486; 315840,3.402; 315900,3.33; 315960,3.327; 316020,3.346; 316080,3.251; 316140,3.245; 316200,3.238;
        316260,3.22; 316320,3.213; 316380,3.203; 316440,3.168; 316500,3.145; 316560,3.174; 316620,3.174; 316680,3.143; 316740,3.134; 316800,3.115; 316860,3.088; 316920,3.034; 316980,2.973; 317040,2.955;
        317100,2.984; 317160,2.963; 317220,2.928; 317280,2.919; 317340,2.916; 317400,2.928; 317460,2.977; 317520,2.993; 317580,2.97; 317640,2.904; 317700,2.853; 317760,2.809; 317820,2.797; 317880,2.779;
        317940,2.767; 318000,2.754; 318060,2.703; 318120,2.677; 318180,2.667; 318240,2.659; 318300,2.63; 318360,2.618; 318420,2.59; 318480,2.558; 318540,2.547; 318600,2.569; 318660,2.494; 318720,2.459;
        318780,2.406; 318840,2.328; 318900,2.254; 318960,2.212; 319020,2.21; 319080,2.222; 319140,2.23; 319200,2.213; 319260,2.206; 319320,2.185; 319380,2.183; 319440,2.153; 319500,2.138; 319560,2.113;
        319620,2.033; 319680,2.114; 319740,2.147; 319800,2.094; 319860,2.064; 319920,2.023; 319980,1.98; 320040,1.937; 320100,1.931; 320160,1.945; 320220,1.885; 320280,1.867; 320340,1.86; 320400,1.869;
        320460,1.881; 320520,1.895; 320580,1.913; 320640,1.901; 320700,1.869; 320760,1.846; 320820,1.804; 320880,1.805; 320940,1.845; 321000,1.734; 321060,1.707; 321120,1.752; 321180,1.728; 321240,1.674;
        321300,1.492; 321360,1.551; 321420,1.641; 321480,1.599; 321540,1.764; 321600,1.765; 321660,1.739; 321720,1.723; 321780,1.642; 321840,1.611; 321900,1.591; 321960,1.619; 322020,1.598; 322080,1.583;
        322140,1.571; 322200,1.522; 322260,1.481; 322320,1.416; 322380,1.365; 322440,1.333; 322500,1.281; 322560,1.257; 322620,1.165; 322680,1.123; 322740,1.058; 322800,1.027; 322860,1.017; 322920,1.052;
        322980,1.058; 323040,1.02; 323100,1.03; 323160,1.007; 323220,0.993; 323280,0.989; 323340,0.952; 323400,0.873; 323460,0.689; 323520,0.583; 323580,0.549; 323640,0.488; 323700,0.504; 323760,0.495;
        323820,0.446; 323880,0.457; 323940,0.471; 324000,0.436; 324060,0.371; 324120,0.362; 324180,0.343; 324240,0.319; 324300,0.258; 324360,0.175; 324420,0.066; 324480,-0.054; 324540,0.012; 324600,0.007;
        324660,-0.074; 324720,-0.097; 324780,-0.147; 324840,-0.175; 324900,-0.182; 324960,-0.223; 325020,-0.318; 325080,-0.304; 325140,-0.252; 325200,-0.266; 325260,-0.256; 325320,-0.338; 325380,-0.36;
        325440,-0.366; 325500,-0.303; 325560,-0.345; 325620,-0.353; 325680,-0.402; 325740,-0.393; 325800,-0.254; 325860,-0.116; 325920,-0.081; 325980,-0.157; 326040,-0.149; 326100,-0.123; 326160,-0.127;
        326220,-0.045; 326280,-0.133; 326340,-0.187; 326400,-0.103; 326460,-0.06; 326520,-0.072; 326580,-0.153; 326640,-0.137; 326700,-0.143; 326760,-0.238; 326820,-0.309; 326880,-0.275; 326940,-0.253;
        327000,-0.247; 327060,-0.172; 327120,-0.152; 327180,-0.094; 327240,-0.068; 327300,0.077; 327360,0.137; 327420,0.231; 327480,0.387; 327540,0.432; 327600,0.438; 327660,0.479; 327720,0.558; 327780,
        0.578; 327840,0.576; 327900,0.534; 327960,0.593; 328020,0.548; 328080,0.564; 328140,0.531; 328200,0.521; 328260,0.561; 328320,0.423; 328380,0.435; 328440,0.413; 328500,0.457; 328560,0.521; 328620,
        0.363; 328680,0.3; 328740,0.229; 328800,0.24; 328860,0.325; 328920,0.409; 328980,0.502; 329040,0.412; 329100,0.381; 329160,0.304; 329220,0.271; 329280,0.167; 329340,0.12; 329400,0.09; 329460,0.069;
        329520,0.224; 329580,0.386; 329640,0.439; 329700,0.483; 329760,0.589; 329820,0.73; 329880,0.713; 329940,0.623; 330000,0.675; 330060,0.68; 330120,0.67; 330180,0.584; 330240,0.507; 330300,0.427;
        330360,0.342; 330420,0.263; 330480,0.211; 330540,0.128; 330600,0.081; 330660,0.058; 330720,-0.025; 330780,-0.092; 330840,-0.139; 330900,-0.167; 330960,-0.128; 331020,-0.167; 331080,-0.179; 331140,
        -0.198; 331200,-0.237; 331260,-0.243; 331320,-0.277; 331380,-0.324; 331440,-0.264; 331500,-0.319; 331560,-0.417; 331620,-0.51; 331680,-0.635; 331740,-0.734; 331800,-0.805; 331860,-0.84; 331920,
        -0.865; 331980,-0.879; 332040,-0.863; 332100,-0.899; 332160,-0.91; 332220,-0.941; 332280,-0.976; 332340,-0.96; 332400,-0.954; 332460,-0.984; 332520,-1.047; 332580,-1.007; 332640,-1.009; 332700,
        -1.062; 332760,-1.129; 332820,-1.16; 332880,-1.217; 332940,-1.27; 333000,-1.393; 333060,-1.465; 333120,-1.519; 333180,-1.456; 333240,-1.47; 333300,-1.507; 333360,-1.512; 333420,-1.518; 333480,
        -1.478; 333540,-1.367; 333600,-1.299; 333660,-1.353; 333720,-1.349; 333780,-1.385; 333840,-1.362; 333900,-1.341; 333960,-1.232; 334020,-1.267; 334080,-1.223; 334140,-1.343; 334200,-1.317; 334260,
        -1.243; 334320,-1.268; 334380,-1.164; 334440,-1.154; 334500,-1.173; 334560,-1.159; 334620,-1.206; 334680,-1.27; 334740,-0.996; 334800,-0.815; 334860,-0.519; 334920,-0.503; 334980,-0.505; 335040,
        -0.491; 335100,-0.475; 335160,-0.361; 335220,-0.332; 335280,-0.27; 335340,-0.248; 335400,-0.32; 335460,-0.367; 335520,-0.417; 335580,-0.354; 335640,-0.401; 335700,-0.378; 335760,-0.417; 335820,
        -0.455; 335880,-0.485; 335940,-0.472; 336000,-0.517; 336060,-0.566; 336120,-0.553; 336180,-0.567; 336240,-0.612; 336300,-0.713; 336360,-0.768; 336420,-0.667; 336480,-0.599; 336540,-0.624; 336600,
        -0.712; 336660,-0.752; 336720,-0.817; 336780,-0.97; 336840,-0.985; 336900,-0.937; 336960,-0.988; 337020,-1.003; 337080,-0.922; 337140,-1.014; 337200,-1.093; 337260,-1.141; 337320,-1.184; 337380,
        -1.242; 337440,-1.307; 337500,-1.233; 337560,-1.205; 337620,-1.291; 337680,-1.338; 337740,-1.394; 337800,-1.478; 337860,-1.502; 337920,-1.562; 337980,-1.648; 338040,-1.766; 338100,-1.815; 338160,
        -1.933; 338220,-2.01; 338280,-2.049; 338340,-1.966; 338400,-2.05; 338460,-2.091; 338520,-2.197; 338580,-2.116; 338640,-1.964; 338700,-1.87; 338760,-1.885; 338820,-1.724; 338880,-1.507; 338940,
        -1.263; 339000,-1.054; 339060,-0.796; 339120,-0.64; 339180,-0.68; 339240,-0.782; 339300,-0.824; 339360,-0.854; 339420,-0.796; 339480,-0.667; 339540,-0.537; 339600,-0.371; 339660,-0.276; 339720,
        -0.294; 339780,-0.288; 339840,-0.248; 339900,-0.267; 339960,-0.214; 340020,-0.257; 340080,-0.253; 340140,-0.233; 340200,-0.352; 340260,-0.43; 340320,-0.478; 340380,-0.547; 340440,-0.598; 340500,
        -0.637; 340560,-0.65; 340620,-0.603; 340680,-0.621; 340740,-0.647; 340800,-0.685; 340860,-0.752; 340920,-0.733; 340980,-0.799; 341040,-0.823; 341100,-0.697; 341160,-0.657; 341220,-0.599; 341280,
        -0.622; 341340,-0.538; 341400,-0.47; 341460,-0.437; 341520,-0.409; 341580,-0.398; 341640,-0.442; 341700,-0.508; 341760,-0.517; 341820,-0.537; 341880,-0.5; 341940,-0.554; 342000,-0.587; 342060,
        -0.487; 342120,-0.641; 342180,-0.549; 342240,-0.485; 342300,-0.547; 342360,-0.521; 342420,-0.508; 342480,-0.454; 342540,-0.408; 342600,-0.346; 342660,-0.389; 342720,-0.476; 342780,-0.541; 342840,
        -0.605; 342900,-0.582; 342960,-0.626; 343020,-0.606; 343080,-0.588; 343140,-0.53; 343200,-0.639; 343260,-0.659; 343320,-0.683; 343380,-0.777; 343440,-0.874; 343500,-0.866; 343560,-0.912; 343620,
        -0.984; 343680,-1.028; 343740,-1.162; 343800,-1.238; 343860,-1.247; 343920,-1.255; 343980,-1.281; 344040,-1.294; 344100,-1.35; 344160,-1.412; 344220,-1.407; 344280,-1.488; 344340,-1.628; 344400,
        -1.739; 344460,-1.707; 344520,-1.823; 344580,-1.955; 344640,-1.742; 344700,-1.54; 344760,-1.563; 344820,-1.606; 344880,-1.668; 344940,-1.802; 345000,-1.77; 345060,-1.394; 345120,-1.078; 345180,
        -1.153; 345240,-1.237; 345300,-1.088; 345360,-1.223; 345420,-1.716; 345480,-1.611; 345540,-1.497; 345600,-1.485; 345660,-1.747; 345720,-1.97; 345780,-2.012; 345840,-2.047; 345900,-2.04; 345960,
        -2.031; 346020,-2.006; 346080,-2.03; 346140,-2.056; 346200,-1.933; 346260,-1.885; 346320,-1.892; 346380,-2.011; 346440,-2.041; 346500,-1.982; 346560,-1.961; 346620,-2.007; 346680,-2.073; 346740,
        -2.101; 346800,-2.079; 346860,-2.134; 346920,-2.183; 346980,-2.173; 347040,-2.048; 347100,-2.012; 347160,-2.245; 347220,-2.473; 347280,-2.203; 347340,-2.384; 347400,-2.384; 347460,-2.495; 347520,
        -2.64; 347580,-2.653; 347640,-2.732; 347700,-2.725; 347760,-2.654; 347820,-2.48; 347880,-2.48; 347940,-2.403; 348000,-2.289; 348060,-2.256; 348120,-2.315; 348180,-2.339; 348240,-2.551; 348300,
        -2.641; 348360,-2.415; 348420,-2.453; 348480,-2.604; 348540,-2.753; 348600,-2.745; 348660,-2.627; 348720,-2.576; 348780,-2.663; 348840,-2.768; 348900,-2.856; 348960,-2.846; 349020,-2.667; 349080,
        -2.74; 349140,-2.768; 349200,-2.806; 349260,-2.78; 349320,-2.758; 349380,-2.735; 349440,-2.795; 349500,-2.684; 349560,-2.715; 349620,-2.726; 349680,-2.625; 349740,-2.667; 349800,-2.746; 349860,
        -2.791; 349920,-2.857; 349980,-2.773; 350040,-2.788; 350100,-2.58; 350160,-2.499; 350220,-2.626; 350280,-2.773; 350340,-2.895; 350400,-2.926; 350460,-2.884; 350520,-2.886; 350580,-2.892; 350640,
        -2.828; 350700,-2.806; 350760,-2.757; 350820,-2.723; 350880,-2.812; 350940,-2.891; 351000,-2.9; 351060,-2.808; 351120,-2.667; 351180,-2.303; 351240,-2.391; 351300,-2.59; 351360,-2.729; 351420,
        -2.774; 351480,-2.811; 351540,-2.881; 351600,-2.704; 351660,-2.688; 351720,-2.797; 351780,-2.752; 351840,-2.674; 351900,-2.568; 351960,-2.869; 352020,-2.925; 352080,-3.051; 352140,-3.306; 352200,
        -3.242; 352260,-2.914; 352320,-2.683; 352380,-2.591; 352440,-2.473; 352500,-2.443; 352560,-2.358; 352620,-2.174; 352680,-2.153; 352740,-2.12; 352800,-1.903; 352860,-1.48; 352920,-1.299; 352980,
        -1.387; 353040,-1.502; 353100,-1.645; 353160,-1.712; 353220,-1.738; 353280,-1.797; 353340,-1.793; 353400,-1.602; 353460,-1.478; 353520,-1.545; 353580,-1.573; 353640,-1.6; 353700,-1.671; 353760,
        -1.74; 353820,-1.768; 353880,-1.793; 353940,-1.769; 354000,-1.793; 354060,-1.814; 354120,-1.848; 354180,-1.878; 354240,-1.907; 354300,-1.68; 354360,-1.679; 354420,-1.793; 354480,-1.777; 354540,
        -1.708; 354600,-1.641; 354660,-1.511; 354720,-1.35; 354780,-1.393; 354840,-1.174; 354900,-1.301; 354960,-1.472; 355020,-1.532; 355080,-1.565; 355140,-1.678; 355200,-1.635; 355260,-1.539; 355320,
        -1.504; 355380,-1.514; 355440,-1.513; 355500,-1.594; 355560,-1.756; 355620,-1.818; 355680,-1.872; 355740,-1.886; 355800,-1.941; 355860,-2.14; 355920,-2.131; 355980,-1.948; 356040,-1.939; 356100,
        -2.077; 356160,-2.047; 356220,-2.04; 356280,-2.108; 356340,-2.057; 356400,-1.993; 356460,-1.848; 356520,-1.918; 356580,-1.882; 356640,-1.917; 356700,-1.846; 356760,-1.887; 356820,-1.913; 356880,
        -1.954; 356940,-2.023; 357000,-2.071; 357060,-2.033; 357120,-2.055; 357180,-2.008; 357240,-1.972; 357300,-1.909; 357360,-1.97; 357420,-2.052; 357480,-2.167; 357540,-2.165; 357600,-2.203; 357660,
        -2.23; 357720,-2.212; 357780,-2.2; 357840,-2.089; 357900,-2.006; 357960,-2.042; 358020,-2.073; 358080,-2.109; 358140,-2.098; 358200,-2.013; 358260,-1.964; 358320,-2.012; 358380,-1.848; 358440,
        -1.818; 358500,-1.781; 358560,-1.872; 358620,-1.792; 358680,-1.739; 358740,-1.689; 358800,-1.803; 358860,-1.807; 358920,-1.708; 358980,-1.728; 359040,-1.698; 359100,-1.671; 359160,-1.746; 359220,
        -1.756; 359280,-1.687; 359340,-1.644; 359400,-1.66; 359460,-1.657; 359520,-1.718; 359580,-1.636; 359640,-1.676; 359700,-1.614; 359760,-1.503; 359820,-1.413; 359880,-1.465; 359940,-1.527; 360000,
        -1.541; 360060,-1.481; 360120,-1.423; 360180,-1.37; 360240,-1.367; 360300,-1.412; 360360,-1.397; 360420,-1.526; 360480,-1.588; 360540,-1.668; 360600,-1.661; 360660,-1.693; 360720,-1.762; 360780,
        -1.854; 360840,-1.911; 360900,-1.957; 360960,-1.922; 361020,-1.952; 361080,-1.912; 361140,-1.868; 361200,-1.83; 361260,-1.858; 361320,-1.746; 361380,-1.667; 361440,-1.713; 361500,-1.747; 361560,
        -1.664; 361620,-1.525; 361680,-1.492; 361740,-1.487; 361800,-1.456; 361860,-1.419; 361920,-1.396; 361980,-1.647; 362040,-1.786; 362100,-1.802; 362160,-1.747; 362220,-1.755; 362280,-1.671; 362340,
        -1.463; 362400,-1.205; 362460,-0.979; 362520,-0.9; 362580,-0.977; 362640,-1.118; 362700,-1.279; 362760,-1.278; 362820,-1.309; 362880,-1.489; 362940,-1.854; 363000,-1.917; 363060,-1.918; 363120,
        -1.993; 363180,-2.051; 363240,-2.033; 363300,-1.976; 363360,-1.799; 363420,-1.818; 363480,-1.702; 363540,-1.198; 363600,-0.934; 363660,-0.992; 363720,-1.006; 363780,-0.955; 363840,-0.965; 363900,
        -0.928; 363960,-1.113; 364020,-1.167; 364080,-1.134; 364140,-1.232; 364200,-1.213; 364260,-1.237; 364320,-1.302; 364380,-1.311; 364440,-1.407; 364500,-1.723; 364560,-2.542; 364620,-2.298; 364680,
        -2.135; 364740,-2.255; 364800,-2.255; 364860,-2.306; 364920,-2.354; 364980,-2.333; 365040,-2.228; 365100,-2.212; 365160,-2.212; 365220,-2.23; 365280,-2.219; 365340,-2.132; 365400,-2.184; 365460,
        -2.258; 365520,-2.529; 365580,-2.776; 365640,-2.823; 365700,-2.799; 365760,-2.833; 365820,-2.985; 365880,-3.103; 365940,-3.149; 366000,-3.21; 366060,-3.295; 366120,-3.297; 366180,-3.25; 366240,
        -3.183; 366300,-3.154; 366360,-3.09; 366420,-3.018; 366480,-3.017; 366540,-3.116; 366600,-3.207; 366660,-3.213; 366720,-3.431; 366780,-3.84; 366840,-3.967; 366900,-3.89; 366960,-3.801; 367020,
        -3.995; 367080,-4.082; 367140,-3.997; 367200,-4.068; 367260,-4.067; 367320,-4.08; 367380,-4.071; 367440,-4.059; 367500,-4.062; 367560,-4.091; 367620,-4.114; 367680,-4.16; 367740,-4.225; 367800,
        -4.157; 367860,-4.026; 367920,-3.937; 367980,-3.953; 368040,-4.043; 368100,-3.989; 368160,-3.839; 368220,-3.774; 368280,-3.839; 368340,-3.813; 368400,-3.806; 368460,-3.728; 368520,-3.744; 368580,
        -3.965; 368640,-4.076; 368700,-4.049; 368760,-3.947; 368820,-4.014; 368880,-4.152; 368940,-4.139; 369000,-4.176; 369060,-4.257; 369120,-4.096; 369180,-4.001; 369240,-4.165; 369300,-4.224; 369360,
        -4.224; 369420,-4.184; 369480,-4.239; 369540,-4.42; 369600,-4.36; 369660,-4.269; 369720,-4.21; 369780,-4.151; 369840,-4.162; 369900,-4.22; 369960,-4.253; 370020,-4.292; 370080,-4.328; 370140,-4.336;
        370200,-4.301; 370260,-4.337; 370320,-4.282; 370380,-4.187; 370440,-4.173; 370500,-4.158; 370560,-4.163; 370620,-4.129; 370680,-4.046; 370740,-4.06; 370800,-4.021; 370860,-4.106; 370920,-4.038;
        370980,-3.955; 371040,-3.93; 371100,-3.875; 371160,-4.092; 371220,-4.171; 371280,-4.261; 371340,-4.291; 371400,-4.341; 371460,-4.358; 371520,-4.394; 371580,-4.373; 371640,-4.246; 371700,-4.233;
        371760,-4.277; 371820,-4.3; 371880,-4.13; 371940,-4.127; 372000,-4.17; 372060,-4.085; 372120,-4.035; 372180,-3.963; 372240,-3.894; 372300,-3.807; 372360,-3.851; 372420,-4.005; 372480,-4.102; 372540,
        -4.173; 372600,-4.155; 372660,-4.148; 372720,-3.961; 372780,-3.924; 372840,-3.957; 372900,-3.902; 372960,-3.925; 373020,-3.862; 373080,-3.894; 373140,-3.938; 373200,-4.012; 373260,-3.987; 373320,
        -4.003; 373380,-3.998; 373440,-3.996; 373500,-3.913; 373560,-3.897; 373620,-3.959; 373680,-3.914; 373740,-3.748; 373800,-3.712; 373860,-3.705; 373920,-3.663; 373980,-3.566; 374040,-3.544; 374100,
        -3.595; 374160,-3.582; 374220,-3.567; 374280,-3.517; 374340,-3.308; 374400,-3.138; 374460,-3.257; 374520,-3.485; 374580,-3.704; 374640,-3.813; 374700,-3.912; 374760,-4.052; 374820,-4.09; 374880,
        -4.079; 374940,-4.073; 375000,-4.082; 375060,-4.084; 375120,-4.102; 375180,-4.077; 375240,-4.026; 375300,-3.987; 375360,-3.942; 375420,-3.914; 375480,-3.942; 375540,-3.954; 375600,-3.833; 375660,
        -3.734; 375720,-3.694; 375780,-3.58; 375840,-3.538; 375900,-3.541; 375960,-3.494; 376020,-3.654; 376080,-3.824; 376140,-3.494; 376200,-3.372; 376260,-3.288; 376320,-3.21; 376380,-3.098; 376440,
        -2.963; 376500,-2.746; 376560,-2.547; 376620,-2.73; 376680,-2.663; 376740,-2.768; 376800,-2.709; 376860,-2.712; 376920,-2.793; 376980,-2.737; 377040,-2.652; 377100,-2.646; 377160,-2.556; 377220,
        -2.286; 377280,-2.158; 377340,-2.009; 377400,-1.878; 377460,-1.805; 377520,-1.58; 377580,-1.554; 377640,-1.825; 377700,-1.897; 377760,-1.885; 377820,-1.851; 377880,-1.833; 377940,-1.707; 378000,
        -1.782; 378060,-1.909; 378120,-1.879; 378180,-1.87; 378240,-1.82; 378300,-1.712; 378360,-1.731; 378420,-1.593; 378480,-1.463; 378540,-1.436; 378600,-1.265; 378660,-1.056; 378720,-0.998; 378780,
        -0.877; 378840,-0.892; 378900,-0.876; 378960,-0.842; 379020,-0.673; 379080,-0.479; 379140,-0.148; 379200,-0.108; 379260,-0.252; 379320,-0.162; 379380,-0.269; 379440,-0.275; 379500,-0.656; 379560,
        -0.541; 379620,0.009; 379680,0.098; 379740,0.266; 379800,0.232; 379860,-0.182; 379920,-1.026; 379980,-1.439; 380040,-1.433; 380100,-1.462; 380160,-1.434; 380220,-1.49; 380280,-1.473; 380340,-1.272;
        380400,-1.312; 380460,-1.506; 380520,-1.437; 380580,-1.445; 380640,-1.493; 380700,-1.578; 380760,-1.432; 380820,-1.057; 380880,-0.508; 380940,-0.298; 381000,-0.197; 381060,-0.159; 381120,-0.024;
        381180,0.253; 381240,0.231; 381300,0.335; 381360,0.433; 381420,0.288; 381480,0.262; 381540,0.329; 381600,0.318; 381660,0.02; 381720,0.309; 381780,0.454; 381840,0.317; 381900,0.474; 381960,0.573;
        382020,0.714; 382080,1.049; 382140,1.247; 382200,1.52; 382260,1.497; 382320,1.471; 382380,1.329; 382440,1.149; 382500,1.057; 382560,1.077; 382620,0.978; 382680,0.967; 382740,0.981; 382800,0.98;
        382860,0.949; 382920,0.968; 382980,1.097; 383040,1.105; 383100,1.114; 383160,1.313; 383220,1.406; 383280,1.597; 383340,1.566; 383400,1.625; 383460,1.682; 383520,1.848; 383580,1.779; 383640,1.785;
        383700,1.947; 383760,2.055; 383820,2.042; 383880,1.971; 383940,1.83; 384000,1.798; 384060,1.441; 384120,1.715; 384180,1.893; 384240,1.795; 384300,1.879; 384360,2.037; 384420,1.986; 384480,2.24;
        384540,2.212; 384600,1.929; 384660,1.704; 384720,1.905; 384780,1.922; 384840,1.707; 384900,1.763; 384960,1.907; 385020,1.844; 385080,2.107; 385140,1.842; 385200,1.742; 385260,1.789; 385320,1.608;
        385380,1.725; 385440,2.17; 385500,2.185; 385560,2.162; 385620,2.3; 385680,2.34; 385740,2.538; 385800,2.692; 385860,2.924; 385920,2.961; 385980,3.094; 386040,3.023; 386100,3.477; 386160,3.703;
        386220,3.454; 386280,3.571; 386340,3.534; 386400,3.868; 386460,3.967; 386520,4.042; 386580,3.949; 386640,4.064; 386700,4.433; 386760,4.329; 386820,3.959; 386880,3.538; 386940,2.901; 387000,2.519;
        387060,2.273; 387120,2.305; 387180,2.428; 387240,2.539; 387300,2.498; 387360,2.534; 387420,2.253; 387480,2.478; 387540,2.45; 387600,2.499; 387660,2.622; 387720,2.545; 387780,2.342; 387840,2.396;
        387900,2.754; 387960,2.88; 388020,2.757; 388080,2.726; 388140,2.692; 388200,2.446; 388260,2.324; 388320,2.243; 388380,2.238; 388440,2.292; 388500,2.39; 388560,2.359; 388620,2.642; 388680,3.039;
        388740,3.025; 388800,2.862; 388860,2.918; 388920,2.798; 388980,2.728; 389040,2.789; 389100,2.828; 389160,2.666; 389220,2.885; 389280,3.184; 389340,3.054; 389400,2.983; 389460,3.013; 389520,3.196;
        389580,3.276; 389640,3.417; 389700,3.586; 389760,3.709; 389820,3.887; 389880,3.864; 389940,3.818; 390000,3.752; 390060,3.882; 390120,4.083; 390180,4.172; 390240,4.16; 390300,4.259; 390360,4.494;
        390420,4.499; 390480,4.456; 390540,4.367; 390600,4.415; 390660,4.326; 390720,4.385; 390780,4.512; 390840,4.481; 390900,4.398; 390960,4.717; 391020,4.823; 391080,4.858; 391140,4.903; 391200,4.691;
        391260,5.004; 391320,5.093; 391380,4.861; 391440,4.741; 391500,4.82; 391560,4.845; 391620,5.138; 391680,4.983; 391740,4.787; 391800,4.29; 391860,4.517; 391920,4.663; 391980,4.655; 392040,4.739;
        392100,4.479; 392160,4.312; 392220,4.087; 392280,4.134; 392340,4.226; 392400,4.228; 392460,4.095; 392520,4.097; 392580,4.192; 392640,4.407; 392700,4.311; 392760,4.018; 392820,3.944; 392880,4.052;
        392940,4.157; 393000,4.051; 393060,4.105; 393120,4.03; 393180,4.058; 393240,4.048; 393300,4.165; 393360,4.284; 393420,4.307; 393480,4.142; 393540,4.057; 393600,4.037; 393660,4.074; 393720,4.002;
        393780,4.155; 393840,4.298; 393900,4.374; 393960,4.389; 394020,4.449; 394080,4.454; 394140,4.423; 394200,4.466; 394260,4.304; 394320,4.204; 394380,4.252; 394440,4.298; 394500,4.152; 394560,4.162;
        394620,4.172; 394680,4.287; 394740,4.113; 394800,4.18; 394860,4.061; 394920,4.15; 394980,4.259; 395040,4.332; 395100,4.43; 395160,4.313; 395220,4.193; 395280,4.355; 395340,4.234; 395400,4.416;
        395460,4.465; 395520,4.541; 395580,4.741; 395640,4.805; 395700,4.797; 395760,4.843; 395820,4.81; 395880,5.071; 395940,5.101; 396000,5.31; 396060,5.418; 396120,5.585; 396180,5.79; 396240,5.668;
        396300,5.783; 396360,5.863; 396420,5.747; 396480,5.892; 396540,5.834; 396600,5.662; 396660,5.621; 396720,5.861; 396780,5.928; 396840,5.961; 396900,6.127; 396960,5.833; 397020,5.86; 397080,5.75;
        397140,5.857; 397200,6.104; 397260,6.245; 397320,6.145; 397380,6.158; 397440,5.93; 397500,6.194; 397560,6.487; 397620,6.691; 397680,6.618; 397740,6.703; 397800,6.599; 397860,6.589; 397920,6.49;
        397980,6.386; 398040,6.253; 398100,6.039; 398160,5.942; 398220,5.818; 398280,5.786; 398340,5.67; 398400,5.725; 398460,5.689; 398520,5.752; 398580,5.681; 398640,5.756; 398700,5.738; 398760,5.783;
        398820,5.815; 398880,5.935; 398940,5.72; 399000,5.671; 399060,5.665; 399120,5.686; 399180,5.733; 399240,5.759; 399300,5.839; 399360,5.871; 399420,5.714; 399480,5.554; 399540,5.522; 399600,5.521;
        399660,5.425; 399720,5.322; 399780,5.346; 399840,5.343; 399900,5.396; 399960,5.432; 400020,5.401; 400080,5.439; 400140,5.512; 400200,5.538; 400260,5.67; 400320,5.798; 400380,5.964; 400440,6.021;
        400500,6.028; 400560,6.073; 400620,6.072; 400680,6.067; 400740,5.972; 400800,5.948; 400860,6.09; 400920,6.078; 400980,5.997; 401040,5.918; 401100,5.77; 401160,5.622; 401220,5.532; 401280,5.576;
        401340,5.572; 401400,5.45; 401460,5.398; 401520,5.289; 401580,5.198; 401640,5.119; 401700,5.085; 401760,5.056; 401820,4.968; 401880,4.95; 401940,4.996; 402000,5.127; 402060,5.038; 402120,4.913;
        402180,4.817; 402240,4.738; 402300,4.707; 402360,4.688; 402420,4.638; 402480,4.508; 402540,4.431; 402600,4.417; 402660,4.38; 402720,4.374; 402780,4.369; 402840,4.261; 402900,4.18; 402960,4.177;
        403020,4.202; 403080,4.119; 403140,4.03; 403200,4.005; 403260,3.975; 403320,3.95; 403380,3.933; 403440,3.877; 403500,3.806; 403560,3.756; 403620,3.723; 403680,3.693; 403740,3.642; 403800,3.606;
        403860,3.568; 403920,3.568; 403980,3.509; 404040,3.491; 404100,3.465; 404160,3.421; 404220,3.376; 404280,3.402; 404340,3.363; 404400,3.325; 404460,3.318; 404520,3.317; 404580,3.301; 404640,3.256;
        404700,3.253; 404760,3.264; 404820,3.232; 404880,3.219; 404940,3.206; 405000,3.198; 405060,3.132; 405120,3.08; 405180,3.07; 405240,3.045; 405300,3.037; 405360,3.002; 405420,2.99; 405480,2.953;
        405540,2.88; 405600,2.897; 405660,2.885; 405720,2.875; 405780,2.825; 405840,2.819; 405900,2.782; 405960,2.741; 406020,2.689; 406080,2.647; 406140,2.628; 406200,2.554; 406260,2.502; 406320,2.491;
        406380,2.543; 406440,2.572; 406500,2.574; 406560,2.485; 406620,2.467; 406680,2.557; 406740,2.542; 406800,2.507; 406860,2.481; 406920,2.424; 406980,2.416; 407040,2.387; 407100,2.378; 407160,2.335;
        407220,2.325; 407280,2.304; 407340,2.274; 407400,2.207; 407460,2.183; 407520,2.183; 407580,2.159; 407640,2.171; 407700,2.164; 407760,2.123; 407820,2.09; 407880,2.045; 407940,2.076; 408000,2.144;
        408060,2.148; 408120,2.186; 408180,2.152; 408240,2.143; 408300,2.145; 408360,2.111; 408420,2.096; 408480,2.064; 408540,2.049; 408600,2.03; 408660,2.017; 408720,2.038; 408780,2.032; 408840,2.024;
        408900,2.013; 408960,2.016; 409020,2.04; 409080,1.976; 409140,2.003; 409200,2.037; 409260,2.096; 409320,2.107; 409380,2.085; 409440,2.05; 409500,2.015; 409560,2.061; 409620,2.06; 409680,2.045;
        409740,2.062; 409800,2.263; 409860,2.445; 409920,2.514; 409980,2.478; 410040,2.434; 410100,2.414; 410160,2.45; 410220,2.417; 410280,2.454; 410340,2.495; 410400,2.382; 410460,2.35; 410520,2.255;
        410580,2.2; 410640,2.201; 410700,2.228; 410760,2.229; 410820,2.24; 410880,2.19; 410940,2.187; 411000,2.107; 411060,2.09; 411120,2.075; 411180,2.074; 411240,2.062; 411300,2.027; 411360,1.975; 411420,
        1.935; 411480,1.871; 411540,1.706; 411600,1.587; 411660,1.546; 411720,1.488; 411780,1.528; 411840,1.519; 411900,1.458; 411960,1.457; 412020,1.451; 412080,1.448; 412140,1.46; 412200,1.541; 412260,
        1.594; 412320,1.611; 412380,1.557; 412440,1.476; 412500,1.411; 412560,1.376; 412620,1.323; 412680,1.292; 412740,1.301; 412800,1.327; 412860,1.306; 412920,1.23; 412980,1.229; 413040,1.177; 413100,
        1.176; 413160,1.127; 413220,1.14; 413280,1.251; 413340,1.281; 413400,1.305; 413460,1.333; 413520,1.422; 413580,1.446; 413640,1.324; 413700,1.181; 413760,1.054; 413820,0.956; 413880,0.875; 413940,
        0.692; 414000,0.557; 414060,0.42; 414120,0.328; 414180,0.282; 414240,0.383; 414300,0.448; 414360,0.471; 414420,0.498; 414480,0.497; 414540,0.433; 414600,0.473; 414660,0.441; 414720,0.342; 414780,
        0.357; 414840,0.436; 414900,0.448; 414960,0.335; 415020,0.323; 415080,0.349; 415140,0.388; 415200,0.557; 415260,0.563; 415320,0.499; 415380,0.442; 415440,0.377; 415500,0.261; 415560,0.201; 415620,
        0.13; 415680,0.067; 415740,-0.023; 415800,-0.048; 415860,0.025; 415920,0.162; 415980,0.146; 416040,0.103; 416100,0.063; 416160,-0.043; 416220,-0.115; 416280,-0.113; 416340,-0.098; 416400,-0.1;
        416460,-0.111; 416520,-0.111; 416580,-0.165; 416640,-0.172; 416700,-0.178; 416760,-0.2; 416820,-0.206; 416880,-0.202; 416940,-0.183; 417000,-0.193; 417060,-0.156; 417120,-0.191; 417180,-0.208;
        417240,-0.233; 417300,-0.243; 417360,-0.256; 417420,-0.288; 417480,-0.27; 417540,-0.299; 417600,-0.301; 417660,-0.268; 417720,-0.345; 417780,-0.387; 417840,-0.35; 417900,-0.328; 417960,-0.365;
        418020,-0.36; 418080,-0.376; 418140,-0.436; 418200,-0.49; 418260,-0.401; 418320,-0.37; 418380,-0.327; 418440,-0.317; 418500,-0.313; 418560,-0.393; 418620,-0.481; 418680,-0.517; 418740,-0.566;
        418800,-0.524; 418860,-0.495; 418920,-0.564; 418980,-0.513; 419040,-0.486; 419100,-0.493; 419160,-0.487; 419220,-0.534; 419280,-0.581; 419340,-0.592; 419400,-0.587; 419460,-0.58; 419520,-0.539;
        419580,-0.563; 419640,-0.537; 419700,-0.578; 419760,-0.628; 419820,-0.692; 419880,-0.736; 419940,-0.803; 420000,-0.684; 420060,-0.646; 420120,-0.625; 420180,-0.601; 420240,-0.573; 420300,-0.605;
        420360,-0.592; 420420,-0.585; 420480,-0.601; 420540,-0.629; 420600,-0.635; 420660,-0.669; 420720,-0.613; 420780,-0.592; 420840,-0.562; 420900,-0.471; 420960,-0.519; 421020,-0.483; 421080,-0.438;
        421140,-0.416; 421200,-0.394; 421260,-0.378; 421320,-0.463; 421380,-0.502; 421440,-0.527; 421500,-0.531; 421560,-0.563; 421620,-0.565; 421680,-0.565; 421740,-0.552; 421800,-0.531; 421860,-0.569;
        421920,-0.545; 421980,-0.507; 422040,-0.483; 422100,-0.5; 422160,-0.403; 422220,-0.368; 422280,-0.375; 422340,-0.266; 422400,-0.174; 422460,-0.157; 422520,-0.142; 422580,-0.169; 422640,-0.24;
        422700,-0.263; 422760,-0.128; 422820,0.022; 422880,0.091; 422940,0.002; 423000,-0.092; 423060,-0.193; 423120,-0.288; 423180,-0.351; 423240,-0.335; 423300,-0.198; 423360,-0.068; 423420,0.049; 423480,
        0.089; 423540,-0.015; 423600,-0.068; 423660,-0.14; 423720,0.03; 423780,0.11; 423840,0.057; 423900,0.008; 423960,0.056; 424020,0.088; 424080,0.016; 424140,0.108; 424200,0.221; 424260,0.165; 424320,
        0.173; 424380,0.202; 424440,0.177; 424500,0.385; 424560,0.603; 424620,0.74; 424680,0.856; 424740,0.889; 424800,0.933; 424860,1.017; 424920,0.984; 424980,0.968; 425040,1.021; 425100,1.028; 425160,
        1.23; 425220,1.182; 425280,0.967; 425340,1.001; 425400,0.984; 425460,0.881; 425520,0.715; 425580,0.603; 425640,0.556; 425700,0.528; 425760,0.453; 425820,0.418; 425880,0.371; 425940,0.442; 426000,
        0.532; 426060,0.538; 426120,0.612; 426180,0.62; 426240,0.642; 426300,0.822; 426360,0.938; 426420,0.872; 426480,0.812; 426540,0.57; 426600,0.373; 426660,0.304; 426720,0.278; 426780,0.198; 426840,
        0.119; 426900,0.138; 426960,0.131; 427020,0.086; 427080,0.119; 427140,0.177; 427200,0.208; 427260,0.269; 427320,0.294; 427380,0.469; 427440,0.57; 427500,0.637; 427560,0.744; 427620,0.952; 427680,
        0.992; 427740,1.023; 427800,1.079; 427860,1.112; 427920,1.123; 427980,1.257; 428040,1.362; 428100,1.557; 428160,1.708; 428220,1.837; 428280,1.941; 428340,1.997; 428400,1.991; 428460,1.935; 428520,
        1.927; 428580,1.979; 428640,2.064; 428700,2.126; 428760,1.892; 428820,1.748; 428880,1.709; 428940,1.906; 429000,2.122; 429060,2.248; 429120,2.355; 429180,2.356; 429240,2.175; 429300,2.207; 429360,
        2.192; 429420,2.205; 429480,2.186; 429540,2.197; 429600,2.233; 429660,2.269; 429720,2.308; 429780,2.311; 429840,2.299; 429900,2.293; 429960,2.286; 430020,2.265; 430080,2.269; 430140,2.3; 430200,
        2.226; 430260,2.115; 430320,2.048; 430380,1.993; 430440,1.952; 430500,1.931; 430560,1.986; 430620,2.033; 430680,2.044; 430740,2.03; 430800,2.078; 430860,2.042; 430920,2.029; 430980,1.98; 431040,
        2.008; 431100,1.994; 431160,2.002; 431220,2.006; 431280,2.029; 431340,2.22; 431400,2.175; 431460,2.072; 431520,2.008; 431580,2.02; 431640,1.988; 431700,1.989; 431760,1.752; 431820,1.584; 431880,
        1.46; 431940,1.494; 432000,1.457; 432060,1.281; 432120,1.228; 432180,1.207; 432240,1.215; 432300,1.169; 432360,1.129; 432420,1.145; 432480,1.137; 432540,1.109; 432600,1.147; 432660,1.157; 432720,
        1.144; 432780,1.143; 432840,1.142; 432900,1.146; 432960,1.118; 433020,1.092; 433080,1.097; 433140,1.128; 433200,1.073; 433260,1.027; 433320,1.055; 433380,1.03; 433440,0.996; 433500,0.965; 433560,
        0.86; 433620,0.813; 433680,0.81; 433740,0.817; 433800,0.806; 433860,0.817; 433920,0.825; 433980,0.942; 434040,1.008; 434100,1.136; 434160,1.095; 434220,1.098; 434280,1.174; 434340,1.428; 434400,
        1.657; 434460,1.681; 434520,1.75; 434580,1.768; 434640,1.904; 434700,1.959; 434760,1.993; 434820,1.897; 434880,1.949; 434940,1.958; 435000,1.865; 435060,1.852; 435120,1.825; 435180,1.903; 435240,
        1.818; 435300,1.777; 435360,1.718; 435420,1.687; 435480,1.664; 435540,1.648; 435600,1.63; 435660,1.606; 435720,1.61; 435780,1.647; 435840,1.652; 435900,1.567; 435960,1.466; 436020,1.354; 436080,
        1.302; 436140,1.298; 436200,1.289; 436260,1.288; 436320,1.296; 436380,1.343; 436440,1.332; 436500,1.414; 436560,1.384; 436620,1.395; 436680,1.374; 436740,1.36; 436800,1.419; 436860,1.414; 436920,
        1.485; 436980,1.565; 437040,1.59; 437100,1.583; 437160,1.528; 437220,1.577; 437280,1.646; 437340,1.683; 437400,1.739; 437460,1.748; 437520,1.784; 437580,1.827; 437640,1.937; 437700,2.005; 437760,
        2.033; 437820,1.863; 437880,1.734; 437940,1.638; 438000,1.473; 438060,1.374; 438120,1.377; 438180,1.348; 438240,1.342; 438300,1.278; 438360,1.214; 438420,1.155; 438480,1.116; 438540,1.067; 438600,
        1.001; 438660,0.975; 438720,0.952; 438780,0.907; 438840,0.858; 438900,0.804; 438960,0.734; 439020,0.722; 439080,0.708; 439140,0.717; 439200,0.755; 439260,0.805; 439320,0.776; 439380,0.799; 439440,
        0.902; 439500,0.934; 439560,0.957; 439620,1.051; 439680,1.139; 439740,1.032; 439800,1.064; 439860,1.002; 439920,0.934; 439980,0.913; 440040,0.861; 440100,0.812; 440160,0.77; 440220,0.713; 440280,
        0.696; 440340,0.687; 440400,0.657; 440460,0.648; 440520,0.652; 440580,0.667; 440640,0.714; 440700,0.749; 440760,0.771; 440820,0.765; 440880,0.795; 440940,0.792; 441000,0.726; 441060,0.689; 441120,
        0.708; 441180,0.701; 441240,0.693; 441300,0.655; 441360,0.557; 441420,0.602; 441480,0.577; 441540,0.437; 441600,0.519; 441660,0.61; 441720,0.491; 441780,0.46; 441840,0.393; 441900,0.388; 441960,
        0.451; 442020,0.604; 442080,0.553; 442140,0.561; 442200,0.597; 442260,0.489; 442320,0.424; 442380,0.348; 442440,0.307; 442500,0.271; 442560,0.249; 442620,0.273; 442680,0.306; 442740,0.343; 442800,
        0.352; 442860,0.358; 442920,0.376; 442980,0.361; 443040,0.432; 443100,0.432; 443160,0.407; 443220,0.369; 443280,0.353; 443340,0.357; 443400,0.357; 443460,0.352; 443520,0.417; 443580,0.467; 443640,
        0.435; 443700,0.394; 443760,0.368; 443820,0.322; 443880,0.329; 443940,0.371; 444000,0.327; 444060,0.28; 444120,0.287; 444180,0.302; 444240,0.339; 444300,0.376; 444360,0.415; 444420,0.391; 444480,
        0.388; 444540,0.403; 444600,0.45; 444660,0.487; 444720,0.518; 444780,0.532; 444840,0.551; 444900,0.571; 444960,0.531; 445020,0.449; 445080,0.418; 445140,0.392; 445200,0.401; 445260,0.311; 445320,
        0.285; 445380,0.308; 445440,0.405; 445500,0.539; 445560,0.61; 445620,0.761; 445680,0.78; 445740,0.684; 445800,0.718; 445860,0.677; 445920,0.673; 445980,0.735; 446040,0.902; 446100,1.011; 446160,
        1.075; 446220,1.137; 446280,1.308; 446340,1.401; 446400,1.337; 446460,1.534; 446520,1.714; 446580,1.986; 446640,2.25; 446700,2.413; 446760,2.553; 446820,2.573; 446880,2.506; 446940,2.44; 447000,
        2.337; 447060,2.192; 447120,2.027; 447180,1.813; 447240,1.652; 447300,1.454; 447360,1.293; 447420,1.155; 447480,1.109; 447540,1.17; 447600,1.196; 447660,1.125; 447720,1.069; 447780,1.007; 447840,
        0.957; 447900,0.902; 447960,0.78; 448020,0.693; 448080,0.547; 448140,0.357; 448200,0.248; 448260,0.157; 448320,0.077; 448380,-0.024; 448440,-0.058; 448500,-0.077; 448560,-0.1; 448620,-0.165; 448680,
        -0.291; 448740,-0.338; 448800,-0.341; 448860,-0.353; 448920,-0.413; 448980,-0.38; 449040,-0.392; 449100,-0.468; 449160,-0.449; 449220,-0.36; 449280,-0.354; 449340,-0.327; 449400,-0.325; 449460,
        -0.307; 449520,-0.276; 449580,-0.248; 449640,-0.095; 449700,-0.092; 449760,-0.065; 449820,-0.127; 449880,-0.117; 449940,-0.132; 450000,-0.183; 450060,-0.111; 450120,-0.078; 450180,0.006; 450240,
        0.008; 450300,0.003; 450360,0.092; 450420,0.057; 450480,0.133; 450540,0.117; 450600,0.112; 450660,0.147; 450720,0.16; 450780,0.175; 450840,0.203; 450900,0.177; 450960,0.152; 451020,0.14; 451080,
        0.09; 451140,0.076; 451200,0.071; 451260,0.041; 451320,0.004; 451380,-0.038; 451440,-0.052; 451500,-0.029; 451560,-0.057; 451620,-0.047; 451680,-0.058; 451740,-0.071; 451800,-0.063; 451860,-0.075;
        451920,-0.023; 451980,0.033; 452040,0.08; 452100,0.176; 452160,0.286; 452220,0.396; 452280,0.404; 452340,0.376; 452400,0.33; 452460,0.304; 452520,0.306; 452580,0.239; 452640,0.214; 452700,0.197;
        452760,0.148; 452820,0.172; 452880,0.139; 452940,0.168; 453000,0.226; 453060,0.237; 453120,0.272; 453180,0.201; 453240,0.109; 453300,0.156; 453360,0.168; 453420,0.133; 453480,0.096; 453540,0.042;
        453600,0.025; 453660,-0.02; 453720,-0.064; 453780,-0.087; 453840,-0.122; 453900,-0.122; 453960,-0.022; 454020,-0.088; 454080,-0.088; 454140,-0.063; 454200,-0.009; 454260,-0.028; 454320,0.077;
        454380,0.134; 454440,0.232; 454500,0.354; 454560,0.435; 454620,0.484; 454680,0.612; 454740,0.682; 454800,0.757; 454860,0.852; 454920,0.864; 454980,0.808; 455040,0.828; 455100,0.749; 455160,0.68;
        455220,0.665; 455280,0.747; 455340,0.754; 455400,0.696; 455460,0.648; 455520,0.579; 455580,0.557; 455640,0.428; 455700,0.352; 455760,0.183; 455820,0.259; 455880,0.304; 455940,0.253; 456000,0.215;
        456060,0.196; 456120,0.178; 456180,0.138; 456240,0.108; 456300,0.093; 456360,0.078; 456420,-0.046; 456480,-0.154; 456540,-0.097; 456600,-0.117; 456660,-0.068; 456720,-0.06; 456780,0.064; 456840,
        0.091; 456900,0.021; 456960,-0.13; 457020,-0.172; 457080,-0.181; 457140,-0.213; 457200,-0.201; 457260,-0.194; 457320,-0.222; 457380,-0.285; 457440,-0.32; 457500,-0.288; 457560,-0.309; 457620,-0.312;
        457680,-0.327; 457740,-0.284; 457800,-0.328; 457860,-0.342; 457920,-0.279; 457980,-0.347; 458040,-0.339; 458100,-0.318; 458160,-0.405; 458220,-0.43; 458280,-0.387; 458340,-0.348; 458400,-0.278;
        458460,-0.324; 458520,-0.373; 458580,-0.357; 458640,-0.307; 458700,-0.272; 458760,-0.376; 458820,-0.466; 458880,-0.354; 458940,-0.312; 459000,-0.322; 459060,-0.335; 459120,-0.337; 459180,-0.337;
        459240,-0.327; 459300,-0.375; 459360,-0.419; 459420,-0.451; 459480,-0.452; 459540,-0.535; 459600,-0.561; 459660,-0.592; 459720,-0.598; 459780,-0.622; 459840,-0.68; 459900,-0.521; 459960,-0.386;
        460020,-0.33; 460080,-0.351; 460140,-0.452; 460200,-0.514; 460260,-0.559; 460320,-0.559; 460380,-0.567; 460440,-0.594; 460500,-0.575; 460560,-0.571; 460620,-0.555; 460680,-0.547; 460740,-0.581;
        460800,-0.601; 460860,-0.583; 460920,-0.588; 460980,-0.571; 461040,-0.595; 461100,-0.592; 461160,-0.606; 461220,-0.589; 461280,-0.599; 461340,-0.56; 461400,-0.573; 461460,-0.534; 461520,-0.522;
        461580,-0.402; 461640,-0.39; 461700,-0.399; 461760,-0.38; 461820,-0.385; 461880,-0.354; 461940,-0.371; 462000,-0.376; 462060,-0.372; 462120,-0.374; 462180,-0.372; 462240,-0.332; 462300,-0.234;
        462360,-0.145; 462420,-0.087; 462480,-0.03; 462540,0.038; 462600,0.126; 462660,0.152; 462720,0.239; 462780,0.448; 462840,0.604; 462900,0.687; 462960,0.728; 463020,0.824; 463080,0.884; 463140,0.981;
        463200,1.134; 463260,1.13; 463320,1.267; 463380,1.112; 463440,1.195; 463500,1.542; 463560,1.542; 463620,1.603; 463680,1.848; 463740,1.799; 463800,1.897; 463860,2.726; 463920,2.806; 463980,2.914;
        464040,2.26; 464100,2.508; 464160,3.036; 464220,3.073; 464280,3.387; 464340,3.351; 464400,3.223; 464460,3.069; 464520,2.929; 464580,3.018; 464640,3.048; 464700,2.931; 464760,2.815; 464820,3.361;
        464880,4.282; 464940,4.528; 465000,4.57; 465060,4.275; 465120,4.314; 465180,3.625; 465240,3.752; 465300,3.198; 465360,3.04; 465420,2.997; 465480,2.952; 465540,3.031; 465600,3.286; 465660,3.249;
        465720,2.987; 465780,2.971; 465840,3.163; 465900,2.95; 465960,3.096; 466020,2.833; 466080,2.865; 466140,2.714; 466200,2.491; 466260,2.513; 466320,2.527; 466380,2.507; 466440,2.526; 466500,2.53;
        466560,2.608; 466620,2.748; 466680,2.876; 466740,2.735; 466800,2.748; 466860,2.712; 466920,2.694; 466980,3.111; 467040,3.312; 467100,3.285; 467160,3.267; 467220,3.537; 467280,3.595; 467340,3.785;
        467400,3.515; 467460,3.501; 467520,3.406; 467580,3.565; 467640,3.673; 467700,3.678; 467760,3.886; 467820,3.801; 467880,4.068; 467940,4.294; 468000,4.285; 468060,4.367; 468120,4.488; 468180,4.399;
        468240,4.378; 468300,4.384; 468360,4.388; 468420,4.704; 468480,4.923; 468540,5.041; 468600,5.311; 468660,5.746; 468720,5.715; 468780,5.493; 468840,5.731; 468900,5.824; 468960,5.622; 469020,5.629;
        469080,5.838; 469140,5.724; 469200,5.666; 469260,5.766; 469320,5.961; 469380,6.133; 469440,6.091; 469500,6.025; 469560,6.049; 469620,6.146; 469680,6.23; 469740,6.036; 469800,5.967; 469860,5.95;
        469920,5.92; 469980,5.968; 470040,5.833; 470100,5.903; 470160,5.645; 470220,5.564; 470280,5.643; 470340,5.718; 470400,5.641; 470460,5.243; 470520,5.369; 470580,5.483; 470640,5.386; 470700,5.236;
        470760,5.318; 470820,5.319; 470880,5.373; 470940,5.368; 471000,5.386; 471060,5.34; 471120,5.43; 471180,5.34; 471240,5.425; 471300,5.511; 471360,5.436; 471420,5.459; 471480,5.482; 471540,5.597;
        471600,5.375; 471660,5.382; 471720,5.451; 471780,5.308; 471840,5.463; 471900,5.296; 471960,5.212; 472020,5.183; 472080,5.142; 472140,5.054; 472200,5.063; 472260,5.063; 472320,5.008; 472380,4.999;
        472440,4.965; 472500,5.09; 472560,5.133; 472620,4.992; 472680,5.056; 472740,5.119; 472800,5.288; 472860,5.212; 472920,5.044; 472980,5.147; 473040,5.427; 473100,5.138; 473160,4.912; 473220,5.038;
        473280,5.292; 473340,5.452; 473400,5.519; 473460,5.448; 473520,5.465; 473580,5.317; 473640,5.312; 473700,5.479; 473760,5.421; 473820,5.403; 473880,5.733; 473940,5.68; 474000,5.597; 474060,5.794;
        474120,5.734; 474180,5.716; 474240,5.69; 474300,5.678; 474360,5.806; 474420,5.785; 474480,5.937; 474540,6.176; 474600,6.355; 474660,6.367; 474720,6.457; 474780,6.304; 474840,5.981; 474900,5.884;
        474960,5.962; 475020,6.082; 475080,6.144; 475140,6.255; 475200,6.269; 475260,6.256; 475320,6.489; 475380,6.544; 475440,6.537; 475500,6.474; 475560,6.448; 475620,6.482; 475680,6.397; 475740,6.594;
        475800,6.685; 475860,6.811; 475920,7.143; 475980,6.807; 476040,6.868; 476100,7.08; 476160,7.215; 476220,7.423; 476280,7.398; 476340,7.282; 476400,7.248; 476460,7.456; 476520,7.55; 476580,7.888;
        476640,7.738; 476700,7.774; 476760,7.929; 476820,7.712; 476880,7.566; 476940,7.619; 477000,7.603; 477060,7.803; 477120,7.887; 477180,7.893; 477240,7.793; 477300,7.746; 477360,7.877; 477420,7.633;
        477480,7.633; 477540,7.607; 477600,7.725; 477660,8.065; 477720,8.227; 477780,8.313; 477840,8.216; 477900,8.278; 477960,8.488; 478020,8.326; 478080,8.474; 478140,8.605; 478200,8.588; 478260,8.429;
        478320,8.587; 478380,8.695; 478440,8.858; 478500,8.901; 478560,8.893; 478620,9.041; 478680,8.893; 478740,8.952; 478800,8.868; 478860,9.019; 478920,9.106; 478980,8.647; 479040,8.418; 479100,8.447;
        479160,8.239; 479220,8.469; 479280,8.456; 479340,8.045; 479400,7.912; 479460,7.684; 479520,7.569; 479580,7.503; 479640,7.746; 479700,7.254; 479760,7.739; 479820,7.985; 479880,8.255; 479940,8.059;
        480000,7.823; 480060,7.763; 480120,7.872; 480180,8.512; 480240,8.757; 480300,8.926; 480360,8.855; 480420,8.705; 480480,8.905; 480540,8.732; 480600,8.826; 480660,9.024; 480720,8.31; 480780,7.695;
        480840,8.053; 480900,8.211; 480960,8.633; 481020,8.837; 481080,8.423; 481140,8.362; 481200,8.775; 481260,8.777; 481320,8.548; 481380,9.012; 481440,8.518; 481500,8.566; 481560,8.785; 481620,8.738;
        481680,8.397; 481740,8.292; 481800,8.43; 481860,8.268; 481920,8.223; 481980,8.237; 482040,8.495; 482100,8.581; 482160,8.527; 482220,8.277; 482280,8.229; 482340,8.767; 482400,9.239; 482460,9.224;
        482520,8.748; 482580,8.488; 482640,8.709; 482700,8.578; 482760,8.743; 482820,8.548; 482880,8.294; 482940,8.144; 483000,8.137; 483060,7.674; 483120,7.393; 483180,7.427; 483240,7.393; 483300,7.249;
        483360,7.092; 483420,7.219; 483480,7.093; 483540,7.085; 483600,6.987; 483660,6.924; 483720,7; 483780,7.013; 483840,6.954; 483900,6.984; 483960,6.926; 484020,6.945; 484080,6.908; 484140,7.103;
        484200,7.045; 484260,6.739; 484320,6.593; 484380,6.6; 484440,6.601; 484500,6.538; 484560,6.473; 484620,6.431; 484680,6.423; 484740,6.418; 484800,6.529; 484860,6.593; 484920,6.547; 484980,6.621;
        485040,6.474; 485100,6.347; 485160,6.355; 485220,6.402; 485280,6.434; 485340,6.464; 485400,6.562; 485460,6.678; 485520,6.516; 485580,6.508; 485640,6.34; 485700,6.294; 485760,6.317; 485820,6.304;
        485880,6.408; 485940,6.371; 486000,6.297; 486060,6.398; 486120,6.528; 486180,6.508; 486240,6.827; 486300,6.963; 486360,6.94; 486420,7.041; 486480,7.099; 486540,7.225; 486600,7.014; 486660,7.1;
        486720,7.031; 486780,7.022; 486840,7.159; 486900,7.206; 486960,7.375; 487020,7.324; 487080,7.342; 487140,7.472; 487200,7.403; 487260,7.412; 487320,7.512; 487380,7.324; 487440,7.381; 487500,7.271;
        487560,7.205; 487620,7.093; 487680,7.007; 487740,6.931; 487800,6.948; 487860,6.918; 487920,6.839; 487980,6.887; 488040,7.055; 488100,7.056; 488160,7.044; 488220,6.972; 488280,7.004; 488340,7.097;
        488400,7.085; 488460,6.623; 488520,6.227; 488580,6.127; 488640,6.122; 488700,6.154; 488760,6.095; 488820,6.081; 488880,6.078; 488940,6.043; 489000,6.032; 489060,5.993; 489120,5.933; 489180,5.933;
        489240,5.932; 489300,5.91; 489360,6.001; 489420,6.005; 489480,6.008; 489540,6.032; 489600,6.02; 489660,6.015; 489720,5.963; 489780,5.909; 489840,5.89; 489900,5.869; 489960,5.811; 490020,5.773;
        490080,5.766; 490140,5.778; 490200,5.753; 490260,5.739; 490320,5.807; 490380,5.796; 490440,5.733; 490500,5.707; 490560,5.675; 490620,5.665; 490680,5.672; 490740,5.627; 490800,5.571; 490860,5.555;
        490920,5.462; 490980,5.366; 491040,5.337; 491100,5.313; 491160,5.197; 491220,5.163; 491280,5.091; 491340,5.02; 491400,4.906; 491460,4.864; 491520,4.802; 491580,4.767; 491640,4.744; 491700,4.707;
        491760,4.687; 491820,4.723; 491880,4.69; 491940,4.637; 492000,4.612; 492060,4.586; 492120,4.544; 492180,4.501; 492240,4.465; 492300,4.439; 492360,4.438; 492420,4.421; 492480,4.403; 492540,4.405;
        492600,4.373; 492660,4.348; 492720,4.347; 492780,4.332; 492840,4.308; 492900,4.267; 492960,4.282; 493020,4.301; 493080,4.277; 493140,4.234; 493200,4.139; 493260,4.127; 493320,4.088; 493380,4.061;
        493440,4.025; 493500,3.953; 493560,3.927; 493620,3.945; 493680,3.957; 493740,3.989; 493800,3.99; 493860,3.963; 493920,3.929; 493980,3.839; 494040,3.763; 494100,3.761; 494160,3.769; 494220,3.777;
        494280,3.779; 494340,3.75; 494400,3.876; 494460,3.946; 494520,3.925; 494580,3.957; 494640,3.91; 494700,3.905; 494760,3.925; 494820,3.953; 494880,3.993; 494940,3.991; 495000,3.981; 495060,4.039;
        495120,4.038; 495180,3.96; 495240,3.898; 495300,3.877; 495360,3.83; 495420,3.735; 495480,3.707; 495540,3.678; 495600,3.643; 495660,3.689; 495720,3.744; 495780,3.728; 495840,3.768; 495900,3.803;
        495960,3.791; 496020,3.727; 496080,3.692; 496140,3.674; 496200,3.641; 496260,3.618; 496320,3.632; 496380,3.589; 496440,3.527; 496500,3.5; 496560,3.544; 496620,3.632; 496680,3.643; 496740,3.616;
        496800,3.615; 496860,3.592; 496920,3.615; 496980,3.664; 497040,3.628; 497100,3.545; 497160,3.556; 497220,3.556; 497280,3.576; 497340,3.417; 497400,3.288; 497460,3.25; 497520,3.247; 497580,3.242;
        497640,3.257; 497700,3.225; 497760,3.188; 497820,3.175; 497880,3.135; 497940,3.115; 498000,3.098; 498060,3.047; 498120,3.075; 498180,3.141; 498240,3.074; 498300,3.003; 498360,3.019; 498420,2.994;
        498480,2.961; 498540,2.981; 498600,3.014; 498660,3.001; 498720,3.086; 498780,3.1; 498840,2.986; 498900,2.869; 498960,2.862; 499020,2.876; 499080,2.809; 499140,2.777; 499200,2.755; 499260,2.767;
        499320,2.743; 499380,2.746; 499440,2.782; 499500,2.774; 499560,2.698; 499620,2.589; 499680,2.609; 499740,2.575; 499800,2.544; 499860,2.632; 499920,2.685; 499980,2.499; 500040,2.402; 500100,2.401;
        500160,2.443; 500220,2.465; 500280,2.376; 500340,2.271; 500400,2.257; 500460,2.216; 500520,2.205; 500580,2.248; 500640,2.283; 500700,2.321; 500760,2.37; 500820,2.326; 500880,2.266; 500940,2.259;
        501000,2.281; 501060,2.292; 501120,2.318; 501180,2.246; 501240,2.126; 501300,2.1; 501360,2.15; 501420,2.214; 501480,2.267; 501540,2.34; 501600,2.426; 501660,2.661; 501720,2.619; 501780,2.512;
        501840,2.437; 501900,2.431; 501960,2.367; 502020,2.286; 502080,2.284; 502140,2.262; 502200,2.193; 502260,2.175; 502320,2.103; 502380,2.109; 502440,2.094; 502500,2.173; 502560,2.16; 502620,2.185;
        502680,2.168; 502740,2.102; 502800,2.032; 502860,1.994; 502920,1.97; 502980,1.953; 503040,1.908; 503100,1.943; 503160,1.884; 503220,1.83; 503280,1.772; 503340,1.792; 503400,1.768; 503460,1.747;
        503520,1.697; 503580,1.686; 503640,1.697; 503700,1.737; 503760,1.712; 503820,1.717; 503880,1.719; 503940,1.684; 504000,1.658; 504060,1.683; 504120,1.759; 504180,1.762; 504240,1.701; 504300,1.614;
        504360,1.6; 504420,1.622; 504480,1.543; 504540,1.496; 504600,1.52; 504660,1.451; 504720,1.332; 504780,1.396; 504840,1.414; 504900,1.363; 504960,1.411; 505020,1.419; 505080,1.435; 505140,1.503;
        505200,1.623; 505260,1.729; 505320,1.774; 505380,1.458; 505440,1.422; 505500,1.362; 505560,1.145; 505620,1.072; 505680,1.102; 505740,1.112; 505800,1.122; 505860,1.108; 505920,1.219; 505980,1.253;
        506040,1.192; 506100,1.182; 506160,1.218; 506220,1.195; 506280,1.178; 506340,1.182; 506400,1.226; 506460,1.248; 506520,1.214; 506580,1.26; 506640,1.389; 506700,1.463; 506760,1.42; 506820,1.318;
        506880,1.297; 506940,1.238; 507000,1.189; 507060,1.257; 507120,1.297; 507180,1.268; 507240,1.209; 507300,1.197; 507360,1.216; 507420,1.222; 507480,1.222; 507540,1.108; 507600,1.258; 507660,1.348;
        507720,1.205; 507780,1.057; 507840,1.033; 507900,1.071; 507960,1.073; 508020,1.074; 508080,1.075; 508140,1.069; 508200,1.05; 508260,1.007; 508320,1.032; 508380,1.117; 508440,1.137; 508500,0.96;
        508560,0.848; 508620,0.817; 508680,0.828; 508740,0.828; 508800,0.772; 508860,0.74; 508920,0.626; 508980,0.547; 509040,0.503; 509100,0.5; 509160,0.505; 509220,0.592; 509280,0.648; 509340,0.633;
        509400,0.61; 509460,0.622; 509520,0.692; 509580,0.648; 509640,0.664; 509700,0.685; 509760,0.668; 509820,0.657; 509880,0.51; 509940,0.379; 510000,0.386; 510060,0.307; 510120,0.337; 510180,0.445;
        510240,0.598; 510300,0.672; 510360,0.711; 510420,0.712; 510480,0.674; 510540,0.666; 510600,0.643; 510660,0.663; 510720,0.558; 510780,0.543; 510840,0.492; 510900,0.583; 510960,0.562; 511020,0.481;
        511080,0.682; 511140,0.865; 511200,0.916; 511260,0.853; 511320,0.643; 511380,0.631; 511440,0.77; 511500,0.826; 511560,0.813; 511620,0.746; 511680,0.705; 511740,0.682; 511800,0.774; 511860,0.718;
        511920,0.683; 511980,0.678; 512040,0.652; 512100,0.632; 512160,0.621; 512220,0.615; 512280,0.605; 512340,0.632; 512400,0.642; 512460,0.676; 512520,0.646; 512580,0.632; 512640,0.588; 512700,0.588;
        512760,0.638; 512820,0.703; 512880,0.707; 512940,0.719; 513000,0.73; 513060,0.687; 513120,0.705; 513180,0.708; 513240,0.616; 513300,0.55; 513360,0.53; 513420,0.583; 513480,0.598; 513540,0.55;
        513600,0.528; 513660,0.502; 513720,0.448; 513780,0.413; 513840,0.422; 513900,0.452; 513960,0.465; 514020,0.433; 514080,0.384; 514140,0.339; 514200,0.306; 514260,0.286; 514320,0.246; 514380,0.245;
        514440,0.232; 514500,0.198; 514560,0.162; 514620,0.113; 514680,0.108; 514740,0.144; 514800,0.182; 514860,0.208; 514920,0.181; 514980,0.197; 515040,0.269; 515100,0.258; 515160,0.239; 515220,0.179;
        515280,0.159; 515340,0.207; 515400,0.18; 515460,0.133; 515520,0.084; 515580,0.072; 515640,0.068; 515700,0.072; 515760,0.071; 515820,0.049; 515880,0.057; 515940,0.013; 516000,0.015; 516060,-0.039;
        516120,-0.085; 516180,-0.093; 516240,-0.103; 516300,-0.122; 516360,-0.135; 516420,-0.221; 516480,-0.278; 516540,-0.177; 516600,-0.088; 516660,-0.099; 516720,-0.149; 516780,-0.216; 516840,-0.258;
        516900,-0.287; 516960,-0.244; 517020,-0.261; 517080,-0.248; 517140,-0.247; 517200,-0.193; 517260,-0.19; 517320,-0.269; 517380,-0.238; 517440,-0.184; 517500,-0.131; 517560,-0.201; 517620,-0.182;
        517680,-0.009; 517740,0.218; 517800,0.45; 517860,0.524; 517920,0.619; 517980,0.738; 518040,0.791; 518100,1.125; 518160,1.209; 518220,1.203; 518280,1.165; 518340,1.144; 518400,1.179; 518460,1.122;
        518520,1.117; 518580,1.161; 518640,1.245; 518700,1.301; 518760,1.08; 518820,0.975; 518880,0.897; 518940,0.779; 519000,0.709; 519060,0.635; 519120,0.533; 519180,0.56; 519240,0.637; 519300,0.63;
        519360,0.592; 519420,0.581; 519480,0.527; 519540,0.558; 519600,0.48; 519660,0.376; 519720,0.249; 519780,0.194; 519840,0.141; 519900,0.043; 519960,0.101; 520020,0.464; 520080,0.652; 520140,0.701;
        520200,0.69; 520260,0.742; 520320,0.807; 520380,0.783; 520440,0.805; 520500,0.832; 520560,0.824; 520620,0.85; 520680,0.817; 520740,0.782; 520800,0.769; 520860,0.759; 520920,0.762; 520980,0.757;
        521040,0.772; 521100,0.852; 521160,0.883; 521220,0.805; 521280,0.741; 521340,0.682; 521400,0.653; 521460,0.604; 521520,0.612; 521580,0.567; 521640,0.507; 521700,0.609; 521760,0.704; 521820,0.732;
        521880,0.676; 521940,0.676; 522000,0.668; 522060,0.638; 522120,0.529; 522180,0.392; 522240,0.45; 522300,0.498; 522360,0.477; 522420,0.417; 522480,0.323; 522540,0.259; 522600,0.199; 522660,0.236;
        522720,0.195; 522780,0.167; 522840,0.145; 522900,0.169; 522960,0.171; 523020,0.167; 523080,0.128; 523140,0.123; 523200,0.071; 523260,0.066; 523320,0.056; 523380,0.088; 523440,0.05; 523500,-0.047;
        523560,-0.062; 523620,-0.12; 523680,-0.198; 523740,-0.246; 523800,-0.279; 523860,-0.261; 523920,-0.25; 523980,-0.256; 524040,-0.285; 524100,-0.091; 524160,0.091; 524220,0.042; 524280,0.067; 524340,
        0.073; 524400,0.109; 524460,0.129; 524520,0.121; 524580,0.167; 524640,0.167; 524700,0.226; 524760,0.232; 524820,0.218; 524880,0.169; 524940,0.167; 525000,0.228; 525060,0.247; 525120,0.216; 525180,
        0.158; 525240,0.098; 525300,0.09; 525360,0.067; 525420,0.073; 525480,0.081; 525540,0.047; 525600,0.063; 525660,0.085; 525720,0.129; 525780,0.079; 525840,0.046; 525900,0.023; 525960,-0.013; 526020,
        -0.048; 526080,-0.192; 526140,-0.182; 526200,-0.208; 526260,-0.206; 526320,-0.177; 526380,-0.167; 526440,-0.189; 526500,-0.213; 526560,-0.228; 526620,-0.248; 526680,-0.259; 526740,-0.243; 526800,
        -0.282; 526860,-0.304; 526920,-0.312; 526980,-0.306; 527040,-0.325; 527100,-0.348; 527160,-0.342; 527220,-0.333; 527280,-0.347; 527340,-0.374; 527400,-0.4; 527460,-0.431; 527520,-0.463; 527580,
        -0.566; 527640,-0.637; 527700,-0.622; 527760,-0.557; 527820,-0.494; 527880,-0.467; 527940,-0.423; 528000,-0.481; 528060,-0.645; 528120,-0.612; 528180,-0.741; 528240,-0.77; 528300,-0.697; 528360,
        -0.674; 528420,-0.637; 528480,-0.654; 528540,-0.684; 528600,-0.752; 528660,-0.745; 528720,-0.76; 528780,-0.809; 528840,-0.862; 528900,-0.876; 528960,-0.859; 529020,-0.882; 529080,-0.907; 529140,
        -0.884; 529200,-0.638; 529260,-0.424; 529320,-0.356; 529380,-0.344; 529440,-0.461; 529500,-0.478; 529560,-0.467; 529620,-0.492; 529680,-0.48; 529740,-0.434; 529800,-0.258; 529860,-0.165; 529920,
        -0.082; 529980,-0.058; 530040,-0.141; 530100,-0.168; 530160,-0.188; 530220,-0.1; 530280,-0.039; 530340,-0.021; 530400,0.015; 530460,0.088; 530520,-0.017; 530580,-0.115; 530640,-0.264; 530700,-0.321;
        530760,-0.433; 530820,-0.473; 530880,-0.407; 530940,-0.346; 531000,-0.282; 531060,-0.165; 531120,-0.136; 531180,-0.132; 531240,0.082; 531300,0.134; 531360,0.191; 531420,0.226; 531480,0.268; 531540,
        0.291; 531600,0.341; 531660,0.343; 531720,0.372; 531780,0.382; 531840,0.387; 531900,0.461; 531960,0.427; 532020,0.448; 532080,0.502; 532140,0.487; 532200,0.457; 532260,0.51; 532320,0.499; 532380,
        0.539; 532440,0.588; 532500,0.61; 532560,0.667; 532620,0.642; 532680,0.662; 532740,0.611; 532800,0.617; 532860,0.656; 532920,0.639; 532980,0.59; 533040,0.557; 533100,0.497; 533160,0.443; 533220,
        0.413; 533280,0.409; 533340,0.381; 533400,0.327; 533460,0.26; 533520,0.207; 533580,0.173; 533640,0.118; 533700,0.078; 533760,0.063; 533820,0.015; 533880,-0.056; 533940,-0.067; 534000,-0.114; 534060,
        -0.14; 534120,-0.162; 534180,-0.19; 534240,-0.242; 534300,-0.307; 534360,-0.376; 534420,-0.443; 534480,-0.493; 534540,-0.532; 534600,-0.544; 534660,-0.569; 534720,-0.581; 534780,-0.569; 534840,
        -0.584; 534900,-0.577; 534960,-0.612; 535020,-0.642; 535080,-0.69; 535140,-0.682; 535200,-0.653; 535260,-0.644; 535320,-0.672; 535380,-0.682; 535440,-0.7; 535500,-0.742; 535560,-0.69; 535620,-0.689;
        535680,-0.698; 535740,-0.722; 535800,-0.676; 535860,-0.694; 535920,-0.634; 535980,-0.598; 536040,-0.609; 536100,-0.727; 536160,-0.755; 536220,-0.768; 536280,-0.829; 536340,-0.772; 536400,-0.753;
        536460,-0.756; 536520,-0.757; 536580,-0.751; 536640,-0.746; 536700,-0.692; 536760,-0.645; 536820,-0.654; 536880,-0.652; 536940,-0.663; 537000,-0.685; 537060,-0.626; 537120,-0.537; 537180,-0.501;
        537240,-0.486; 537300,-0.486; 537360,-0.478; 537420,-0.499; 537480,-0.562; 537540,-0.561; 537600,-0.54; 537660,-0.535; 537720,-0.629; 537780,-0.715; 537840,-0.76; 537900,-0.773; 537960,-0.764;
        538020,-0.72; 538080,-0.766; 538140,-0.807; 538200,-0.859; 538260,-0.933; 538320,-1.06; 538380,-1.098; 538440,-1.085; 538500,-1.125; 538560,-1.101; 538620,-0.934; 538680,-0.912; 538740,-0.95;
        538800,-0.993; 538860,-1.037; 538920,-1.087; 538980,-1.107; 539040,-1.109; 539100,-1.138; 539160,-1.102; 539220,-1.102; 539280,-1.131; 539340,-1.106; 539400,-1.039; 539460,-1.008; 539520,-0.975;
        539580,-1.065; 539640,-0.983; 539700,-1.028; 539760,-1.107; 539820,-1.084; 539880,-1.111; 539940,-1.07; 540000,-1.023; 540060,-1.042; 540120,-1.117; 540180,-1.13; 540240,-1.154; 540300,-1.149;
        540360,-1.162; 540420,-1.192; 540480,-1.193; 540540,-1.178; 540600,-1.177; 540660,-1.148; 540720,-1.182; 540780,-1.137; 540840,-1.201; 540900,-1.213; 540960,-1.213; 541020,-1.234; 541080,-1.249;
        541140,-1.224; 541200,-1.163; 541260,-1.06; 541320,-1.098; 541380,-1.181; 541440,-1.149; 541500,-1.132; 541560,-1.038; 541620,-0.993; 541680,-0.797; 541740,-0.746; 541800,-0.705; 541860,-0.716;
        541920,-0.735; 541980,-0.665; 542040,-0.615; 542100,-0.575; 542160,-0.537; 542220,-0.456; 542280,-0.502; 542340,-0.482; 542400,-0.227; 542460,-0.085; 542520,-0.191; 542580,-0.268; 542640,-0.259;
        542700,-0.258; 542760,-0.272; 542820,-0.288; 542880,-0.283; 542940,-0.311; 543000,-0.303; 543060,-0.303; 543120,-0.254; 543180,-0.262; 543240,-0.27; 543300,-0.167; 543360,-0.141; 543420,-0.149;
        543480,-0.114; 543540,-0.153; 543600,-0.2; 543660,-0.228; 543720,-0.242; 543780,-0.292; 543840,-0.326; 543900,-0.391; 543960,-0.42; 544020,-0.455; 544080,-0.462; 544140,-0.527; 544200,-0.568;
        544260,-0.602; 544320,-0.637; 544380,-0.702; 544440,-0.728; 544500,-0.73; 544560,-0.76; 544620,-0.757; 544680,-0.757; 544740,-0.747; 544800,-0.743; 544860,-0.752; 544920,-0.752; 544980,-0.766;
        545040,-0.782; 545100,-0.791; 545160,-0.781; 545220,-0.787; 545280,-0.743; 545340,-0.712; 545400,-0.685; 545460,-0.642; 545520,-0.655; 545580,-0.631; 545640,-0.692; 545700,-0.716; 545760,-0.747;
        545820,-0.839; 545880,-0.851; 545940,-0.778; 546000,-0.796; 546060,-0.842; 546120,-0.929; 546180,-1.043; 546240,-1.009; 546300,-0.937; 546360,-0.819; 546420,-0.768; 546480,-0.775; 546540,-0.794;
        546600,-0.844; 546660,-0.888; 546720,-0.902; 546780,-0.943; 546840,-0.96; 546900,-0.993; 546960,-1.022; 547020,-1.029; 547080,-0.979; 547140,-1.003; 547200,-1.018; 547260,-0.987; 547320,-0.894;
        547380,-0.872; 547440,-0.811; 547500,-0.756; 547560,-0.699; 547620,-0.683; 547680,-0.661; 547740,-0.64; 547800,-0.676; 547860,-0.709; 547920,-0.653; 547980,-0.632; 548040,-0.598; 548100,-0.631;
        548160,-0.503; 548220,-0.432; 548280,-0.482; 548340,-0.528; 548400,-0.474; 548460,-0.487; 548520,-0.41; 548580,-0.411; 548640,-0.373; 548700,-0.372; 548760,-0.298; 548820,-0.244; 548880,-0.212;
        548940,-0.167; 549000,-0.093; 549060,0.037; 549120,0.069; 549180,0.112; 549240,0.143; 549300,0.167; 549360,0.198; 549420,0.257; 549480,0.29; 549540,0.345; 549600,0.366; 549660,0.407; 549720,0.452;
        549780,0.509; 549840,0.543; 549900,0.575; 549960,0.596; 550020,0.643; 550080,0.673; 550140,0.739; 550200,0.733; 550260,0.75; 550320,0.8; 550380,0.837; 550440,0.877; 550500,0.919; 550560,0.987;
        550620,1.032; 550680,1.057; 550740,1.095; 550800,1.181; 550860,1.21; 550920,1.225; 550980,1.223; 551040,1.293; 551100,1.321; 551160,1.359; 551220,1.424; 551280,1.442; 551340,1.471; 551400,1.487;
        551460,1.503; 551520,1.548; 551580,1.583; 551640,1.602; 551700,1.63; 551760,1.68; 551820,1.708; 551880,1.773; 551940,1.865; 552000,1.889; 552060,1.961; 552120,1.995; 552180,1.94; 552240,1.938;
        552300,1.98; 552360,1.988; 552420,2.028; 552480,2.03; 552540,2.238; 552600,2.339; 552660,2.661; 552720,2.699; 552780,2.774; 552840,2.824; 552900,2.845; 552960,2.777; 553020,2.927; 553080,2.852;
        553140,3.053; 553200,3.208; 553260,3.25; 553320,3.459; 553380,3.476; 553440,3.442; 553500,3.633; 553560,3.478; 553620,3.453; 553680,3.634; 553740,3.608; 553800,3.595; 553860,3.285; 553920,3.384;
        553980,3.443; 554040,3.778; 554100,4.278; 554160,4.231; 554220,3.891; 554280,3.822; 554340,3.932; 554400,4.105; 554460,4.173; 554520,4.328; 554580,4.398; 554640,4.484; 554700,4.453; 554760,4.506;
        554820,4.464; 554880,4.391; 554940,4.298; 555000,4.285; 555060,4.348; 555120,4.232; 555180,4.213; 555240,4.187; 555300,4.237; 555360,4.178; 555420,4.105; 555480,4.102; 555540,3.929; 555600,3.922;
        555660,3.893; 555720,4.027; 555780,4.043; 555840,4.047; 555900,4.11; 555960,4.006; 556020,3.907; 556080,3.858; 556140,4.077; 556200,4.139; 556260,4.106; 556320,4.066; 556380,4.036; 556440,4.122;
        556500,4.136; 556560,4.179; 556620,3.969; 556680,3.917; 556740,4.012; 556800,3.805; 556860,3.832; 556920,3.636; 556980,3.766; 557040,3.728; 557100,3.815; 557160,3.828; 557220,3.784; 557280,3.802;
        557340,3.967; 557400,3.988; 557460,3.958; 557520,4.094; 557580,4.184; 557640,4.185; 557700,4.076; 557760,4.079; 557820,4.141; 557880,4.228; 557940,4.271; 558000,4.213; 558060,4.16; 558120,4.24;
        558180,4.286; 558240,4.262; 558300,4.325; 558360,4.377; 558420,4.176; 558480,4.253; 558540,4.266; 558600,4.147; 558660,4.098; 558720,4.387; 558780,4.517; 558840,4.493; 558900,4.569; 558960,4.59;
        559020,4.558; 559080,4.659; 559140,4.678; 559200,4.629; 559260,4.693; 559320,4.638; 559380,4.61; 559440,4.631; 559500,4.657; 559560,4.82; 559620,5.012; 559680,5.002; 559740,5.123; 559800,5.313;
        559860,5.739; 559920,6.039; 559980,5.876; 560040,5.435; 560100,5.397; 560160,5.486; 560220,5.432; 560280,5.482; 560340,5.566; 560400,5.6; 560460,5.774; 560520,5.716; 560580,5.765; 560640,6.29;
        560700,6.213; 560760,6.183; 560820,6.065; 560880,6.327; 560940,6.22; 561000,6.254; 561060,6.325; 561120,6.172; 561180,6.357; 561240,6.859; 561300,7.015; 561360,7.19; 561420,7.221; 561480,7.417;
        561540,7.532; 561600,7.488; 561660,7.856; 561720,7.918; 561780,7.894; 561840,8.044; 561900,7.747; 561960,7.336; 562020,6.727; 562080,6.47; 562140,6.268; 562200,6.196; 562260,6.224; 562320,6.361;
        562380,6.319; 562440,6.31; 562500,6.31; 562560,6.236; 562620,6.451; 562680,6.592; 562740,6.698; 562800,6.406; 562860,6.65; 562920,6.958; 562980,7.024; 563040,7.121; 563100,7.196; 563160,7.134;
        563220,7.399; 563280,7.436; 563340,7.402; 563400,7.321; 563460,7.361; 563520,7.432; 563580,7.286; 563640,7.142; 563700,6.969; 563760,6.733; 563820,6.683; 563880,6.609; 563940,6.523; 564000,6.455;
        564060,6.441; 564120,6.315; 564180,6.268; 564240,6.308; 564300,6.333; 564360,6.362; 564420,6.378; 564480,6.179; 564540,6.216; 564600,6.407; 564660,6.215; 564720,6.156; 564780,6.143; 564840,6.067;
        564900,5.972; 564960,6.021; 565020,6.065; 565080,6.114; 565140,6.198; 565200,6.315; 565260,6.303; 565320,6.241; 565380,6.316; 565440,6.318; 565500,6.337; 565560,6.384; 565620,6.317; 565680,6.29;
        565740,6.298; 565800,6.364; 565860,6.453; 565920,6.463; 565980,6.487; 566040,6.391; 566100,6.303; 566160,6.254; 566220,6.286; 566280,6.304; 566340,6.351; 566400,6.367; 566460,6.443; 566520,6.413;
        566580,6.447; 566640,6.542; 566700,6.475; 566760,6.43; 566820,6.487; 566880,6.517; 566940,6.677; 567000,6.845; 567060,6.792; 567120,6.896; 567180,6.805; 567240,6.859; 567300,6.997; 567360,7.027;
        567420,7.105; 567480,6.948; 567540,6.823; 567600,6.77; 567660,6.848; 567720,6.87; 567780,6.751; 567840,6.63; 567900,6.726; 567960,6.709; 568020,6.659; 568080,6.636; 568140,6.613; 568200,6.652;
        568260,6.747; 568320,6.949; 568380,6.954; 568440,6.902; 568500,7.024; 568560,7.142; 568620,6.946; 568680,6.835; 568740,6.616; 568800,6.328; 568860,6.138; 568920,6.202; 568980,6.186; 569040,6.17;
        569100,6.126; 569160,6.053; 569220,6.009; 569280,6.058; 569340,6.18; 569400,6.206; 569460,6.261; 569520,6.103; 569580,6.185; 569640,6.229; 569700,6.343; 569760,6.209; 569820,6.192; 569880,6.314;
        569940,6.421; 570000,6.357; 570060,6.398; 570120,6.453; 570180,6.423; 570240,6.307; 570300,6.225; 570360,6.202; 570420,6.156; 570480,6.066; 570540,5.985; 570600,5.925; 570660,5.898; 570720,5.892;
        570780,5.849; 570840,5.784; 570900,5.731; 570960,5.727; 571020,5.713; 571080,5.776; 571140,5.892; 571200,6.097; 571260,6.16; 571320,6.169; 571380,6.268; 571440,6.365; 571500,6.401; 571560,6.453;
        571620,6.546; 571680,6.501; 571740,6.337; 571800,6.463; 571860,6.439; 571920,6.452; 571980,6.274; 572040,6.228; 572100,6.304; 572160,6.472; 572220,6.609; 572280,6.762; 572340,6.623; 572400,6.562;
        572460,6.599; 572520,6.704; 572580,6.652; 572640,6.642; 572700,6.568; 572760,6.623; 572820,6.681; 572880,6.644; 572940,6.654; 573000,6.741; 573060,6.755; 573120,6.782; 573180,6.779; 573240,6.747;
        573300,6.753; 573360,6.742; 573420,6.747; 573480,6.661; 573540,6.542; 573600,6.489; 573660,6.447; 573720,6.497; 573780,6.386; 573840,6.415; 573900,6.364; 573960,6.353; 574020,6.367; 574080,6.433;
        574140,6.477; 574200,6.559; 574260,6.592; 574320,6.54; 574380,6.488; 574440,6.474; 574500,6.469; 574560,6.471; 574620,6.462; 574680,6.442; 574740,6.404; 574800,6.359; 574860,6.302; 574920,6.25;
        574980,6.224; 575040,6.228; 575100,6.229; 575160,6.225; 575220,6.216; 575280,6.229; 575340,6.234; 575400,6.226; 575460,6.205; 575520,6.099; 575580,5.968; 575640,5.898; 575700,5.795; 575760,5.724;
        575820,5.69; 575880,5.621; 575940,5.567; 576000,5.57; 576060,5.543; 576120,5.514; 576180,5.506; 576240,5.485; 576300,5.413; 576360,5.374; 576420,5.354; 576480,5.345; 576540,5.352; 576600,5.354;
        576660,5.329; 576720,5.322; 576780,5.313; 576840,5.306; 576900,5.29; 576960,5.282; 577020,5.28; 577080,5.277; 577140,5.265; 577200,5.247; 577260,5.236; 577320,5.237; 577380,5.256; 577440,5.263;
        577500,5.25; 577560,5.246; 577620,5.223; 577680,5.208; 577740,5.206; 577800,5.196; 577860,5.185; 577920,5.168; 577980,5.151; 578040,5.081; 578100,5.057; 578160,5.043; 578220,5.032; 578280,5.018;
        578340,5.017; 578400,5.018; 578460,5.003; 578520,4.949; 578580,4.902; 578640,4.853; 578700,4.858; 578760,4.858; 578820,4.875; 578880,4.884; 578940,4.882; 579000,4.876; 579060,4.873; 579120,4.87;
        579180,4.86; 579240,4.829; 579300,4.727; 579360,4.693; 579420,4.742; 579480,4.768; 579540,4.779; 579600,4.804; 579660,4.807; 579720,4.788; 579780,4.772; 579840,4.728; 579900,4.731; 579960,4.757;
        580020,4.782; 580080,4.743; 580140,4.714; 580200,4.797; 580260,4.767; 580320,4.734; 580380,4.747; 580440,4.811; 580500,4.864; 580560,4.894; 580620,4.885; 580680,4.843; 580740,4.83; 580800,4.857;
        580860,4.816; 580920,4.776; 580980,4.777; 581040,4.782; 581100,4.795; 581160,4.823; 581220,4.851; 581280,4.833; 581340,4.786; 581400,4.785; 581460,4.753; 581520,4.71; 581580,4.762; 581640,4.792;
        581700,4.795; 581760,4.802; 581820,4.793; 581880,4.78; 581940,4.774; 582000,4.759; 582060,4.761; 582120,4.768; 582180,4.733; 582240,4.703; 582300,4.692; 582360,4.634; 582420,4.554; 582480,4.518;
        582540,4.51; 582600,4.532; 582660,4.555; 582720,4.606; 582780,4.545; 582840,4.604; 582900,4.513; 582960,4.474; 583020,4.491; 583080,4.454; 583140,4.388; 583200,4.394; 583260,4.411; 583320,4.436;
        583380,4.423; 583440,4.409; 583500,4.415; 583560,4.462; 583620,4.486; 583680,4.531; 583740,4.488; 583800,4.439; 583860,4.361; 583920,4.326; 583980,4.304; 584040,4.342; 584100,4.381; 584160,4.418;
        584220,4.452; 584280,4.486; 584340,4.478; 584400,4.402; 584460,4.392; 584520,4.376; 584580,4.347; 584640,4.352; 584700,4.341; 584760,4.38; 584820,4.409; 584880,4.422; 584940,4.408; 585000,4.348;
        585060,4.291; 585120,4.249; 585180,4.202; 585240,4.205; 585300,4.178; 585360,4.142; 585420,4.113; 585480,4.106; 585540,4.129; 585600,4.116; 585660,4.105; 585720,4.105; 585780,4.015; 585840,3.939;
        585900,3.914; 585960,3.931; 586020,3.99; 586080,4.029; 586140,4.034; 586200,3.991; 586260,3.934; 586320,3.981; 586380,4.053; 586440,4.022; 586500,4.005; 586560,3.947; 586620,3.933; 586680,3.943;
        586740,4.002; 586800,4.057; 586860,3.987; 586920,4.005; 586980,3.973; 587040,3.907; 587100,3.869; 587160,3.853; 587220,3.803; 587280,3.727; 587340,3.581; 587400,3.483; 587460,3.441; 587520,3.403;
        587580,3.425; 587640,3.423; 587700,3.366; 587760,3.358; 587820,3.351; 587880,3.372; 587940,3.367; 588000,3.355; 588060,3.373; 588120,3.369; 588180,3.356; 588240,3.373; 588300,3.439; 588360,3.457;
        588420,3.448; 588480,3.506; 588540,3.547; 588600,3.575; 588660,3.568; 588720,3.535; 588780,3.492; 588840,3.449; 588900,3.393; 588960,3.357; 589020,3.399; 589080,3.446; 589140,3.428; 589200,3.411;
        589260,3.415; 589320,3.397; 589380,3.313; 589440,3.341; 589500,3.303; 589560,3.3; 589620,3.315; 589680,3.274; 589740,3.217; 589800,3.209; 589860,3.197; 589920,3.166; 589980,3.124; 590040,3.104;
        590100,3.119; 590160,3.133; 590220,3.131; 590280,3.162; 590340,3.177; 590400,3.185; 590460,3.188; 590520,3.185; 590580,3.143; 590640,3.122; 590700,3.094; 590760,3.137; 590820,3.291; 590880,3.381;
        590940,3.428; 591000,3.454; 591060,3.493; 591120,3.407; 591180,3.432; 591240,3.438; 591300,3.386; 591360,3.395; 591420,3.332; 591480,3.218; 591540,3.213; 591600,3.204; 591660,3.181; 591720,3.106;
        591780,3.098; 591840,3.096; 591900,3.087; 591960,3.112; 592020,3.108; 592080,3.098; 592140,3.123; 592200,3.162; 592260,3.157; 592320,3.117; 592380,3.124; 592440,3.155; 592500,3.222; 592560,3.201;
        592620,3.127; 592680,3.027; 592740,2.982; 592800,2.932; 592860,2.981; 592920,3.037; 592980,3.023; 593040,3.031; 593100,3; 593160,2.866; 593220,2.855; 593280,2.842; 593340,2.787; 593400,2.803;
        593460,2.819; 593520,2.75; 593580,2.674; 593640,2.53; 593700,2.527; 593760,2.629; 593820,2.721; 593880,2.752; 593940,2.772; 594000,2.807; 594060,2.79; 594120,2.741; 594180,2.739; 594240,2.818;
        594300,2.826; 594360,2.668; 594420,2.591; 594480,2.58; 594540,2.587; 594600,2.542; 594660,2.598; 594720,2.604; 594780,2.598; 594840,2.628; 594900,2.579; 594960,2.53; 595020,2.491; 595080,2.499;
        595140,2.486; 595200,2.57; 595260,2.557; 595320,2.465; 595380,2.402; 595440,2.436; 595500,2.422; 595560,2.37; 595620,2.345; 595680,2.291; 595740,2.238; 595800,2.231; 595860,2.314; 595920,2.302;
        595980,2.252; 596040,2.293; 596100,2.24; 596160,2.305; 596220,2.384; 596280,2.429; 596340,2.405; 596400,2.393; 596460,2.37; 596520,2.323; 596580,2.193; 596640,2.167; 596700,2.328; 596760,2.432;
        596820,2.428; 596880,2.388; 596940,2.251; 597000,2.094; 597060,1.988; 597120,1.841; 597180,1.686; 597240,1.595; 597300,1.56; 597360,1.547; 597420,1.505; 597480,1.507; 597540,1.431; 597600,1.39;
        597660,1.415; 597720,1.393; 597780,1.392; 597840,1.382; 597900,1.391; 597960,1.402; 598020,1.377; 598080,1.326; 598140,1.276; 598200,1.268; 598260,1.262; 598320,1.185; 598380,1.213; 598440,1.198;
        598500,1.27; 598560,1.37; 598620,1.388; 598680,1.373; 598740,1.368; 598800,1.439; 598860,1.559; 598920,1.69; 598980,1.668; 599040,1.447; 599100,1.498; 599160,1.519; 599220,1.468; 599280,1.472;
        599340,1.438; 599400,1.522; 599460,1.596; 599520,1.594; 599580,1.573; 599640,1.573; 599700,1.643; 599760,1.689; 599820,1.707; 599880,1.645; 599940,1.572; 600000,1.522; 600060,1.51; 600120,1.61;
        600180,1.633; 600240,1.53; 600300,1.381; 600360,1.474; 600420,1.587; 600480,1.638; 600540,1.643; 600600,1.53; 600660,1.485; 600720,1.465; 600780,1.45; 600840,1.45; 600900,1.384; 600960,1.329;
        601020,1.212; 601080,1.2; 601140,1.279; 601200,1.383; 601260,1.494; 601320,1.483; 601380,1.44; 601440,1.396; 601500,1.422; 601560,1.417; 601620,1.398; 601680,1.33; 601740,1.282; 601800,1.238;
        601860,1.306; 601920,1.359; 601980,1.361; 602040,1.375; 602100,1.444; 602160,1.378; 602220,1.203; 602280,1.145; 602340,1.124; 602400,1.111; 602460,1.052; 602520,1.065; 602580,1.072; 602640,1.048;
        602700,1.072; 602760,1.133; 602820,1.098; 602880,1.04; 602940,1.025; 603000,1.012; 603060,1.029; 603120,1.124; 603180,1.153; 603240,1.117; 603300,0.978; 603360,0.933; 603420,1; 603480,0.945; 603540,
        0.968; 603600,0.964; 603660,0.957; 603720,0.984; 603780,1.052; 603840,1.078; 603900,1.153; 603960,1.185; 604020,1.174; 604080,1.175; 604140,1.202; 604200,1.222; 604260,1.258; 604320,1.27; 604380,
        1.223])
    annotation (Placement(transformation(extent={{70,69},{90,89}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{2,-86},{22,-66}})));
  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{-16,28},{-2,38}})));
  Modelica.Fluid.Machines.ControlledPump pump(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    p_a_nominal=200000,
    p_b_nominal=300000,
    m_flow_nominal=0.25)
    annotation (Placement(transformation(extent={{-56,18},{-36,38}})));
  Buildings.Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    m_flow_nominal=1,
    V(displayUnit="l") = 0.5,
    nPorts=2)
    annotation (Placement(transformation(extent={{22,50},{42,70}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3), nPorts=1)
                                                              annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-88,40})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-34,70},{-18,86}})));
  Modelica.Blocks.Sources.RealExpression T_control(y=vol.T)
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{48,18},{62,28}})));
  Modelica.Blocks.Sources.Constant const(k=-2000)
                                                 annotation (Placement(transformation(extent={{-74,68},{-54,88}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{-20,-42},{-8,-32}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra1(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{64,-28},{76,-18}})));
equation
  connect(T_ext.y,Source. T_in)
    annotation (Line(points={{-75,-38},{-62,-38},{-62,-28},{-54,-28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y,Source. m_flow_in)
    annotation (Line(points={{-67,-22},{-67,-24},{-52,-24}}, color={0,0,127}));
  connect(reversible_HP_vs_3_1.Source_in, Source.ports[1]) annotation (Line(points={{-16.6,-15.1},{-26,-15.1},{-26,-32.25},{-32,-32.25}},
                                                                                                                                    color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_1.Source_out) annotation (Line(points={{46,-32},{46,-15.56},{40.6,-15.56}}, color={0,127,255}));
  connect(T_return.port, reversible_HP_vs_3_1.Load_in) annotation (Line(points={{-9,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(pump.port_b, reversible_HP_vs_3_1.Load_in) annotation (Line(points={{-36,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(boundary_load.ports[1], pump.port_a) annotation (Line(points={{-78,40},{-64,40},{-64,28},{-56,28}}, color={0,127,255}));
  connect(reversible_HP_vs_3_1.Load_out, vol.ports[1]) annotation (Line(points={{40.6,18.02},{46,18.02},{46,50},{31,50}},
                                                                                                                        color={0,127,255}));
  connect(vol.ports[2], pump.port_a) annotation (Line(points={{33,50},{-64,50},{-64,28},{-56,28}}, color={0,127,255}));
  connect(prescribedHeatFlow.port, vol.heatPort)
    annotation (Line(points={{-18,78},{16,78},{16,60},{22,60}},
                                               color={191,0,0}));
  connect(reversible_HP_vs_3_1.Load_out, T_supply.port) annotation (Line(points={{40.6,18.02},{40.6,18},{55,18}},color={0,127,255}));
  connect(const.y, prescribedHeatFlow.Q_flow) annotation (Line(points={{-53,78},{-34,78}}, color={0,0,127}));
  connect(T_control.y, reversible_HP_vs_3_1.Tmeas1) annotation (Line(points={{-39,0},{-28,0},{-28,1},{-20.24,1}}, color={0,0,127}));
  connect(senMasFra.port, Source.ports[2]) annotation (Line(points={{-14,-42},{-14,-46},{-24,-46},{-24,-31.75},{-32,-31.75}}, color={0,127,255}));
  connect(senMasFra1.port, reversible_HP_vs_3_1.Source_out) annotation (Line(points={{70,-28},{70,-32},{58,-32},{58,-15.56},{40.6,-15.56}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=60,
      StopTime=10800,
      Interval=300,
      __Dymola_Algorithm="Radau"));
end Test_Simplified_RevHP_vs_3;
