within HeatPumpModel.Experiments.Old;
model HP_Test_vs_12 "Test with HP RSE NAW 006"
  Components.Heating.HeatPump_vs_10_test heatPump_vs_10_tested(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName=
            "R410A", substanceNames={"R410A"}) "R410A",
    redeclare package cond_medium = Modelica.Media.Water.StandardWaterOnePhase,
    m_flow_cond_nominal=0.25,
    dp__cond_nominal=0,
    redeclare package eva_medium = Buildings.Media.Air,
    m_flow_eva_nominal=1.1,
    dp__eva_nominal=0,
    fileName=
        "C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    SH=5,
    SBC=3,
    F=1,
    CMP_type="Variable speed 20 coeff",
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.5,
    Ti(displayUnit="s") = 10,
    Td(displayUnit="s") = 4,
    yMax=60,
    yMin=0,
    UA_eva=500,
    f_nominal=60,
    fileName_cond="C:/Users/benafra10167/Desktop/HE_polynomial/B10T.xlsx",
    m_ref_nom=0.05,
    UA_nom=1024,
    T_cost_cond(displayUnit="s") = 1e-4,
    T_cost_eva(displayUnit="min") = 1e-4,
    V_eva(displayUnit="l") = 0.01,
    V_cond(displayUnit="l") = 0.01)
    "Variable speed HP with PID and refrigerant cycle"
    annotation (Placement(transformation(extent={{12,-26},{44,6}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=false,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable Building_Load(
    tableOnFile=false,
    table=[60,295.6633171; 120,769.6026616; 180,1047.717791; 240,838.923382; 300,
        574.4101129; 360,405.9231071; 420,328.994641; 480,319.465055; 540,343.1024377;
        600,391.49565; 660,440.5107798; 720,510.6229845; 780,616.01176; 840,683.9221496;
        900,801.5037594; 960,953.5213819; 1020,1004.083327; 1080,932.6768461; 1140,
        852.0683836; 1200,774.4838969; 1260,686.2022592; 1320,625.1321366; 1380,
        586.1628731; 1440,557.3284353; 1500,526.3349948; 1560,521.363307; 1620,513.6243802;
        1680,511.7623369; 1740,524.827515; 1800,536.7345885; 1860,551.1784688; 1920,
        565.289948; 1980,583.7190514; 2040,700.571853; 2100,826.3977944; 2160,764.1121214;
        2220,1005.379038; 2280,1090.160799; 2340,1254.252924; 2400,1662.638938;
        2460,1675.210224; 2520,1959.333517; 2580,2097.17374; 2640,2178.49722; 2700,
        2198.245417; 2760,2346.276256; 2820,2388.064118; 2880,2432.077805; 2940,
        2467.801076; 3000,2505.830428; 3060,2547.773435; 3120,2595.141509; 3180,
        2599.623005; 3240,2545.197883; 3300,2491.069875; 3360,2450.952709; 3420,
        2411.459962; 3480,2367.475983; 3540,2332.218162; 3600,2295.037667; 3660,
        2252.054919; 3720,2211.689088; 3780,2179.811099; 3840,2145.667729; 3900,
        2117.382142; 3960,2077.441161; 4020,2011.550124; 4080,1952.890996; 4140,
        1870.620349; 4200,1800.052821; 4260,1747.671316; 4320,1704.109293; 4380,
        1674.8167; 4440,1658.261517; 4500,1600.121911; 4560,1457.206774; 4620,1505.775753;
        4680,1245.646492; 4740,963.4641808; 4800,603.450417; 4860,449.3053867; 4920,
        274.7114918; 4980,209.4963687; 5040,179.972298; 5100,156.9384609; 5160,147.2163875;
        5220,169.6607288; 5280,185.1485032; 5340,211.0149554; 5400,234.6532427;
        5460,263.3257881; 5520,285.3413062; 5580,316.9390947; 5640,330.7971965;
        5700,422.0656592; 5760,519.5967359; 5820,579.3293187; 5880,681.6463284;
        5940,728.8486411; 6000,757.2520511; 6060,774.3722097; 6120,789.1285411;
        6180,791.4577292; 6240,781.4272267; 6300,779.3691019; 6360,826.4429753;
        6420,1124.499445; 6480,1092.407346; 6540,1457.783657; 6600,1755.207953;
        6660,1820.287333; 6720,2178.560184; 6780,2264.422095; 6840,2467.592495;
        6900,2551.453983; 6960,2578.084726; 7020,2595.49577; 7080,2616.87452; 7140,
        2632.86055; 7200,2639.900249; 7260,2641.892959; 7320,2655.721654; 7380,2629.282413;
        7440,2559.501628; 7500,2501.455345; 7560,2435.069148; 7620,2377.76151; 7680,
        2309.299922; 7740,2227.380814; 7800,2134.325778; 7860,2049.345851; 7920,
        1992.447048; 7980,1947.360293; 8040,1933.491851; 8100,1915.449793; 8160,
        1894.344419; 8220,1845.99792; 8280,1793.001645; 8340,1705.263448; 8400,1608.334539;
        8460,1514.766841; 8520,1458.202257; 8580,1317.799324; 8640,1211.828677;
        8700,951.5628281; 8760,469.2820194; 8820,286.3981759; 8880,253.9564806;
        8940,230.7727847; 9000,218.693791; 9060,212.9771394; 9120,190.9163694; 9180,
        185.210463; 9240,193.6049558; 9300,245.5872619; 9360,395.2645035; 9420,493.4387033;
        9480,622.5610268; 9540,701.3131378; 9600,728.8745618; 9660,770.3330104;
        9720,780.862505; 9780,786.8194598; 9840,784.7889544; 9900,790.3499392; 9960,
        885.3279664; 10020,1238.500248; 10080,1188.501449; 10140,1654.252981; 10200,
        2012.899146; 10260,2134.648258; 10320,2422.803575; 10380,2540.419215; 10440,
        2572.018001; 10500,2602.734453; 10560,2633.1933; 10620,2639.626652; 10680,
        2651.361108; 10740,2652.4756; 10800,2667.866723; 10860,2673.743547; 10920,
        2670.180069; 10980,2644.189052; 11040,2572.080025; 11100,2516.130046; 11160,
        2465.281905; 11220,2412.554751; 11280,2344.945628; 11340,2247.44247; 11400,
        2158.930517; 11460,2066.974998; 11520,1994.426851; 11580,1953.382125; 11640,
        1934.596528; 11700,1935.552515; 11760,1911.407541; 11820,1875.185849; 11880,
        1800.934687; 11940,1722.430965; 12000,1621.450007; 12060,1541.878053; 12120,
        1490.442581; 12180,1465.276047; 12240,1314.028509; 12300,1249.737891; 12360,
        894.56818; 12420,549.0305275; 12480,481.9809179; 12540,340.9043866; 12600,
        278.197781; 12660,262.3273352; 12720,232.5621555; 12780,204.7592481; 12840,
        193.3045382; 12900,258.2701722; 12960,442.3953333; 13020,613.2673137; 13080,
        780.2085216; 13140,925.0549261; 13200,1021.768484; 13260,1067.650782; 13320,
        1105.430338; 13380,1407.541773; 13440,1811.384524; 13500,2296.771079; 13560,
        2564.65537; 13620,2651.896406; 13680,2697.767086; 13740,2656.477896; 13800,
        2592.461892; 13860,2542.152995; 13920,2466.645468; 13980,2419.526; 14040,
        2387.862276; 14100,2363.282883; 14160,2331.471684; 14220,2310.64167; 14280,
        2281.923503; 14340,2259.380551; 14400,2225.306969; 14460,2214.702071; 14520,
        2199.806641; 14580,2186.562901; 14640,2168.37925; 14700,2138.889316; 14760,
        2093.485896; 14820,2013.069293; 14880,1950.07436; 14940,1863.995849; 15000,
        1780.900561; 15060,1725.74555; 15120,1700.507482; 15180,1682.757433; 15240,
        1678.408786; 15300,1681.153413; 15360,1600.061203; 15420,1473.15369; 15480,
        1505.251298; 15540,1181.609272; 15600,907.1967513; 15660,640.7700663; 15720,
        406.5320934; 15780,256.157791; 15840,208.8316912; 15900,181.202275; 15960,
        159.8636202; 16020,155.1815606; 16080,170.2233993; 16140,180.6251977; 16200,
        203.0456695; 16260,227.0248589; 16320,248.89956; 16380,278.9536772; 16440,
        305.0942844; 16500,478.1561034; 16560,631.4743905; 16620,782.3336445; 16680,
        935.8609689; 16740,1025.379595; 16800,1081.499563; 16860,1110.44551; 16920,
        1124.794306; 16980,1420.562704; 17040,1776.447093; 17100,2269.43554; 17160,
        2537.346898; 17220,2628.896159; 17280,2654.738079; 17340,2634.016835; 17400,
        2588.925245; 17460,2530.378619; 17520,2460.036133; 17580,2406.806867; 17640,
        2369.805752; 17700,2333.960923; 17760,2304.67134; 17820,2278.078903; 17880,
        2253.979858; 17940,2224.729118; 18000,2203.697147; 18060,2188.819174; 18120,
        2177.073926; 18180,2162.796224; 18240,2135.797054; 18300,2098.179591; 18360,
        2019.124851; 18420,1947.436646; 18480,1859.951221; 18540,1780.620638; 18600,
        1713.628234; 18660,1689.943558; 18720,1659.67434; 18780,1658.657201; 18840,
        1653.697032; 18900,1609.3936; 18960,1450.772355; 19020,1492.973528; 19080,
        1251.103606; 19140,995.6330164; 19200,637.4142757; 19260,476.2883125; 19320,
        293.3029457; 19380,226.8101182; 19440,197.4264529; 19500,174.365137; 19560,
        164.3288427; 19620,174.1161654; 19680,179.8816013; 19740,194.855621; 19800,
        219.681716; 19860,242.0672406; 19920,264.4781985; 19980,291.2525778; 20040,
        452.1624178; 20100,611.4443456; 20160,762.1900986; 20220,921.40139; 20280,
        1010.971374; 20340,1064.486489; 20400,1095.579873; 20460,1115.847899; 20520,
        1390.189386; 20580,1775.422589; 20640,2232.135031; 20700,2518.490621; 20760,
        2610.439655; 20820,2649.897963; 20880,2674.134531; 20940,2638.371557; 21000,
        2592.031478; 21060,2539.750129; 21120,2481.387238; 21180,2439.252415; 21240,
        2411.922103; 21300,2380.05606; 21360,2351.909016; 21420,2333.969402; 21480,
        2318.351077; 21540,2307.177946; 21600,2293.489258; 21660,2281.907952; 21720,
        2261.324874; 21780,2249.499419; 21840,2214.037299; 21900,2163.476836; 21960,
        2088.131154; 22020,2016.195237; 22080,1935.479948; 22140,1872.817421; 22200,
        1808.951557; 22260,1776.894036; 22320,1758.942696; 22380,1762.58214; 22440,
        1765.146882; 22500,1760.61854; 22560,1736.005132; 22620,1697.889251; 22680,
        1641.646003; 22740,1582.169629; 22800,1400.80086; 22860,1405.548627; 22920,
        1204.185908; 22980,757.1925797; 23040,463.8207185; 23100,443.4552401; 23160,
        307.6596757; 23220,245.2988733; 23280,219.3074935; 23340,185.1951597; 23400,
        159.7428367; 23460,158.7093703; 23520,154.0020261; 23580,179.7909046; 23640,
        256.0715733; 23700,468.769646; 23760,626.651065; 23820,819.7238686; 23880,
        938.0364273; 23940,1021.854925; 24000,1068.578243; 24060,1090.984045; 24120,
        1197.232744; 24180,1603.886965; 24240,2002.66882; 24300,2401.525387; 24360,
        2560.694196; 24420,2616.929002; 24480,2664.396703; 24540,2702.465903; 24600,
        2730.674805; 24660,2759.591826; 24720,2780.083063; 24780,2804.227563; 24840,
        2813.157696; 24900,2824.069979; 24960,2846.810665; 25020,2856.691154; 25080,
        2852.362231; 25140,2874.806976; 25200,2888.60869; 25260,542.6923712; 25320,
        0; 25380,0; 25440,0; 25500,0; 25560,0; 25620,0; 25680,0; 25740,0; 25800,
        0; 25860,0; 25920,0; 25980,0; 26040,0; 26100,0; 26160,0; 26220,3864.198726;
        26280,7794.390164; 26340,7364.075153; 26400,6160.252938; 26460,5187.812755;
        26520,4612.675056; 26580,4362.26534; 26640,4223.934462; 26700,4120.453079;
        26760,4061.003899; 26820,4011.15078; 26880,3970.203328; 26940,3928.505555;
        27000,3889.213086; 27060,760.5249496; 27120,0; 27180,0; 27240,0; 27300,0;
        27360,0; 27420,0; 27480,0; 27540,0; 27600,0; 27660,0; 27720,0; 27780,0;
        27840,0; 27900,0; 27960,0; 28020,2226.242557; 28080,4261.992892; 28140,5254.793977;
        28200,4660.629826; 28260,4049.330444; 28320,3500.121556; 28380,3110.26394;
        28440,2827.775795; 28500,2624.550117; 28560,2518.764601; 28620,2459.451063;
        28680,2468.340597; 28740,2502.774255; 28800,2555.669423; 28860,495.55961;
        28920,0; 28980,0; 29040,0; 29100,0; 29160,0; 29220,0; 29280,0; 29340,0;
        29400,0; 29460,0; 29520,0; 29580,0; 29640,0; 29700,0; 29760,0; 29820,1946.129248;
        29880,3635.684603; 29940,4262.048527; 30000,3652.773948; 30060,3340.451197;
        30120,3060.815716; 30180,2892.297319; 30240,2784.933155; 30300,2673.297475;
        30360,2530.506767; 30420,2345.973566; 30480,2168.579102; 30540,2033.054154;
        30600,1958.074755; 30660,366.546704; 30720,0; 30780,0; 30840,0; 30900,0;
        30960,0; 31020,0; 31080,0; 31140,0; 31200,0; 31260,0; 31320,0; 31380,0;
        31440,0; 31500,0; 31560,0; 31620,1495.318567; 31680,2828.687756; 31740,3291.520278;
        31800,2628.480222; 31860,2528.58639; 31920,2413.283505; 31980,2287.33505;
        32040,2167.737542; 32100,2031.991562; 32160,1899.919457; 32220,1800.658481;
        32280,1744.504705; 32340,1747.534448; 32400,1774.939581; 32460,1810.259246;
        32520,1840.412958; 32580,1876.44194; 32640,1893.967728; 32700,1889.507194;
        32760,1863.909377; 32820,1795.96144; 32880,1699.3698; 32940,1618.46324;
        33000,1545.009066; 33060,1486.096831; 33120,1322.500404; 33180,1306.553506;
        33240,921.0914725; 33300,514.2183597; 33360,487.7531444; 33420,360.0962407;
        33480,270.6263535; 33540,211.9473997; 33600,166.211995; 33660,167.8729894;
        33720,233.0997728; 33780,345.756371; 33840,468.9795518; 33900,567.6410765;
        33960,650.9432044; 34020,710.061151; 34080,754.2324358; 34140,763.9199724;
        34200,772.6530428; 34260,805.1881464; 34320,1082.654395; 34380,1106.51558;
        34440,1427.253704; 34500,1770.637884; 34560,1810.198148; 34620,2010.418173;
        34680,2009.406557; 34740,2169.928115; 34800,2237.835066; 34860,2255.566508;
        34920,2250.188894; 34980,2259.800826; 35040,2264.592505; 35100,2258.263606;
        35160,2255.545868; 35220,2265.186683; 35280,2262.68064; 35340,2247.645186;
        35400,2223.761338; 35460,2212.137484; 35520,2195.60382; 35580,2210.238446;
        35640,2236.254855; 35700,2280.010352; 35760,2336.254499; 35820,2383.526373;
        35880,2379.056031; 35940,2351.305195; 36000,2322.970209; 36060,2296.958985;
        36120,2260.727788; 36180,2228.909246; 36240,2193.815951; 36300,2119.515241;
        36360,2041.700582; 36420,1962.708659; 36480,1869.457819; 36540,1807.008992;
        36600,1766.641998; 36660,1746.993379; 36720,1743.37395; 36780,1741.047315;
        36840,1743.226561; 36900,1726.041432; 36960,1675.255428; 37020,1623.589954;
        37080,1559.470977; 37140,1490.915378; 37200,1364.67713; 37260,1241.870369;
        37320,1127.89307; 37380,661.1968684; 37440,391.041876; 37500,417.9437189;
        37560,296.5179263; 37620,229.7924653; 37680,199.6015613; 37740,178.2270639;
        37800,156.8464247; 37860,151.7713322; 37920,160.4003387; 37980,185.1018468;
        38040,241.0763911; 38100,402.6303333; 38160,481.2010161; 38220,580.4906431;
        38280,661.6289287; 38340,692.4341667; 38400,726.8112033; 38460,750.9031391;
        38520,766.2306037; 38580,769.5664492; 38640,769.2477829; 38700,772.5240082;
        38760,984.4116573; 38820,1142.512305; 38880,1180.140199; 38940,1705.974438;
        39000,1663.833838; 39060,1883.477527; 39120,1850.419265; 39180,1959.421252;
        39240,2037.828314; 39300,1915.157499; 39360,1932.881779; 39420,2027.506439;
        39480,2050.172394; 39540,2050.110718; 39600,2042.916076; 39660,2039.327644;
        39720,2074.487671; 39780,2134.047337; 39840,2194.892036; 39900,2255.413395;
        39960,2309.088976; 40020,2350.359931; 40080,2328.319188; 40140,2314.307618;
        40200,2290.797802; 40260,2264.422095; 40320,2240.709794; 40380,2227.824083;
        40440,2212.946663; 40500,2209.500526; 40560,2204.759514; 40620,2204.25121;
        40680,2196.966848; 40740,2184.222038; 40800,2169.222989; 40860,2148.558685;
        40920,2130.099152; 40980,2109.515282; 41040,2087.080875; 41100,2057.030707;
        41160,2031.08169; 41220,2013.670026; 41280,2004.475681; 41340,1998.624192;
        41400,1999.55422; 41460,2002.091016; 41520,2007.869056; 41580,2011.407586;
        41640,2022.383101; 41700,2042.986809; 41760,2063.390273; 41820,2075.352231;
        41880,2118.493838; 41940,2187.958974; 42000,2246.851198; 42060,2307.180755;
        42120,2355.338044; 42180,2373.619017; 42240,2363.396766; 42300,2344.752263;
        42360,2318.359896; 42420,2293.293497; 42480,2266.888021; 42540,2242.803859;
        42600,2225.664747; 42660,2205.985931; 42720,2183.094919; 42780,2160.12251;
        42840,2140.961676; 42900,2106.799306; 42960,2068.768293; 43020,2051.186687;
        43080,2034.009812; 43140,2026.290569; 43200,2022.613862; 43260,2032.581104;
        43320,2026.358786; 43380,2036.389583; 43440,2046.154881; 43500,2054.558276;
        43560,2073.450653; 43620,2090.318344; 43680,2112.532378; 43740,2126.716922;
        43800,2145.964223; 43860,2157.413763; 43920,2167.455908; 43980,2178.899054;
        44040,2230.083651; 44100,2273.061781; 44160,2321.644025; 44220,253.2703196;
        44280,0; 44340,0; 44400,0; 44460,0; 44520,0; 44580,0; 44640,0; 44700,0;
        44760,0; 44820,0; 44880,0; 44940,0; 45000,0; 45060,1609.156625; 45120,3398.784691;
        45180,3849.876991; 45240,3149.060359; 45300,2987.776036; 45360,2914.794339;
        45420,2792.581436; 45480,2719.050424; 45540,2674.780501; 45600,2651.985649;
        45660,2626.614099; 45720,2598.466331; 45780,2580.832516; 45840,2569.774956;
        45900,2562.049656; 45960,2548.241611; 46020,2532.396042; 46080,2514.865235;
        46140,2505.514296; 46200,2486.243035; 46260,2477.873422; 46320,2481.919402;
        46380,2498.203126; 46440,2515.077723; 46500,2529.834825; 46560,2514.607525;
        46620,2496.79118; 46680,2471.311601; 46740,2438.569622; 46800,2391.150413;
        46860,482.4770519; 46920,0; 46980,0; 47040,0; 47100,0; 47160,0; 47220,0;
        47280,0; 47340,0; 47400,0; 47460,0; 47520,0; 47580,0; 47640,0; 47700,0;
        47760,0; 47820,1686.45612; 47880,3064.830481; 47940,3496.244873; 48000,2844.851503;
        48060,2645.233044; 48120,2454.927956; 48180,2299.847999; 48240,2189.982757;
        48300,2127.065488; 48360,2082.042121; 48420,2041.10066; 48480,2025.812956;
        48540,2020.279296; 48600,2008.877091; 48660,1985.068714; 48720,1966.761057;
        48780,1948.36527; 48840,1924.134693; 48900,1904.609777; 48960,1832.29592;
        49020,1781.41509; 49080,1743.049149; 49140,1745.493116; 49200,1794.258401;
        49260,1861.336304; 49320,1939.215081; 49380,2002.768649; 49440,2046.842373;
        49500,2072.218836; 49560,2099.40725; 49620,2106.365056; 49680,2101.393366;
        49740,2085.432497; 49800,2079.958438; 49860,2064.026066; 49920,2053.007276;
        49980,2032.936133; 50040,2023.810122; 50100,2005.126353; 50160,1998.361145;
        50220,1987.387485; 50280,1972.773266; 50340,1973.107309; 50400,1992.737179;
        50460,382.8817922; 50520,0; 50580,0; 50640,0; 50700,0; 50760,0; 50820,0;
        50880,0; 50940,0; 51000,0; 51060,0; 51120,0; 51180,0; 51240,0; 51300,0;
        51360,0; 51420,1463.636565; 51480,2646.856351; 51540,2935.509693; 51600,
        2065.472866; 51660,1752.692525; 51720,1868.317706; 51780,1838.21894; 51840,
        1761.04584; 51900,1720.406084; 51960,1703.692293; 52020,1717.813762; 52080,
        1723.718493; 52140,1726.757361; 52200,1717.956356; 52260,327.6245736; 52320,
        0; 52380,0; 52440,0; 52500,0; 52560,0; 52620,0; 52680,0; 52740,0; 52800,
        0; 52860,0; 52920,0; 52980,0; 53040,0; 53100,0; 53160,0; 53220,1111.741281;
        53280,2064.773569; 53340,2335.24738; 53400,1591.661477; 53460,871.3049548;
        53520,581.8884926; 53580,500.9031041; 53640,403.3087653; 53700,211.7515262;
        53760,136.2357979; 53820,158.052595; 53880,183.4488337; 53940,177.5159764;
        54000,187.376668; 54060,190.8359296; 54120,203.0968317; 54180,223.1412706;
        54240,342.8421092; 54300,493.2350719; 54360,606.3041644; 54420,761.1649704;
        54480,842.9672475; 54540,906.6633479; 54600,925.7084724; 54660,927.2187265;
        54720,912.5464186; 54780,882.8845808; 54840,1013.637574; 54900,1249.424359;
        54960,1368.129127; 55020,1831.21757; 55080,1940.858231; 55140,2152.210243;
        55200,2091.719251; 55260,2146.398244; 55320,2249.212799; 55380,2272.322862;
        55440,2283.281316; 55500,2285.975102; 55560,2281.943608; 55620,2299.466601;
        55680,2298.116286; 55740,2289.839078; 55800,2286.370606; 55860,2286.556394;
        55920,2268.075215; 55980,2232.601884; 56040,2197.780813; 56100,2157.155592;
        56160,2102.07601; 56220,2022.280728; 56280,1928.894591; 56340,1837.879067;
        56400,1746.839902; 56460,1687.646674; 56520,1657.643209; 56580,1646.97864;
        56640,1628.101996; 56700,1610.927142; 56760,1582.967295; 56820,1485.099778;
        56880,1340.676383; 56940,1320.549654; 57000,936.3324753; 57060,539.3857219;
        57120,428.8401478; 57180,313.8509871; 57240,207.1878688; 57300,177.6649608;
        57360,165.002541; 57420,171.969038; 57480,180.4279371; 57540,194.9047483;
        57600,197.1616046; 57660,223.7932064; 57720,253.124077; 57780,273.7665221;
        57840,300.4301002; 57900,314.2428747; 57960,318.3059795; 58020,318.0383267;
        58080,318.4927588; 58140,318.1185583; 58200,313.4815773; 58260,317.7706738;
        58320,319.7939002; 58380,321.4414121; 58440,320.008799; 58500,316.8060729;
        58560,317.7976317; 58620,320.2084793; 58680,315.884068; 58740,316.0436593;
        58800,316.4962601; 58860,313.688375; 58920,316.6992718; 58980,313.218436;
        59040,309.6074273; 59100,313.007164; 59160,307.9587526; 59220,307.932625;
        59280,311.386075; 59340,315.2029117; 59400,312.6649538; 59460,310.9664901;
        59520,310.9929108; 59580,312.0371654; 59640,415.0404465; 59700,581.2557462;
        59760,721.2854949; 59820,848.2579295; 59880,956.1111927; 59940,987.1305864;
        60000,1012.260508; 60060,1002.550924; 60120,991.7504269; 60180,981.4425833;
        60240,977.7301025; 60300,1290.742338; 60360,1457.643697; 60420,1852.815766;
        60480,2111.609132; 60540,2253.812167; 60600,2377.998868; 60660,2392.084667;
        60720,2400.2746; 60780,2394.641845; 60840,2396.072214; 60900,2388.530147;
        60960,2381.192677; 61020,2379.437948; 61080,2364.785788; 61140,2363.492989;
        61200,2378.477888; 61260,2375.046341; 61320,2373.852749; 61380,2380.094916;
        61440,2398.386142; 61500,2421.290853; 61560,2450.151306; 61620,2468.298053;
        61680,2488.768422; 61740,2489.275948; 61800,2494.25172; 61860,2477.55996;
        61920,2425.917156; 61980,2388.79623; 62040,2333.017682; 62100,2275.555846;
        62160,2175.60635; 62220,2070.965361; 62280,1948.918075; 62340,1822.478006;
        62400,1666.105176; 62460,1519.309136; 62520,1311.916092; 62580,1117.999496;
        62640,969.4962044; 62700,929.0944673; 62760,743.5537382; 62820,387.9817542;
        62880,4.034454009; 62940,-172.9051718; 63000,-167.6615092; 63060,-102.45235;
        63120,-41.95331292; 63180,61.37402038; 63240,282.1800042; 63300,485.6425295;
        63360,690.508752; 63420,855.9497917; 63480,973.294632; 63540,1051.443289;
        63600,1083.14407; 63660,1095.86981; 63720,1096.094273; 63780,1099.141566;
        63840,1100.506414; 63900,1335.097956; 63960,1678.052732; 64020,2160.987128;
        64080,2442.785648; 64140,2494.218798; 64200,2500.888375; 64260,2482.357283;
        64320,2455.948972; 64380,2439.5598; 64440,2425.885566; 64500,2416.780123;
        64560,2417.562308; 64620,2408.513774; 64680,2410.710488; 64740,2400.369974;
        64800,2405.353651; 64860,2399.918964; 64920,2392.045224; 64980,2420.543041;
        65040,2446.570385; 65100,2478.883212; 65160,2510.451916; 65220,2543.090875;
        65280,2566.856653; 65340,2595.652935; 65400,2605.425653; 65460,2613.092423;
        65520,2621.35599; 65580,2642.488832; 65640,2662.267549; 65700,2679.251383;
        65760,2695.216991; 65820,2698.760773; 65880,2707.900726; 65940,2677.194962;
        66000,2665.430984; 66060,2634.62617; 66120,2605.863101; 66180,2578.192719;
        66240,2544.887705; 66300,2525.562775; 66360,2505.755298; 66420,2485.68866;
        66480,2467.017844; 66540,2460.888452; 66600,2447.873673; 66660,2435.261585;
        66720,2429.26138; 66780,2422.27919; 66840,2402.760181; 66900,2358.326045;
        66960,2286.118784; 67020,2203.703206; 67080,2123.604327; 67140,2046.068752;
        67200,1998.926627; 67260,1974.938875; 67320,1958.980071; 67380,1964.034031;
        67440,1966.094133; 67500,1960.309802; 67560,1939.089654; 67620,1898.403325;
        67680,1861.260387; 67740,1796.84466; 67800,1739.489584; 67860,1710.588567;
        67920,1744.673242; 67980,1863.058069; 68040,2022.314158; 68100,2167.967288;
        68160,2276.547937; 68220,2381.151496; 68280,2448.677153; 68340,2496.408818;
        68400,2536.33747; 68460,519.0391538; 68520,0; 68580,0; 68640,0; 68700,0;
        68760,0; 68820,0; 68880,0; 68940,0; 69000,0; 69060,0; 69120,0; 69180,0;
        69240,0; 69300,0; 69360,0; 69420,2217.785089; 69480,4140.931115; 69540,4459.028652;
        69600,3667.592969; 69660,3366.995147; 69720,3124.715634; 69780,2912.328815;
        69840,2790.635417; 69900,2701.276381; 69960,2624.764422; 70020,2569.499764;
        70080,2531.940036; 70140,2497.956256; 70200,2482.166392; 70260,2470.790424;
        70320,2456.700854; 70380,2425.522982; 70440,2389.798972; 70500,2360.857766;
        70560,2315.632701; 70620,2253.095933; 70680,2164.433799; 70740,2011.35101;
        70800,1731.647038; 70860,1412.295354; 70920,1188.71138; 70980,1070.208318;
        71040,1076.960173; 71100,1166.239377; 71160,1288.211558; 71220,1395.921087;
        71280,1468.622635; 71340,1371.827827; 71400,1407.32884; 71460,1269.292359;
        71520,964.6391363; 71580,911.7452159; 71640,769.3030474; 71700,604.0653625;
        71760,908.8198438; 71820,763.02408; 71880,522.6118652; 71940,575.346077;
        72000,475.5912272; 72060,378.3720191; 72120,391.5394204; 72180,413.5560026;
        72240,278.6109613; 72300,287.7677816; 72360,365.5286385; 72420,499.6959466;
        72480,606.4569243; 72540,713.6044256; 72600,772.2585704; 72660,822.6798125;
        72720,946.0082329; 72780,1285.910026; 72840,1411.819604; 72900,1872.929044;
        72960,1984.323591; 73020,2156.028365; 73080,2269.067979; 73140,2263.893615;
        73200,2253.643117; 73260,2234.036177; 73320,2195.177761; 73380,2165.587856;
        73440,2152.427916; 73500,2138.928559; 73560,2124.714252; 73620,2113.075516;
        73680,2107.393212; 73740,2098.279202; 73800,2087.883103; 73860,2086.883938;
        73920,2083.491966; 73980,2086.082679; 74040,2111.34254; 74100,2161.99371;
        74160,2213.648886; 74220,2273.482878; 74280,2316.215543; 74340,2313.89522;
        74400,2310.04507; 74460,2307.936955; 74520,2276.745558; 74580,2266.725269;
        74640,2246.538901; 74700,2238.960926; 74760,2227.652871; 74820,2222.508309;
        74880,2212.968223; 74940,2227.228741; 75000,2250.142578; 75060,2282.329515;
        75120,2328.572829; 75180,2360.707781; 75240,2396.903736; 75300,2422.226305;
        75360,2436.056688; 75420,2447.854978; 75480,2467.225493; 75540,2477.714053;
        75600,2493.111979; 75660,2491.636533; 75720,2480.739989; 75780,2430.343084;
        75840,2393.00049; 75900,2341.294111; 75960,2279.813041; 76020,2204.202276;
        76080,2115.202237; 76140,2010.758077; 76200,1930.258335; 76260,1864.836168;
        76320,1828.440666; 76380,1832.828697; 76440,1832.988354; 76500,1828.757992;
        76560,1796.990934; 76620,1758.230737; 76680,1695.442959; 76740,1606.27474;
        76800,1537.393528; 76860,1490.740913; 76920,1470.597399; 76980,1487.809922;
        77040,1502.940223; 77100,1505.230847; 77160,1375.286217; 77220,1427.4994;
        77280,1239.153731; 77340,944.6164855; 77400,761.9980949; 77460,631.1635661;
        77520,447.5485156; 77580,331.0755167; 77640,416.3349949; 77700,386.7959929;
        77760,275.2192862; 77820,221.8949705; 77880,167.7461013; 77940,148.7233475;
        78000,154.9469702; 78060,185.0238372; 78120,208.5862917; 78180,242.4600176;
        78240,271.2781986; 78300,293.4115654; 78360,301.1272832; 78420,318.1455162;
        78480,322.4574404; 78540,325.3641174; 78600,357.7028569; 78660,480.352479;
        78720,560.306565; 78780,662.8031587; 78840,728.5318819; 78900,780.3262133;
        78960,810.656388; 79020,826.0267009; 79080,837.1836048; 79140,829.9759524;
        79200,918.8210768; 79260,1244.968496; 79320,1280.826138; 79380,1807.91983;
        79440,1997.57714; 79500,2193.285223; 79560,2353.882404; 79620,2400.145485;
        79680,2443.904531; 79740,2463.832695; 79800,2475.799734; 79860,2500.942239;
        79920,2498.900268; 79980,2509.241342; 80040,2519.124044; 80100,2525.310313;
        80160,2532.841913; 80220,2525.003677; 80280,2522.322753; 80340,2481.504986;
        80400,2431.566118; 80460,2402.883911; 80520,2359.767368; 80580,2326.648131;
        80640,2282.699055; 80700,2223.535722; 80760,2160.12251; 80820,2103.686757;
        80880,2065.071657; 80940,2040.502037; 81000,2029.415237; 81060,2025.506513;
        81120,2024.693736; 81180,2030.637896; 81240,2031.414291; 81300,2047.096747;
        81360,2071.133834; 81420,2102.89969; 81480,2133.013869; 81540,2159.865871;
        81600,2174.517257; 81660,2188.748806; 81720,2203.697147; 81780,2214.514929;
        81840,2220.144578; 81900,2228.607256; 81960,2225.683109; 82020,2224.581426;
        82080,2228.590202; 82140,2234.976667; 82200,2270.756137; 82260,2304.472655;
        82320,2348.587858; 82380,2388.440031; 82440,2410.797371; 82500,2388.328451;
        82560,2355.736063; 82620,2324.907016; 82680,2293.298245; 82740,2260.149596;
        82800,2239.145567; 82860,2204.713875; 82920,2159.071214; 82980,2126.05283;
        83040,2087.586107; 83100,2048.893144; 83160,1990.12132; 83220,1929.472104;
        83280,1881.116257; 83340,1834.413601; 83400,1790.844055; 83460,1768.063785;
        83520,1758.08557; 83580,1753.589527; 83640,1743.789644; 83700,1724.306476;
        83760,1695.309651; 83820,196.4283012; 83880,0; 83940,0; 84000,0; 84060,0;
        84120,0; 84180,0; 84240,0; 84300,0; 84360,0; 84420,0; 84480,0; 84540,0;
        84600,0; 84660,1040.289117; 84720,2103.103692; 84780,2382.906517; 84840,
        1553.208442; 84900,1072.780768; 84960,1267.907792; 85020,1412.955085; 85080,
        1560.520275; 85140,1280.249449; 85200,1054.808791; 85260,1040.626637; 85320,
        1193.746108; 85380,1000.050958; 85440,1366.984861; 85500,1532.824475; 85560,
        1379.546445; 85620,1479.207134; 85680,1478.213953; 85740,1752.53358; 85800,
        1775.736115; 85860,1960.248219; 85920,1919.823758; 85980,2076.710025; 86040,
        2173.994361; 86100,2209.852159; 86160,2217.332739; 86220,2224.539818; 86280,
        2237.19113; 86340,2248.271005],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-94,66},{-74,86}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
        Modelica.Media.Water.StandardWaterOnePhase)
    annotation (Placement(transformation(extent={{18,12},{32,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
        Modelica.Media.Water.StandardWaterOnePhase)
    annotation (Placement(transformation(extent={{40,12},{52,22}})));

  Buildings.Fluid.MixingVolumes.MixingVolume vol(redeclare package Medium =
        Modelica.Media.Water.StandardWaterOnePhase,
    m_flow_nominal=0.15,
    V(displayUnit="l") = 1,
    nPorts=2)
    annotation (Placement(transformation(extent={{12,44},{28,60}})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-10,44},{6,60}})));
  Modelica.Fluid.Machines.ControlledPump pumpHP(
    redeclare package Medium = Modelica.Media.Water.StandardWaterOnePhase,
    p_a_nominal=200000,
    p_b_nominal=300000,
    m_flow_nominal=0.15,
    use_m_flow_set=true)
    annotation (Placement(transformation(extent={{-12,12},{0,24}})));
  Modelica.Blocks.Sources.RealExpression realExpression(y=-scalar(Building_Load.y))
    annotation (Placement(transformation(extent={{-44,42},{-24,62}})));
  Modelica.Blocks.Sources.RealExpression CMP_f(y=scalar(CMP_frequency.y))
    annotation (Placement(transformation(extent={{-46,-20},{-26,0}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=90,
        origin={40,-44})));
  Modelica.Blocks.Sources.CombiTimeTable CMP_frequency(table=[60,0; 120,0; 180,
        0; 240,0.85; 300,27.367; 360,19.875; 420,19.908; 480,19.825; 540,19.85;
        600,20.025; 660,40.375; 720,46.458; 780,46.483; 840,46.5; 900,46.483;
        960,40.783; 1020,20.458; 1080,19.908; 1140,19.892; 1200,19.817; 1260,
        19.817; 1320,19.917; 1380,19.825; 1440,19.869; 1500,19.858; 1560,19.908;
        1620,19.883; 1680,19.875; 1740,19.867; 1800,19.875; 1860,19.925; 1920,
        23.392; 1980,29.558; 2040,29.583; 2100,29.592; 2160,29.608; 2220,29.575;
        2280,29.575; 2340,29.575; 2400,29.575; 2460,29.575; 2520,29.55; 2580,
        29.575; 2640,29.587; 2700,29.533; 2760,30.167; 2820,46.433; 2880,46.467;
        2940,46.475; 3000,46.5; 3060,46.483; 3120,33.217; 3180,19.858; 3240,
        19.875; 3300,19.892; 3360,19.858; 3420,19.858; 3480,19.875; 3540,19.858;
        3600,19.883; 3660,19.867; 3720,9.933; 3780,0; 3840,0; 3900,0; 3960,0;
        4020,0; 4080,0; 4140,0; 4200,0; 4260,0; 4320,0; 4380,0; 4440,0; 4500,0;
        4560,0; 4620,0; 4680,0; 4740,0; 4800,0; 4860,0; 4920,0; 4980,0; 5040,0;
        5100,0; 5160,0; 5220,0; 5280,0; 5340,0; 5400,0; 5460,0; 5520,0; 5580,
        21.042; 5640,29.608; 5700,29.55; 5760,29.567; 5820,29.542; 5880,29.567;
        5940,29.6; 6000,29.542; 6060,29.542; 6120,29.583; 6180,29.592; 6240,
        29.558; 6300,29.55; 6360,29.558; 6420,32.75; 6480,42.633; 6540,42.867;
        6600,42.858; 6660,42.875; 6720,42.867; 6780,42.9; 6840,42.883; 6900,
        42.892; 6960,42.883; 7020,42.883; 7080,42.892; 7140,42.9; 7200,42.9;
        7260,42.867; 7320,21.45; 7380,0; 7440,0; 7500,0; 7560,0; 7620,0; 7680,0;
        7740,0; 7800,0; 7860,0; 7920,0; 7980,0; 8040,0; 8100,0; 8160,0; 8220,0;
        8280,0; 8340,0; 8400,0; 8460,0; 8520,0; 8580,0; 8640,0; 8700,0; 8760,0;
        8820,0; 8880,0; 8940,0; 9000,0; 9060,0; 9120,0; 9180,6.517; 9240,31.342;
        9300,29.583; 9360,29.558; 9420,29.608; 9480,29.567; 9540,29.558; 9600,
        29.567; 9660,29.575; 9720,29.567; 9780,29.558; 9840,34.883; 9900,46.5;
        9960,46.5; 10020,46.5; 10080,46.5; 10140,46.242; 10200,43.875; 10260,
        43.883; 10320,43.9; 10380,43.9; 10440,43.858; 10500,43.883; 10560,
        43.883; 10620,43.9; 10680,43.883; 10740,43.875; 10800,43.883; 10860,
        43.875; 10920,21.95; 10980,0; 11040,0; 11100,0; 11160,0; 11220,0; 11280,
        0; 11340,0; 11400,0; 11460,0; 11520,0; 11580,0; 11640,0; 11700,0; 11760,
        0; 11820,0; 11880,0; 11940,0; 12000,0; 12060,0; 12120,0; 12180,0; 12240,
        0; 12300,0; 12360,0; 12420,0; 12480,0; 12540,0; 12600,0; 12660,0; 12720,
        0; 12780,9.617; 12840,45.1; 12900,54.067; 12960,54.067; 13020,54.083;
        13080,54.092; 13140,54.075; 13200,54.067; 13260,54.1; 13320,54.075;
        13380,54.058; 13440,54.075; 13500,54.05; 13560,54.075; 13620,46.367;
        13680,21.342; 13740,19.85; 13800,19.833; 13860,19.833; 13920,19.917;
        13980,19.808; 14040,19.883; 14100,19.883; 14160,19.9; 14220,19.917;
        14280,19.85; 14340,19.925; 14400,19.883; 14460,19.892; 14520,8.283;
        14580,0; 14640,0; 14700,0; 14760,0; 14820,0; 14880,0; 14940,0; 15000,0;
        15060,0; 15120,0; 15180,0; 15240,0; 15300,0; 15360,0; 15420,0; 15480,0;
        15540,0; 15600,0; 15660,0; 15720,0; 15780,0; 15840,0; 15900,0; 15960,0;
        16020,0; 16080,0; 16140,0; 16200,0; 16260,0; 16320,0; 16380,25.025;
        16440,50.75; 16500,53.583; 16560,53.583; 16620,53.567; 16680,53.525;
        16740,53.6; 16800,53.6; 16860,53.583; 16920,53.575; 16980,53.6; 17040,
        53.583; 17100,53.558; 17160,53.567; 17220,45.933; 17280,21.083; 17340,
        19.883; 17400,19.883; 17460,19.825; 17520,19.908; 17580,19.925; 17640,
        19.883; 17700,19.883; 17760,19.908; 17820,19.825; 17880,19.925; 17940,
        19.908; 18000,19.8; 18060,9.95; 18120,0; 18180,0; 18240,0; 18300,0;
        18360,0; 18420,0; 18480,0; 18540,0; 18600,0; 18660,0; 18720,0; 18780,0;
        18840,0; 18900,0; 18960,0; 19020,0; 19080,0; 19140,0; 19200,0; 19260,0;
        19320,0; 19380,0; 19440,0; 19500,0; 19560,0; 19620,0; 19680,0; 19740,0;
        19800,0; 19860,0; 19920,21.067; 19980,49.667; 20040,53.192; 20100,53.15;
        20160,53.2; 20220,53.183; 20280,53.2; 20340,53.192; 20400,53.175; 20460,
        53.183; 20520,53.183; 20580,53.15; 20640,53.15; 20700,53.2; 20760,
        53.183; 20820,44.975; 20880,24.058; 20940,23.85; 21000,23.858; 21060,
        23.867; 21120,23.867; 21180,23.817; 21240,23.875; 21300,23.85; 21360,
        23.842; 21420,23.883; 21480,23.875; 21540,23.867; 21600,23.908; 21660,
        11.908; 21720,0; 21780,0; 21840,0; 21900,0; 21960,0; 22020,0; 22080,0;
        22140,0; 22200,0; 22260,0; 22320,0; 22380,0; 22440,0; 22500,0; 22560,0;
        22620,0; 22680,0; 22740,0; 22800,0; 22860,0; 22920,0; 22980,0; 23040,0;
        23100,0; 23160,0; 23220,0; 23280,0; 23340,0; 23400,0; 23460,0; 23520,
        5.717; 23580,43.375; 23640,53.942; 23700,54.092; 23760,54.067; 23820,
        54.1; 23880,54.075; 23940,54.075; 24000,54.042; 24060,54.092; 24120,
        54.092; 24180,54.075; 24240,54.1; 24300,54.075; 24360,54.067; 24420,
        56.025; 24480,57.583; 24540,57.6; 24600,57.583; 24660,57.6; 24720,
        57.558; 24780,57.6; 24840,57.583; 24900,57.6; 24960,57.6; 25020,57.6;
        25080,57.6; 25140,57.567; 25200,57.575; 25260,58.733; 25320,59.875;
        25380,59.9; 25440,59.9; 25500,59.875; 25560,59.9; 25620,59.883; 25680,
        59.9; 25740,59.867; 25800,59.9; 25860,59.9; 25920,59.9; 25980,59.9;
        26040,59.883; 26100,59.9; 26160,59.867; 26220,54.625; 26280,49.183;
        26340,49.175; 26400,49.2; 26460,49.192; 26520,49.183; 26580,49.167;
        26640,49.192; 26700,49.2; 26760,49.2; 26820,49.183; 26880,49.183; 26940,
        49.2; 27000,49.192; 27060,24.583; 27120,0; 27180,0; 27240,0; 27300,0;
        27360,0; 27420,0; 27480,0; 27540,0; 27600,0; 27660,0; 27720,0; 27780,0;
        27840,0; 27900,0; 27960,0; 28020,0; 28080,0; 28140,0; 28200,0; 28260,0;
        28320,0; 28380,0; 28440,0; 28500,0; 28560,0; 28620,0; 28680,0; 28740,0;
        28800,0; 28860,0; 28920,0; 28980,0; 29040,0; 29100,0; 29160,0; 29220,0;
        29280,0; 29340,0; 29400,0; 29460,0; 29520,0; 29580,0; 29640,0; 29700,0;
        29760,0; 29820,0; 29880,0; 29940,0; 30000,0; 30060,0; 30120,0; 30180,0;
        30240,0; 30300,0; 30360,0; 30420,0; 30480,0; 30540,0; 30600,0; 30660,0;
        30720,0; 30780,0; 30840,0; 30900,0; 30960,0; 31020,0; 31080,0; 31140,0;
        31200,0; 31260,0; 31320,0; 31380,0; 31440,0; 31500,0; 31560,0; 31620,0;
        31680,0; 31740,0; 31800,0; 31860,0; 31920,0; 31980,0; 32040,0; 32100,0;
        32160,0; 32220,0; 32280,0; 32340,0; 32400,0; 32460,0; 32520,0; 32580,0;
        32640,0; 32700,0; 32760,0; 32820,0; 32880,0; 32940,0; 33000,0; 33060,0;
        33120,0; 33180,0; 33240,0; 33300,0; 33360,0; 33420,0; 33480,9.458;
        33540,32.392; 33600,30.883; 33660,30.9; 33720,30.867; 33780,30.858;
        33840,30.875; 33900,30.858; 33960,30.858; 34020,30.9; 34080,30.883;
        34140,30.867; 34200,30.883; 34260,29.75; 34320,28.667; 34380,28.7;
        34440,28.658; 34500,28.717; 34560,28.65; 34620,28.675; 34680,28.658;
        34740,28.65; 34800,28.667; 34860,28.667; 34920,28.7; 34980,28.683;
        35040,28.658; 35100,28.717; 35160,28.683; 35220,25.392; 35280,22.858;
        35340,22.833; 35400,22.875; 35460,38.917; 35520,46.483; 35580,46.5;
        35640,46.442; 35700,46.483; 35760,42.3; 35820,23.275; 35880,22.825;
        35940,22.833; 36000,22.842; 36060,11.45; 36120,0; 36180,0; 36240,0;
        36300,0; 36360,0; 36420,0; 36480,0; 36540,0; 36600,0; 36660,0; 36720,0;
        36780,0; 36840,0; 36900,0; 36960,0; 37020,0; 37080,0; 37140,0; 37200,0;
        37260,0; 37320,0; 37380,0; 37440,0; 37500,0; 37560,0; 37620,0; 37680,0;
        37740,0; 37800,0; 37860,0; 37920,5.633; 37980,32.425; 38040,30.092;
        38100,30.067; 38160,30.092; 38220,30.05; 38280,30.067; 38340,30.058;
        38400,30.075; 38460,30.092; 38520,30.1; 38580,30.067; 38640,30.083;
        38700,30.067; 38760,30.1; 38820,25.142; 38880,20.308; 38940,20.275;
        39000,20.217; 39060,20.242; 39120,20.283; 39180,20.292; 39240,20.308;
        39300,20.342; 39360,20.242; 39420,20.35; 39480,20.267; 39540,20.267;
        39600,22.858; 39660,45.233; 39720,46.5; 39780,46.483; 39840,46.475;
        39900,46.483; 39960,36.642; 40020,28.675; 40080,28.658; 40140,28.667;
        40200,28.658; 40260,28.667; 40320,28.658; 40380,28.65; 40440,28.658;
        40500,28.667; 40560,28.65; 40620,24.867; 40680,21.6; 40740,21.525;
        40800,21.55; 40860,21.583; 40920,21.55; 40980,21.55; 41040,21.592;
        41100,21.575; 41160,21.608; 41220,21.567; 41280,21.542; 41340,21.625;
        41400,21.525; 41460,24.05; 41520,28.642; 41580,28.675; 41640,28.683;
        41700,28.683; 41760,31.483; 41820,46.45; 41880,46.458; 41940,46.5;
        42000,46.5; 42060,46.483; 42120,33.283; 42180,28.675; 42240,28.633;
        42300,28.642; 42360,28.65; 42420,24.675; 42480,21.167; 42540,21.2;
        42600,21.117; 42660,21.167; 42720,21.133; 42780,21.192; 42840,21.192;
        42900,21.208; 42960,21.142; 43020,21.183; 43080,21.167; 43140,21.192;
        43200,21.158; 43260,23.6; 43320,28.642; 43380,28.675; 43440,28.658;
        43500,28.692; 43560,28.683; 43620,28.683; 43680,28.65; 43740,28.675;
        43800,28.658; 43860,28.717; 43920,34.933; 43980,46.483; 44040,46.467;
        44100,46.492; 44160,46.5; 44220,45.85; 44280,25.808; 44340,20.225;
        44400,20.333; 44460,20.233; 44520,20.275; 44580,20.25; 44640,20.3;
        44700,20.267; 44760,20.233; 44820,20.242; 44880,20.292; 44940,20.275;
        45000,20.242; 45060,23.033; 45120,28.675; 45180,28.667; 45240,28.667;
        45300,28.683; 45360,28.683; 45420,28.667; 45480,28.667; 45540,28.683;
        45600,28.667; 45660,28.683; 45720,28.667; 45780,28.65; 45840,28.65;
        45900,28.7; 45960,28.658; 46020,25.008; 46080,34.3; 46140,46.492; 46200,
        46.458; 46260,46.483; 46320,46.5; 46380,45.125; 46440,25.017; 46500,
        22.083; 46560,22.15; 46620,22.067; 46680,22.067; 46740,22.092; 46800,
        22.058; 46860,11.042; 46920,0; 46980,0; 47040,0; 47100,0; 47160,0;
        47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0; 47580,0; 47640,0;
        47700,0; 47760,0; 47820,0; 47880,0; 47940,0; 48000,0; 48060,0; 48120,0;
        48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0; 48540,0; 48600,0;
        48660,0; 48720,5.433; 48780,32.35; 48840,29.583; 48900,29.567; 48960,
        29.6; 49020,29.558; 49080,29.583; 49140,29.558; 49200,29.575; 49260,
        29.567; 49320,29.6; 49380,29.583; 49440,29.583; 49500,29.583; 49560,
        29.567; 49620,25.167; 49680,21.158; 49740,21.2; 49800,21.183; 49860,
        21.158; 49920,21.117; 49980,21.233; 50040,21.192; 50100,21.167; 50160,
        21.208; 50220,21.292; 50280,41.442; 50340,46.5; 50400,46.5; 50460,
        23.225; 50520,0; 50580,0; 50640,0; 50700,0; 50760,0; 50820,0; 50880,0;
        50940,0; 51000,0; 51060,0; 51120,0; 51180,0; 51240,0; 51300,0; 51360,0;
        51420,0; 51480,0; 51540,0; 51600,0; 51660,0; 51720,0; 51780,0; 51840,0;
        51900,0; 51960,0; 52020,0; 52080,0; 52140,0; 52200,0; 52260,0; 52320,0;
        52380,0; 52440,0; 52500,0; 52560,0; 52620,0; 52680,0; 52740,0; 52800,0;
        52860,0; 52920,0; 52980,0; 53040,0; 53100,0; 53160,0; 53220,0; 53280,0;
        53340,0; 53400,0; 53460,0; 53520,0; 53580,0; 53640,0; 53700,0; 53760,0;
        53820,0; 53880,0; 53940,0; 54000,0; 54060,0; 54120,20.167; 54180,39.883;
        54240,40.567; 54300,46.483; 54360,46.458; 54420,46.492; 54480,46.467;
        54540,46.417; 54600,40.417; 54660,39.875; 54720,39.875; 54780,39.892;
        54840,39.892; 54900,39.9; 54960,39.867; 55020,39.217; 55080,38.867;
        55140,38.867; 55200,38.858; 55260,38.867; 55320,38.9; 55380,38.842;
        55440,38.875; 55500,38.85; 55560,38.875; 55620,38.867; 55680,38.842;
        55740,38.858; 55800,38.858; 55860,19.45; 55920,0; 55980,0; 56040,0;
        56100,0; 56160,0; 56220,0; 56280,0; 56340,0; 56400,0; 56460,0; 56520,0;
        56580,0; 56640,0; 56700,0; 56760,0; 56820,0; 56880,0; 56940,0; 57000,0;
        57060,0; 57120,0; 57180,0; 57240,0; 57300,0; 57360,0; 57420,0; 57480,0;
        57540,0; 57600,0; 57660,0; 57720,0; 57780,0; 57840,0; 57900,0; 57960,0;
        58020,0; 58080,0; 58140,0; 58200,0; 58260,0; 58320,0; 58380,0; 58440,0;
        58500,0; 58560,0; 58620,0; 58680,0; 58740,0; 58800,0; 58860,0; 58920,0;
        58980,0; 59040,0; 59100,0; 59160,0; 59220,0; 59280,0; 59340,0; 59400,0;
        59460,0; 59520,20.608; 59580,50.942; 59640,59.867; 59700,59.9; 59760,
        59.875; 59820,59.9; 59880,59.9; 59940,59.883; 60000,59.9; 60060,59.883;
        60120,59.883; 60180,59.875; 60240,59.9; 60300,59.9; 60360,59.883; 60420,
        52.583; 60480,42.458; 60540,42.458; 60600,42.467; 60660,42.483; 60720,
        42.5; 60780,42.467; 60840,42.433; 60900,42.433; 60960,42.458; 61020,
        42.5; 61080,42.483; 61140,42.5; 61200,42.467; 61260,45.233; 61320,58.4;
        61380,59.9; 61440,59.867; 61500,59.9; 61560,59.9; 61620,59.883; 61680,
        59.9; 61740,59.9; 61800,19.4; 61860,0; 61920,0; 61980,0; 62040,39.042;
        62100,59.9; 62160,49.9; 62220,0; 62280,13.367; 62340,55.958; 62400,
        59.867; 62460,59.758; 62520,4.85; 62580,0; 62640,0; 62700,0; 62760,0;
        62820,0; 62880,0; 62940,0; 63000,0; 63060,2.433; 63120,40.242; 63180,
        57.2; 63240,59.892; 63300,59.9; 63360,59.883; 63420,59.9; 63480,59.9;
        63540,59.9; 63600,59.883; 63660,59.9; 63720,59.9; 63780,59.9; 63840,
        59.883; 63900,59.9; 63960,59.9; 64020,52.075; 64080,34.042; 64140,
        34.108; 64200,34.058; 64260,34.1; 64320,34.05; 64380,34.033; 64440,
        34.058; 64500,34.05; 64560,34.083; 64620,34.05; 64680,34.033; 64740,
        34.075; 64800,34.075; 64860,36.792; 64920,48.575; 64980,49.2; 65040,
        49.15; 65100,49.167; 65160,49.183; 65220,49.2; 65280,49.183; 65340,49.2;
        65400,49.183; 65460,49.2; 65520,49.2; 65580,49.183; 65640,49.183; 65700,
        49.192; 65760,49.192; 65820,41.675; 65880,28.692; 65940,28.667; 66000,
        28.633; 66060,28.658; 66120,28.675; 66180,28.642; 66240,28.65; 66300,
        28.633; 66360,28.675; 66420,28.65; 66480,28.667; 66540,28.658; 66600,
        28.692; 66660,14.333; 66720,0; 66780,0; 66840,0; 66900,0; 66960,0;
        67020,0; 67080,0; 67140,0; 67200,0; 67260,0; 67320,0; 67380,0; 67440,0;
        67500,0; 67560,0; 67620,0; 67680,0; 67740,12; 67800,46.858; 67860,
        53.592; 67920,53.575; 67980,53.6; 68040,53.583; 68100,53.583; 68160,
        53.6; 68220,53.6; 68280,53.567; 68340,53.542; 68400,53.583; 68460,
        47.817; 68520,28.908; 68580,28.692; 68640,28.675; 68700,28.683; 68760,
        28.7; 68820,28.658; 68880,28.625; 68940,28.658; 69000,28.675; 69060,
        28.65; 69120,28.683; 69180,28.692; 69240,28.692; 69300,28.683; 69360,
        28.658; 69420,11.942; 69480,0; 69540,0; 69600,0; 69660,0; 69720,0;
        69780,0; 69840,0; 69900,0; 69960,0; 70020,0; 70080,0; 70140,0; 70200,0;
        70260,0; 70320,0; 70380,0; 70440,0; 70500,0; 70560,0; 70620,0; 70680,0;
        70740,0; 70800,0; 70860,0; 70920,0; 70980,0; 71040,0; 71100,0; 71160,0;
        71220,0; 71280,0; 71340,0; 71400,0; 71460,0; 71520,0; 71580,0; 71640,0;
        71700,0; 71760,0; 71820,0; 71880,0; 71940,0; 72000,0; 72060,0; 72120,
        5.142; 72180,35.217; 72240,35.4; 72300,35.392; 72360,35.383; 72420,
        35.342; 72480,35.383; 72540,35.4; 72600,35.383; 72660,35.4; 72720,
        35.358; 72780,35.35; 72840,35.375; 72900,35.342; 72960,35.358; 73020,
        29.5; 73080,22.492; 73140,22.442; 73200,22.467; 73260,22.5; 73320,
        22.458; 73380,22.5; 73440,22.492; 73500,22.492; 73560,22.483; 73620,
        22.525; 73680,22.533; 73740,22.433; 73800,22.55; 73860,24.917; 73920,
        38.742; 73980,46.467; 74040,46.5; 74100,46.483; 74160,46.483; 74220,
        43.45; 74280,28.85; 74340,28.675; 74400,28.683; 74460,28.7; 74520,
        28.675; 74580,28.683; 74640,28.658; 74700,28.65; 74760,28.667; 74820,
        32.833; 74880,43.183; 74940,43.383; 75000,43.4; 75060,43.375; 75120,
        43.383; 75180,43.4; 75240,43.383; 75300,43.4; 75360,43.4; 75420,43.383;
        75480,43.4; 75540,43.392; 75600,43.383; 75660,21.667; 75720,0; 75780,0;
        75840,0; 75900,0; 75960,0; 76020,0; 76080,0; 76140,0; 76200,0; 76260,0;
        76320,0; 76380,0; 76440,0; 76500,0; 76560,0; 76620,0; 76680,0; 76740,0;
        76800,0; 76860,0; 76920,0; 76980,0; 77040,0; 77100,0; 77160,0; 77220,0;
        77280,0; 77340,0; 77400,0; 77460,0; 77520,0; 77580,0; 77640,0; 77700,0;
        77760,0; 77820,0; 77880,0; 77940,0; 78000,0; 78060,0; 78120,0; 78180,0;
        78240,0; 78300,0; 78360,0; 78420,0; 78480,9.858; 78540,35.758; 78600,
        35.392; 78660,35.383; 78720,35.392; 78780,35.367; 78840,35.383; 78900,
        35.358; 78960,35.367; 79020,35.35; 79080,35.375; 79140,35.375; 79200,
        35.383; 79260,37.908; 79320,45.167; 79380,45.167; 79440,45.2; 79500,
        45.192; 79560,45.183; 79620,45.167; 79680,45.183; 79740,45.2; 79800,
        45.183; 79860,45.192; 79920,45.2; 79980,45.192; 80040,45.2; 80100,45.2;
        80160,45.167; 80220,37.192; 80280,19.85; 80340,19.833; 80400,19.85;
        80460,19.908; 80520,19.883; 80580,19.875; 80640,19.858; 80700,19.858;
        80760,19.95; 80820,19.875; 80880,19.85; 80940,19.917; 81000,19.875;
        81060,22.667; 81120,29.567; 81180,29.558; 81240,29.558; 81300,29.567;
        81360,29.567; 81420,29.575; 81480,29.55; 81540,29.533; 81600,29.583;
        81660,29.533; 81720,29.6; 81780,29.583; 81840,29.55; 81900,29.55; 81960,
        29.583; 82020,27.683; 82080,45.65; 82140,46.483; 82200,46.492; 82260,
        46.442; 82320,46.492; 82380,35.192; 82440,22.892; 82500,22.85; 82560,
        22.867; 82620,22.833; 82680,22.817; 82740,22.808; 82800,22.892; 82860,
        11.417; 82920,0; 82980,0; 83040,0; 83100,0; 83160,0; 83220,0; 83280,0;
        83340,0; 83400,0; 83460,0; 83520,0; 83580,0; 83640,0; 83700,0; 83760,0;
        83820,0; 83880,0; 83940,0; 84000,0; 84060,0; 84120,0; 84180,0; 84240,0;
        84300,0; 84360,0; 84420,0; 84480,0; 84540,0; 84600,0; 84660,0; 84720,
        6.042; 84780,29.7; 84840,24.733; 84900,24.667; 84960,24.658; 85020,
        24.692; 85080,24.7; 85140,24.675; 85200,24.7; 85260,24.667; 85320,
        24.692; 85380,24.7; 85440,24.658; 85500,24.683; 85560,24.675; 85620,
        28.358; 85680,40.467; 85740,41.192; 85800,41.2; 85860,41.2; 85920,41.2;
        85980,41.175; 86040,41.2; 86100,41.192; 86160,41.15; 86220,41.167;
        86280,41.175; 86340,41.167])
    annotation (Placement(transformation(extent={{-62,66},{-42,86}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[60,1.343; 120,1.344; 180,1.345;
        240,1.346; 300,1.347; 360,1.348; 420,1.349; 480,1.35; 540,1.351; 600,1.352;
        660,1.353; 720,1.354; 780,1.355; 840,1.356; 900,1.357; 960,1.358; 1020,1.359;
        1080,1.36; 1140,1.361; 1200,1.362; 1260,1.363; 1320,1.364; 1380,1.365; 1440,
        1.366; 1500,1.367; 1560,1.368; 1620,1.369; 1680,1.37; 1740,1.371; 1800,1.372;
        1860,1.373; 1920,1.374; 1980,1.375; 2040,1.376; 2100,1.377; 2160,1.378;
        2220,1.379; 2280,1.38; 2340,1.381; 2400,1.382; 2460,1.383; 2520,1.384; 2580,
        1.385; 2640,1.386; 2700,1.387; 2760,1.388; 2820,1.389; 2880,1.39; 2940,1.391;
        3000,1.392; 3060,1.393; 3120,1.394; 3180,1.395; 3240,1.396; 3300,1.397;
        3360,1.398; 3420,1.399; 3480,1.4; 3540,1.401; 3600,1.402; 3660,1.403; 3720,
        1.404; 3780,1.405; 3840,1.406; 3900,1.407; 3960,1.408; 4020,1.409; 4080,
        1.41; 4140,1.411; 4200,1.412; 4260,1.413; 4320,1.414; 4380,1.415; 4440,1.416;
        4500,1.417; 4560,1.418; 4620,1.419; 4680,1.42; 4740,1.421; 4800,1.422; 4860,
        1.423; 4920,1.424; 4980,1.425; 5040,1.426; 5100,1.427; 5160,1.428; 5220,
        1.429; 5280,1.43; 5340,1.431; 5400,1.432; 5460,1.433; 5520,1.434; 5580,1.435;
        5640,1.436; 5700,1.437; 5760,1.438; 5820,1.439; 5880,1.44; 5940,1.441; 6000,
        1.442; 6060,1.443; 6120,1.444; 6180,1.445; 6240,1.446; 6300,1.447; 6360,
        1.448; 6420,1.449; 6480,1.45; 6540,1.451; 6600,1.452; 6660,1.453; 6720,1.454;
        6780,1.455; 6840,1.456; 6900,1.457; 6960,1.458; 7020,1.459; 7080,1.46; 7140,
        1.461; 7200,1.462; 7260,1.463; 7320,1.464; 7380,1.465; 7440,1.466; 7500,
        1.467; 7560,1.468; 7620,1.469; 7680,1.47; 7740,1.471; 7800,1.472; 7860,1.473;
        7920,1.474; 7980,1.475; 8040,1.476; 8100,1.477; 8160,1.478; 8220,1.479;
        8280,1.48; 8340,1.481; 8400,1.482; 8460,1.483; 8520,1.484; 8580,1.485; 8640,
        1.486; 8700,1.487; 8760,1.488; 8820,1.489; 8880,1.49; 8940,1.491; 9000,1.492;
        9060,1.493; 9120,1.494; 9180,1.495; 9240,1.496; 9300,1.497; 9360,1.498;
        9420,1.499; 9480,1.5; 9540,1.501; 9600,1.502; 9660,1.503; 9720,1.504; 9780,
        1.505; 9840,1.506; 9900,1.507; 9960,1.508; 10020,1.509; 10080,1.51; 10140,
        1.511; 10200,1.512; 10260,1.513; 10320,1.514; 10380,1.515; 10440,1.516;
        10500,1.517; 10560,1.518; 10620,1.519; 10680,1.52; 10740,1.521; 10800,1.522;
        10860,1.523; 10920,1.524; 10980,1.525; 11040,1.526; 11100,1.527; 11160,1.528;
        11220,1.529; 11280,1.53; 11340,1.531; 11400,1.532; 11460,1.533; 11520,1.534;
        11580,1.535; 11640,1.536; 11700,1.537; 11760,1.538; 11820,1.539; 11880,1.54;
        11940,1.541; 12000,1.542; 12060,1.543; 12120,1.544; 12180,1.545; 12240,1.546;
        12300,1.547; 12360,1.548; 12420,1.549; 12480,1.55; 12540,1.551; 12600,1.552;
        12660,1.553; 12720,1.554; 12780,1.555; 12840,1.556; 12900,1.557; 12960,1.558;
        13020,1.559; 13080,1.56; 13140,1.561; 13200,1.562; 13260,1.563; 13320,1.564;
        13380,1.565; 13440,1.566; 13500,1.567; 13560,1.568; 13620,1.569; 13680,1.57;
        13740,1.571; 13800,1.572; 13860,1.573; 13920,1.574; 13980,1.575; 14040,1.576;
        14100,1.577; 14160,1.578; 14220,1.579; 14280,1.58; 14340,1.581; 14400,1.582;
        14460,1.583; 14520,1.584; 14580,1.585; 14640,1.586; 14700,1.587; 14760,1.588;
        14820,1.589; 14880,1.59; 14940,1.591; 15000,1.592; 15060,1.593; 15120,1.594;
        15180,1.595; 15240,1.596; 15300,1.597; 15360,1.598; 15420,1.599; 15480,1.6;
        15540,1.601; 15600,1.602; 15660,1.603; 15720,1.604; 15780,1.605; 15840,1.606;
        15900,1.607; 15960,1.608; 16020,1.609; 16080,1.61; 16140,1.611; 16200,1.612;
        16260,1.613; 16320,1.614; 16380,1.615; 16440,1.616; 16500,1.617; 16560,1.618;
        16620,1.619; 16680,1.62; 16740,1.621; 16800,1.622; 16860,1.623; 16920,1.624;
        16980,1.625; 17040,1.626; 17100,1.627; 17160,1.628; 17220,1.629; 17280,1.63;
        17340,1.631; 17400,1.632; 17460,1.633; 17520,1.634; 17580,1.635; 17640,1.636;
        17700,1.637; 17760,1.638; 17820,1.639; 17880,1.64; 17940,1.641; 18000,1.642;
        18060,1.643; 18120,1.644; 18180,1.645; 18240,1.646; 18300,1.647; 18360,1.648;
        18420,1.649; 18480,1.65; 18540,1.651; 18600,1.652; 18660,1.653; 18720,1.654;
        18780,1.655; 18840,1.656; 18900,1.657; 18960,1.658; 19020,1.659; 19080,1.66;
        19140,1.661; 19200,1.662; 19260,1.663; 19320,1.664; 19380,1.665; 19440,1.666;
        19500,1.667; 19560,1.668; 19620,1.669; 19680,1.67; 19740,1.671; 19800,1.672;
        19860,1.673; 19920,1.674; 19980,1.675; 20040,1.676; 20100,1.677; 20160,1.678;
        20220,1.679; 20280,1.68; 20340,1.681; 20400,1.682; 20460,1.683; 20520,1.684;
        20580,1.685; 20640,1.686; 20700,1.687; 20760,1.688; 20820,1.689; 20880,1.69;
        20940,1.691; 21000,1.692; 21060,1.693; 21120,1.694; 21180,1.695; 21240,1.696;
        21300,1.697; 21360,1.698; 21420,1.699; 21480,1.7; 21540,1.701; 21600,1.702;
        21660,1.703; 21720,1.704; 21780,1.705; 21840,1.706; 21900,1.707; 21960,1.708;
        22020,1.709; 22080,1.71; 22140,1.711; 22200,1.712; 22260,1.713; 22320,1.714;
        22380,1.715; 22440,1.716; 22500,1.717; 22560,1.718; 22620,1.719; 22680,1.72;
        22740,1.721; 22800,1.722; 22860,1.723; 22920,1.724; 22980,1.725; 23040,1.726;
        23100,1.727; 23160,1.728; 23220,1.729; 23280,1.73; 23340,1.731; 23400,1.732;
        23460,1.733; 23520,1.734; 23580,1.735; 23640,1.736; 23700,1.737; 23760,1.738;
        23820,1.739; 23880,1.74; 23940,1.008; 24000,0.988; 24060,0.986; 24120,0.973;
        24180,0.957; 24240,0.937; 24300,0.907; 24360,0.897; 24420,0.89; 24480,0.891;
        24540,0.865; 24600,0.838; 24660,0.848; 24720,0.83; 24780,0.827; 24840,0.832;
        24900,0.846; 24960,0.852; 25020,0.838; 25080,0.824; 25140,0.818; 25200,0.815;
        25260,0.808; 25320,0.788; 25380,0.777; 25440,0.783; 25500,0.76; 25560,0.738;
        25620,0.731; 25680,0.733; 25740,0.734; 25800,0.718; 25860,0.733; 25920,0.718;
        25980,0.716; 26040,0.705; 26100,0.695; 26160,0.678; 26220,0.658; 26280,0.636;
        26340,0.618; 26400,0.615; 26460,0.63; 26520,0.602; 26580,0.612; 26640,0.601;
        26700,0.59; 26760,0.591; 26820,0.582; 26880,0.57; 26940,0.575; 27000,0.564;
        27060,0.549; 27120,0.561; 27180,0.58; 27240,0.575; 27300,0.569; 27360,0.562;
        27420,0.563; 27480,0.554; 27540,0.565; 27600,0.574; 27660,0.582; 27720,0.583;
        27780,0.574; 27840,0.581; 27900,0.588; 27960,0.585; 28020,0.598; 28080,0.607;
        28140,0.65; 28200,0.606; 28260,0.592; 28320,0.589; 28380,0.627; 28440,0.608;
        28500,0.586; 28560,0.6; 28620,0.604; 28680,0.617; 28740,0.621; 28800,0.622;
        28860,0.625; 28920,0.615; 28980,0.599; 29040,0.626; 29100,0.627; 29160,0.613;
        29220,0.618; 29280,0.649; 29340,0.651; 29400,0.662; 29460,0.643; 29520,0.65;
        29580,0.662; 29640,0.669; 29700,0.689; 29760,0.682; 29820,0.689; 29880,0.683;
        29940,0.664; 30000,0.642; 30060,0.66; 30120,0.653; 30180,0.641; 30240,0.643;
        30300,0.615; 30360,0.653; 30420,0.608; 30480,0.637; 30540,0.643; 30600,0.643;
        30660,0.626; 30720,0.628; 30780,0.676; 30840,0.658; 30900,0.664; 30960,0.642;
        31020,0.652; 31080,0.666; 31140,0.704; 31200,0.669; 31260,0.675; 31320,0.717;
        31380,0.703; 31440,0.705; 31500,0.754; 31560,0.727; 31620,0.718; 31680,0.746;
        31740,0.753; 31800,0.785; 31860,0.805; 31920,0.769; 31980,0.78; 32040,0.803;
        32100,0.814; 32160,0.811; 32220,0.818; 32280,0.847; 32340,0.845; 32400,0.852;
        32460,0.89; 32520,0.906; 32580,0.903; 32640,0.914; 32700,0.924; 32760,0.906;
        32820,0.902; 32880,0.933; 32940,0.923; 33000,0.918; 33060,0.962; 33120,0.952;
        33180,0.948; 33240,0.957; 33300,0.951; 33360,0.96; 33420,0.909; 33480,0.947;
        33540,0.999; 33600,1.01; 33660,1.015; 33720,1.02; 33780,1.023; 33840,1.012;
        33900,1.041; 33960,1.076; 34020,1.095; 34080,1.136; 34140,1.161; 34200,1.242;
        34260,1.272; 34320,1.237; 34380,1.198; 34440,1.287; 34500,1.287; 34560,1.33;
        34620,1.357; 34680,1.373; 34740,1.408; 34800,1.38; 34860,1.283; 34920,1.335;
        34980,1.363; 35040,1.38; 35100,1.411; 35160,1.456; 35220,1.484; 35280,1.473;
        35340,1.465; 35400,1.425; 35460,1.487; 35520,1.483; 35580,1.527; 35640,1.542;
        35700,1.55; 35760,1.609; 35820,1.599; 35880,1.624; 35940,1.539; 36000,1.517;
        36060,1.657; 36120,1.753; 36180,1.727; 36240,1.742; 36300,1.766; 36360,1.784;
        36420,1.696; 36480,1.649; 36540,1.77; 36600,1.792; 36660,1.795; 36720,1.772;
        36780,1.782; 36840,1.694; 36900,1.718; 36960,1.645; 37020,1.759; 37080,1.748;
        37140,1.713; 37200,1.727; 37260,1.732; 37320,1.728; 37380,1.732; 37440,1.743;
        37500,1.695; 37560,1.632; 37620,1.614; 37680,1.668; 37740,1.686; 37800,1.65;
        37860,1.635; 37920,1.629; 37980,1.592; 38040,1.608; 38100,1.628; 38160,1.567;
        38220,1.608; 38280,1.597; 38340,1.602; 38400,1.606; 38460,1.531; 38520,1.543;
        38580,1.572; 38640,1.5; 38700,1.5; 38760,1.43; 38820,1.336; 38880,1.257;
        38940,1.194; 39000,1.168; 39060,1.148; 39120,1.172; 39180,1.149; 39240,1.153;
        39300,1.082; 39360,1.023; 39420,0.977; 39480,0.877; 39540,0.85; 39600,0.845;
        39660,0.823; 39720,0.779; 39780,0.739; 39840,0.705; 39900,0.66; 39960,0.652;
        40020,0.662; 40080,0.63; 40140,0.61; 40200,0.635; 40260,0.626; 40320,0.609;
        40380,0.587; 40440,0.537; 40500,0.503; 40560,0.543; 40620,0.516; 40680,0.494;
        40740,0.469; 40800,0.462; 40860,0.462; 40920,0.447; 40980,0.432; 41040,0.407;
        41100,0.378; 41160,0.359; 41220,0.355; 41280,0.355; 41340,0.357; 41400,0.37;
        41460,0.37; 41520,0.358; 41580,0.326; 41640,0.32; 41700,0.324; 41760,0.336;
        41820,0.362; 41880,0.349; 41940,0.293; 42000,0.253; 42060,0.262; 42120,0.255;
        42180,0.216; 42240,0.184; 42300,0.167; 42360,0.159; 42420,0.159; 42480,0.154;
        42540,0.145; 42600,0.158; 42660,0.167; 42720,0.182; 42780,0.167; 42840,0.144;
        42900,0.157; 42960,0.179; 43020,0.208; 43080,0.191; 43140,0.157; 43200,0.174;
        43260,0.208; 43320,0.251; 43380,0.244; 43440,0.245; 43500,0.215; 43560,0.199;
        43620,0.224; 43680,0.216; 43740,0.209; 43800,0.213; 43860,0.209; 43920,0.202;
        43980,0.208; 44040,0.215; 44100,0.197; 44160,0.176; 44220,0.157; 44280,0.134;
        44340,0.127; 44400,0.134; 44460,0.149; 44520,0.17; 44580,0.184; 44640,0.172;
        44700,0.152; 44760,0.158; 44820,0.2; 44880,0.238; 44940,0.212; 45000,0.17;
        45060,0.173; 45120,0.226; 45180,0.263; 45240,0.249; 45300,0.251; 45360,0.249;
        45420,0.233; 45480,0.223; 45540,0.202; 45600,0.169; 45660,0.167; 45720,0.159;
        45780,0.165; 45840,0.182; 45900,0.198; 45960,0.24; 46020,0.282; 46080,0.297;
        46140,0.295; 46200,0.276; 46260,0.326; 46320,0.322; 46380,0.317; 46440,0.343;
        46500,0.359; 46560,0.362; 46620,0.34; 46680,0.382; 46740,0.387; 46800,0.384;
        46860,0.38; 46920,0.314; 46980,0.281; 47040,0.287; 47100,0.273; 47160,0.302;
        47220,0.254; 47280,0.281; 47340,0.362; 47400,0.408; 47460,0.425; 47520,0.443;
        47580,0.433; 47640,0.367; 47700,0.312; 47760,0.309; 47820,0.332; 47880,0.352;
        47940,0.375; 48000,0.389; 48060,0.403; 48120,0.368; 48180,0.322; 48240,0.307;
        48300,0.343; 48360,0.398; 48420,0.405; 48480,0.359; 48540,0.328; 48600,0.355;
        48660,0.318; 48720,0.276; 48780,0.253; 48840,0.272; 48900,0.296; 48960,0.284;
        49020,0.244; 49080,0.258; 49140,0.259; 49200,0.194; 49260,0.183; 49320,0.202;
        49380,0.214; 49440,0.241; 49500,0.23; 49560,0.211; 49620,0.207; 49680,0.215;
        49740,0.266; 49800,0.323; 49860,0.312; 49920,0.295; 49980,0.312; 50040,0.275;
        50100,0.199; 50160,0.167; 50220,0.13; 50280,0.142; 50340,0.168; 50400,0.197;
        50460,0.214; 50520,0.23; 50580,0.245; 50640,0.222; 50700,0.233; 50760,0.206;
        50820,0.178; 50880,0.208; 50940,0.233; 51000,0.254; 51060,0.262; 51120,0.248;
        51180,0.243; 51240,0.243; 51300,0.212; 51360,0.21; 51420,0.202; 51480,0.172;
        51540,0.171; 51600,0.224; 51660,0.214; 51720,0.213; 51780,0.233; 51840,0.201;
        51900,0.188; 51960,0.175; 52020,0.143; 52080,0.159; 52140,0.152; 52200,0.184;
        52260,0.247; 52320,0.291; 52380,0.316; 52440,0.312; 52500,0.352; 52560,0.358;
        52620,0.369; 52680,0.346; 52740,0.319; 52800,0.31; 52860,0.299; 52920,0.328;
        52980,0.35; 53040,0.367; 53100,0.347; 53160,0.278; 53220,0.243; 53280,0.27;
        53340,0.253; 53400,0.215; 53460,0.218; 53520,0.245; 53580,0.246; 53640,0.239;
        53700,0.224; 53760,0.266; 53820,0.264; 53880,0.258; 53940,0.244; 54000,0.247;
        54060,0.27; 54120,0.232; 54180,0.218; 54240,0.21; 54300,0.215; 54360,0.253;
        54420,0.288; 54480,0.258; 54540,0.239; 54600,0.208; 54660,0.19; 54720,0.188;
        54780,0.188; 54840,0.183; 54900,0.2; 54960,0.207; 55020,0.197; 55080,0.207;
        55140,0.215; 55200,0.213; 55260,0.212; 55320,0.209; 55380,0.195; 55440,0.183;
        55500,0.197; 55560,0.212; 55620,0.165; 55680,0.162; 55740,0.17; 55800,0.181;
        55860,0.163; 55920,0.16; 55980,0.161; 56040,0.176; 56100,0.154; 56160,0.111;
        56220,0.103; 56280,0.122; 56340,0.125; 56400,0.125; 56460,0.127; 56520,0.129;
        56580,0.138; 56640,0.132; 56700,0.137; 56760,0.142; 56820,0.152; 56880,0.158;
        56940,0.149; 57000,0.156; 57060,0.163; 57120,0.165; 57180,0.159; 57240,0.162;
        57300,0.168; 57360,0.166; 57420,0.177; 57480,0.181; 57540,0.183; 57600,0.187;
        57660,0.192; 57720,0.185; 57780,0.182; 57840,0.192; 57900,0.186; 57960,0.175;
        58020,0.167; 58080,0.165; 58140,0.179; 58200,0.187; 58260,0.187; 58320,0.188;
        58380,0.175; 58440,0.158; 58500,0.142; 58560,0.123; 58620,0.115; 58680,0.1;
        58740,0.1; 58800,0.103; 58860,0.11; 58920,0.12; 58980,0.129; 59040,0.127;
        59100,0.123; 59160,0.119; 59220,0.093; 59280,0.088; 59340,0.087; 59400,0.097;
        59460,0.113; 59520,0.12; 59580,0.118; 59640,0.113; 59700,0.109; 59760,0.12;
        59820,0.133; 59880,0.135; 59940,0.151; 60000,0.166; 60060,0.145; 60120,0.146;
        60180,0.148; 60240,0.149; 60300,0.137; 60360,0.12; 60420,0.122; 60480,0.14;
        60540,0.138; 60600,0.14; 60660,0.142; 60720,0.127; 60780,0.117; 60840,0.107;
        60900,0.114; 60960,0.115; 61020,0.126; 61080,0.122; 61140,0.117; 61200,0.121;
        61260,0.125; 61320,0.121; 61380,0.122; 61440,0.122; 61500,0.131; 61560,0.138;
        61620,0.144; 61680,0.15; 61740,0.155; 61800,0.154; 61860,0.137; 61920,0.138;
        61980,0.129; 62040,0.126; 62100,0.142; 62160,0.146; 62220,0.156; 62280,0.159;
        62340,0.182; 62400,0.18; 62460,0.182; 62520,0.182; 62580,0.179; 62640,0.19;
        62700,0.195; 62760,0.205; 62820,0.207; 62880,0.211; 62940,0.189; 63000,0.193;
        63060,0.205; 63120,0.208; 63180,0.202; 63240,0.193; 63300,0.193; 63360,0.193;
        63420,0.168; 63480,0.182; 63540,0.201; 63600,0.207; 63660,0.214; 63720,0.213;
        63780,0.219; 63840,0.228; 63900,0.243; 63960,0.24; 64020,0.241; 64080,0.23;
        64140,0.216; 64200,0.207; 64260,0.199; 64320,0.192; 64380,0.194; 64440,0.187;
        64500,0.197; 64560,0.211; 64620,0.215; 64680,0.218; 64740,0.229; 64800,0.24;
        64860,0.239; 64920,0.239; 64980,0.245; 65040,0.244; 65100,0.243; 65160,0.243;
        65220,0.253; 65280,0.273; 65340,0.307; 65400,0.275; 65460,0.257; 65520,0.256;
        65580,0.259; 65640,0.27; 65700,0.262; 65760,0.252; 65820,0.258; 65880,0.266;
        65940,0.27; 66000,0.262; 66060,0.246; 66120,0.244; 66180,0.268; 66240,0.272;
        66300,0.288; 66360,0.288; 66420,0.263; 66480,0.27; 66540,0.296; 66600,0.286;
        66660,0.282; 66720,0.296; 66780,0.314; 66840,0.329; 66900,0.331; 66960,0.326;
        67020,0.317; 67080,0.317; 67140,0.292; 67200,0.299; 67260,0.286; 67320,0.288;
        67380,0.297; 67440,0.293; 67500,0.289; 67560,0.272; 67620,0.278; 67680,0.286;
        67740,0.283; 67800,0.275; 67860,0.278; 67920,0.272; 67980,0.277; 68040,0.278;
        68100,0.27; 68160,0.267; 68220,0.293; 68280,0.302; 68340,0.307; 68400,0.292;
        68460,0.26; 68520,0.256; 68580,0.273; 68640,0.242; 68700,0.248; 68760,0.228;
        68820,0.221; 68880,0.22; 68940,0.241; 69000,0.228; 69060,0.241; 69120,0.247;
        69180,0.251; 69240,0.252; 69300,0.258; 69360,0.252; 69420,0.248; 69480,0.247;
        69540,0.273; 69600,0.277; 69660,0.273; 69720,0.267; 69780,0.267; 69840,0.283;
        69900,0.267; 69960,0.265; 70020,0.25; 70080,0.267; 70140,0.268; 70200,0.278;
        70260,0.256; 70320,0.263; 70380,0.251; 70440,0.25; 70500,0.249; 70560,0.24;
        70620,0.223; 70680,0.225; 70740,0.217; 70800,0.211; 70860,0.225; 70920,0.217;
        70980,0.218; 71040,0.22; 71100,0.212; 71160,0.222; 71220,0.21; 71280,0.215;
        71340,0.213; 71400,0.207; 71460,0.212; 71520,0.232; 71580,0.216; 71640,0.221;
        71700,0.233; 71760,0.239; 71820,0.237; 71880,0.236; 71940,0.243; 72000,0.234;
        72060,0.232; 72120,0.219; 72180,0.216; 72240,0.218; 72300,0.227; 72360,0.223;
        72420,0.222; 72480,0.215; 72540,0.217; 72600,0.205; 72660,0.205; 72720,0.195;
        72780,0.211; 72840,0.211; 72900,0.21; 72960,0.207; 73020,0.211; 73080,0.202;
        73140,0.209; 73200,0.205; 73260,0.193; 73320,0.184; 73380,0.186; 73440,0.175;
        73500,0.154; 73560,0.155; 73620,0.152; 73680,0.139; 73740,0.142; 73800,0.135;
        73860,0.127; 73920,0.13; 73980,0.113; 74040,0.11; 74100,0.108; 74160,0.104;
        74220,0.107; 74280,0.115; 74340,0.104; 74400,0.108; 74460,0.095; 74520,0.106;
        74580,0.11; 74640,0.107; 74700,0.11; 74760,0.127; 74820,0.123; 74880,0.119;
        74940,0.124; 75000,0.118; 75060,0.117; 75120,0.127; 75180,0.143; 75240,0.134;
        75300,0.128; 75360,0.128; 75420,0.132; 75480,0.123; 75540,0.132; 75600,0.137;
        75660,0.14; 75720,0.13; 75780,0.149; 75840,0.147; 75900,0.151; 75960,0.143;
        76020,0.15; 76080,0.154; 76140,0.156; 76200,0.149; 76260,0.155; 76320,0.151;
        76380,0.154; 76440,0.156; 76500,0.142; 76560,0.149; 76620,0.15; 76680,0.158;
        76740,0.172; 76800,0.172; 76860,0.181; 76920,0.186; 76980,0.204; 77040,0.218;
        77100,0.232; 77160,0.221; 77220,0.224; 77280,0.221; 77340,0.22; 77400,0.216;
        77460,0.219; 77520,0.218; 77580,0.223; 77640,0.227; 77700,0.216; 77760,0.218;
        77820,0.21; 77880,0.207; 77940,0.2; 78000,0.198; 78060,0.198; 78120,0.192;
        78180,0.2; 78240,0.197; 78300,0.213; 78360,0.217; 78420,0.218; 78480,0.23;
        78540,0.233; 78600,0.224; 78660,0.227; 78720,0.22; 78780,0.235; 78840,0.243;
        78900,0.242; 78960,0.245; 79020,0.253; 79080,0.28; 79140,0.28; 79200,0.31;
        79260,0.339; 79320,0.322; 79380,0.334; 79440,0.33; 79500,0.328; 79560,0.343;
        79620,0.361; 79680,0.388; 79740,0.39; 79800,0.373; 79860,0.373; 79920,0.378;
        79980,0.398; 80040,0.384; 80100,0.387; 80160,0.382; 80220,0.387; 80280,0.389;
        80340,0.402; 80400,0.408; 80460,0.4; 80520,0.401; 80580,0.39; 80640,0.397;
        80700,0.402; 80760,0.409; 80820,0.413; 80880,0.413; 80940,0.408; 81000,0.398;
        81060,0.409; 81120,0.415; 81180,0.417; 81240,0.435; 81300,0.44; 81360,0.435;
        81420,0.43; 81480,0.433; 81540,0.435; 81600,0.43; 81660,0.424; 81720,0.421;
        81780,0.417; 81840,0.415; 81900,0.434; 81960,0.442; 82020,0.429; 82080,0.432;
        82140,0.462; 82200,0.466; 82260,0.48; 82320,0.464; 82380,0.449; 82440,0.454;
        82500,0.454; 82560,0.45; 82620,0.446; 82680,0.443; 82740,0.441; 82800,0.439;
        82860,0.441; 82920,0.427; 82980,0.421; 83040,0.416; 83100,0.413; 83160,0.418;
        83220,0.417; 83280,0.43; 83340,0.434; 83400,0.427; 83460,0.425; 83520,0.44;
        83580,0.453; 83640,0.447; 83700,0.438; 83760,0.419; 83820,0.432; 83880,0.437;
        83940,0.423; 84000,0.42; 84060,0.429; 84120,0.424; 84180,0.443; 84240,0.41;
        84300,0.393; 84360,0.4; 84420,0.386; 84480,0.385; 84540,0.382; 84600,0.382;
        84660,0.385; 84720,0.381; 84780,0.373; 84840,0.37; 84900,0.367; 84960,0.359;
        85020,0.353; 85080,0.362; 85140,0.37; 85200,0.375; 85260,0.372; 85320,0.355;
        85380,0.351; 85440,0.35; 85500,0.352; 85560,0.353; 85620,0.351; 85680,0.338;
        85740,0.331; 85800,0.332; 85860,0.337; 85920,0.332; 85980,0.343; 86040,0.345;
        86100,0.347; 86160,0.371; 86220,0.404; 86280,0.409; 86340,0.402])
    annotation (Placement(transformation(extent={{6,66},{26,86}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-46,-44},{-26,-24}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[60,0.177375;
        120,0.177375278; 180,0.177375556; 240,0.177375833; 300,0.177376111; 360,
        0.177376389; 420,0.177376667; 480,0.177376944; 540,0.177377222; 600,
        0.1773775; 660,0.177377778; 720,0.177378056; 780,0.177378333; 840,
        0.177378611; 900,0.177378889; 960,0.177379167; 1020,0.177379444; 1080,
        0.177379722; 1140,0.17738; 1200,0.177380278; 1260,0.177380556; 1320,
        0.177380833; 1380,0.177381111; 1440,0.177381389; 1500,0.177381667; 1560,
        0.177381944; 1620,0.177382222; 1680,0.1773825; 1740,0.177382778; 1800,
        0.177383056; 1860,0.177383333; 1920,0.177383611; 1980,0.177383889; 2040,
        0.177384167; 2100,0.177384444; 2160,0.177384722; 2220,0.177385; 2280,
        0.177385278; 2340,0.177385556; 2400,0.177385833; 2460,0.177386111; 2520,
        0.177386389; 2580,0.177386667; 2640,0.177386944; 2700,0.177387222; 2760,
        0.1773875; 2820,0.177387778; 2880,0.177388056; 2940,0.177388333; 3000,
        0.177388611; 3060,0.177388889; 3120,0.177389167; 3180,0.177389444; 3240,
        0.177389722; 3300,0.17739; 3360,0.177390278; 3420,0.177390556; 3480,
        0.177390833; 3540,0.177391111; 3600,0.177391389; 3660,0.177391667; 3720,
        0.177391944; 3780,0.177392222; 3840,0.1773925; 3900,0.177392778; 3960,
        0.177393056; 4020,0.177393333; 4080,0.177393611; 4140,0.177393889; 4200,
        0.177394167; 4260,0.177394444; 4320,0.177394722; 4380,0.177395; 4440,
        0.177395278; 4500,0.177395556; 4560,0.177395833; 4620,0.177396111; 4680,
        0.177396389; 4740,0.177396667; 4800,0.177396944; 4860,0.177397222; 4920,
        0.1773975; 4980,0.177397778; 5040,0.177398056; 5100,0.177398333; 5160,
        0.177398611; 5220,0.177398889; 5280,0.177399167; 5340,0.177399444; 5400,
        0.177399722; 5460,0.1774; 5520,0.177400278; 5580,0.177400556; 5640,
        0.177400833; 5700,0.177401111; 5760,0.177401389; 5820,0.177401667; 5880,
        0.177401944; 5940,0.177402222; 6000,0.1774025; 6060,0.177402778; 6120,
        0.177403056; 6180,0.177403333; 6240,0.177403611; 6300,0.177403889; 6360,
        0.177404167; 6420,0.177404444; 6480,0.177404722; 6540,0.177405; 6600,
        0.177405278; 6660,0.177405556; 6720,0.177405833; 6780,0.177406111; 6840,
        0.177406389; 6900,0.177406667; 6960,0.177406944; 7020,0.177407222; 7080,
        0.1774075; 7140,0.177407778; 7200,0.177408056; 7260,0.177408333; 7320,
        0.177408611; 7380,0.177408889; 7440,0.177409167; 7500,0.177409444; 7560,
        0.177409722; 7620,0.17741; 7680,0.177410278; 7740,0.177410556; 7800,
        0.177410833; 7860,0.177411111; 7920,0.177411389; 7980,0.177411667; 8040,
        0.177411944; 8100,0.177412222; 8160,0.1774125; 8220,0.177412778; 8280,
        0.177413056; 8340,0.177413333; 8400,0.177413611; 8460,0.177413889; 8520,
        0.177414167; 8580,0.177414444; 8640,0.177414722; 8700,0.177415; 8760,
        0.177415278; 8820,0.177415556; 8880,0.177415833; 8940,0.177416111; 9000,
        0.177416389; 9060,0.177416667; 9120,0.177416944; 9180,0.177417222; 9240,
        0.1774175; 9300,0.177417778; 9360,0.177418056; 9420,0.177418333; 9480,
        0.177418611; 9540,0.177418889; 9600,0.177419167; 9660,0.177419444; 9720,
        0.177419722; 9780,0.17742; 9840,0.177420278; 9900,0.177420556; 9960,
        0.177420833; 10020,0.177421111; 10080,0.177421389; 10140,0.177421667;
        10200,0.177421944; 10260,0.177422222; 10320,0.1774225; 10380,
        0.177422778; 10440,0.177423056; 10500,0.177423333; 10560,0.177423611;
        10620,0.177423889; 10680,0.177424167; 10740,0.177424444; 10800,
        0.177424722; 10860,0.177425; 10920,0.177425278; 10980,0.177425556;
        11040,0.177425833; 11100,0.177426111; 11160,0.177426389; 11220,
        0.177426667; 11280,0.177426944; 11340,0.177427222; 11400,0.1774275;
        11460,0.177427778; 11520,0.177428056; 11580,0.177428333; 11640,
        0.177428611; 11700,0.177428889; 11760,0.177429167; 11820,0.177429444;
        11880,0.177429722; 11940,0.17743; 12000,0.177430278; 12060,0.177430556;
        12120,0.177430833; 12180,0.177431111; 12240,0.177431389; 12300,
        0.177431667; 12360,0.177431944; 12420,0.177432222; 12480,0.1774325;
        12540,0.177432778; 12600,0.177433056; 12660,0.177433333; 12720,
        0.177433611; 12780,0.177433889; 12840,0.177434167; 12900,0.177434444;
        12960,0.177434722; 13020,0.177435; 13080,0.177435278; 13140,0.177435556;
        13200,0.177435833; 13260,0.177436111; 13320,0.177436389; 13380,
        0.177436667; 13440,0.177436944; 13500,0.177437222; 13560,0.1774375;
        13620,0.177437778; 13680,0.177438056; 13740,0.177438333; 13800,
        0.177438611; 13860,0.177438889; 13920,0.177439167; 13980,0.177439444;
        14040,0.177439722; 14100,0.17744; 14160,0.177440278; 14220,0.177440556;
        14280,0.177440833; 14340,0.177441111; 14400,0.177441389; 14460,
        0.177441667; 14520,0.177441944; 14580,0.177442222; 14640,0.1774425;
        14700,0.177442778; 14760,0.177443056; 14820,0.177443333; 14880,
        0.177443611; 14940,0.177443889; 15000,0.177444167; 15060,0.177444444;
        15120,0.177444722; 15180,0.177445; 15240,0.177445278; 15300,0.177445556;
        15360,0.177445833; 15420,0.177446111; 15480,0.177446389; 15540,
        0.177446667; 15600,0.177446944; 15660,0.177447222; 15720,0.1774475;
        15780,0.177447778; 15840,0.177448056; 15900,0.177448333; 15960,
        0.177448611; 16020,0.177448889; 16080,0.177449167; 16140,0.177449444;
        16200,0.177449722; 16260,0.17745; 16320,0.177450278; 16380,0.177450556;
        16440,0.177450833; 16500,0.177451111; 16560,0.177451389; 16620,
        0.177451667; 16680,0.177451944; 16740,0.177452222; 16800,0.1774525;
        16860,0.177452778; 16920,0.177453056; 16980,0.177453333; 17040,
        0.177453611; 17100,0.177453889; 17160,0.177454167; 17220,0.177454444;
        17280,0.177454722; 17340,0.177455; 17400,0.177455278; 17460,0.177455556;
        17520,0.177455833; 17580,0.177456111; 17640,0.177456389; 17700,
        0.177456667; 17760,0.177456944; 17820,0.177457222; 17880,0.1774575;
        17940,0.177457778; 18000,0.177458056; 18060,0.177458333; 18120,
        0.177458611; 18180,0.177458889; 18240,0.177459167; 18300,0.177459444;
        18360,0.177459722; 18420,0.17746; 18480,0.177460278; 18540,0.177460556;
        18600,0.177460833; 18660,0.177461111; 18720,0.177461389; 18780,
        0.177461667; 18840,0.177461944; 18900,0.177462222; 18960,0.1774625;
        19020,0.177462778; 19080,0.177463056; 19140,0.177463333; 19200,
        0.177463611; 19260,0.177463889; 19320,0.177464167; 19380,0.177464444;
        19440,0.177464722; 19500,0.177465; 19560,0.177465278; 19620,0.177465556;
        19680,0.177465833; 19740,0.177466111; 19800,0.177466389; 19860,
        0.177466667; 19920,0.177466944; 19980,0.177467222; 20040,0.1774675;
        20100,0.177467778; 20160,0.177468056; 20220,0.177468333; 20280,
        0.177468611; 20340,0.177468889; 20400,0.177469167; 20460,0.177469444;
        20520,0.177469722; 20580,0.17747; 20640,0.177470278; 20700,0.177470556;
        20760,0.177470833; 20820,0.177471111; 20880,0.177471389; 20940,
        0.177471667; 21000,0.177471944; 21060,0.177472222; 21120,0.1774725;
        21180,0.177472778; 21240,0.177473056; 21300,0.177473333; 21360,
        0.177473611; 21420,0.177473889; 21480,0.177474167; 21540,0.177474444;
        21600,0.177474722; 21660,0.177475; 21720,0.177475278; 21780,0.177475556;
        21840,0.177475833; 21900,0.177476111; 21960,0.177476389; 22020,
        0.177476667; 22080,0.177476944; 22140,0.177477222; 22200,0.1774775;
        22260,0.177477778; 22320,0.177478056; 22380,0.177478333; 22440,
        0.177478611; 22500,0.177478889; 22560,0.177479167; 22620,0.177479444;
        22680,0.177479722; 22740,0.17748; 22800,0.177480278; 22860,0.177480556;
        22920,0.177480833; 22980,0.177481111; 23040,0.177481389; 23100,
        0.177481667; 23160,0.177481944; 23220,0.177482222; 23280,0.1774825;
        23340,0.177482778; 23400,0.177483056; 23460,0.177483333; 23520,
        0.177483611; 23580,0.177483889; 23640,0.177484167; 23700,0.177484444;
        23760,0.177484722; 23820,0.177485; 23880,0.177485278; 23940,0.223983333;
        24000,0.225120833; 24060,0.2261625; 24120,0.226408333; 24180,0.2269375;
        24240,0.226104167; 24300,0.228008333; 24360,0.2272125; 24420,
        0.227816667; 24480,0.23355; 24540,0.235454167; 24600,0.237883333; 24660,
        0.238229167; 24720,0.2407875; 24780,0.239470833; 24840,0.239416667;
        24900,0.241179167; 24960,0.238370833; 25020,0.239083333; 25080,0.2388;
        25140,0.238870833; 25200,0.238716667; 25260,0.238925; 25320,0.239975;
        25380,0.241316667; 25440,0.242708333; 25500,0.239958333; 25560,
        0.241154167; 25620,0.242191667; 25680,0.2407375; 25740,0.240729167;
        25800,0.240683333; 25860,0.2401875; 25920,0.238370833; 25980,
        0.241295833; 26040,0.238991667; 26100,0.2385875; 26160,0.239716667;
        26220,0.2352625; 26280,0.221608333; 26340,0.2139125; 26400,0.2088125;
        26460,0.211104167; 26520,0.209658333; 26580,0.208820833; 26640,
        0.207220833; 26700,0.205870833; 26760,0.205270833; 26820,0.206779167;
        26880,0.204075; 26940,0.203766667; 27000,0.206158333; 27060,0.373795833;
        27120,0.065308333; 27180,0; 27240,0; 27300,0; 27360,0; 27420,0; 27480,0;
        27540,0; 27600,0; 27660,0; 27720,0; 27780,0; 27840,0; 27900,0; 27960,0;
        28020,0; 28080,0; 28140,0; 28200,0; 28260,0; 28320,0; 28380,0; 28440,0;
        28500,0; 28560,0; 28620,0; 28680,0; 28740,0; 28800,0; 28860,0; 28920,0;
        28980,0; 29040,0; 29100,0; 29160,0; 29220,0; 29280,0; 29340,0; 29400,0;
        29460,0; 29520,0; 29580,0; 29640,0; 29700,0; 29760,0; 29820,0; 29880,0;
        29940,0; 30000,0; 30060,0; 30120,0; 30180,0; 30240,0; 30300,0; 30360,0;
        30420,0; 30480,0; 30540,0; 30600,0; 30660,0; 30720,0; 30780,0; 30840,0;
        30900,0; 30960,0; 31020,0; 31080,0; 31140,0; 31200,0; 31260,0; 31320,0;
        31380,0; 31440,0; 31500,0; 31560,0; 31620,0; 31680,0; 31740,0; 31800,0;
        31860,0; 31920,0; 31980,0; 32040,0; 32100,0; 32160,0; 32220,0; 32280,0;
        32340,0; 32400,0; 32460,0; 32520,0; 32580,0; 32640,0; 32700,0; 32760,0;
        32820,0; 32880,0; 32940,0; 33000,0; 33060,0; 33120,0; 33180,0; 33240,0;
        33300,0; 33360,0; 33420,0.2774375; 33480,0.179041667; 33540,0.179691667;
        33600,0.180358333; 33660,0.181716667; 33720,0.180116667; 33780,
        0.181741667; 33840,0.1822875; 33900,0.182533333; 33960,0.182033333;
        34020,0.1823625; 34080,0.182795833; 34140,0.182808333; 34200,
        0.182470833; 34260,0.183154167; 34320,0.1828875; 34380,0.182970833;
        34440,0.1834125; 34500,0.183183333; 34560,0.183195833; 34620,
        0.183595833; 34680,0.182883333; 34740,0.183104167; 34800,0.183279167;
        34860,0.183570833; 34920,0.183054167; 34980,0.1835375; 35040,0.1834125;
        35100,0.182841667; 35160,0.183404167; 35220,0.182883333; 35280,
        0.182920833; 35340,0.182575; 35400,0.1831125; 35460,0.1838875; 35520,
        0.182975; 35580,0.183466667; 35640,0.184045833; 35700,0.1905625; 35760,
        0.197645833; 35820,0.185570833; 35880,0.183920833; 35940,0.182895833;
        36000,0.183695833; 36060,0.365620833; 36120,0.065470833; 36180,0; 36240,
        0; 36300,0; 36360,0; 36420,0; 36480,0; 36540,0; 36600,0; 36660,0; 36720,
        0; 36780,0; 36840,0; 36900,0; 36960,0; 37020,0; 37080,0; 37140,0; 37200,
        0; 37260,0; 37320,0; 37380,0; 37440,0; 37500,0; 37560,0; 37620,0; 37680,
        0; 37740,0; 37800,0; 37860,0.243658333; 37920,0.1797875; 37980,
        0.179666667; 38040,0.182354167; 38100,0.181129167; 38160,0.1802375;
        38220,0.182254167; 38280,0.181804167; 38340,0.182208333; 38400,
        0.1820625; 38460,0.181966667; 38520,0.18255; 38580,0.181145833; 38640,
        0.1825625; 38700,0.18215; 38760,0.183679167; 38820,0.1825125; 38880,
        0.182491667; 38940,0.1834625; 39000,0.183170833; 39060,0.181791667;
        39120,0.181795833; 39180,0.183004167; 39240,0.182570833; 39300,0.18105;
        39360,0.183516667; 39420,0.18235; 39480,0.181795833; 39540,0.1831;
        39600,0.181929167; 39660,0.183116667; 39720,0.183266667; 39780,
        0.183633333; 39840,0.185020833; 39900,0.185420833; 39960,0.189445833;
        40020,0.1839625; 40080,0.1835375; 40140,0.1843; 40200,0.1843; 40260,
        0.183808333; 40320,0.183754167; 40380,0.183470833; 40440,0.1844375;
        40500,0.182820833; 40560,0.183058333; 40620,0.1829; 40680,0.18415;
        40740,0.1836125; 40800,0.182516667; 40860,0.181183333; 40920,
        0.182241667; 40980,0.183154167; 41040,0.181820833; 41100,0.181883333;
        41160,0.182941667; 41220,0.1838375; 41280,0.182729167; 41340,
        0.183920833; 41400,0.182566667; 41460,0.183991667; 41520,0.183470833;
        41580,0.183204167; 41640,0.1823; 41700,0.183858333; 41760,0.183341667;
        41820,0.182066667; 41880,0.185158333; 41940,0.185304167; 42000,
        0.186770833; 42060,0.19475; 42120,0.190225; 42180,0.185041667; 42240,
        0.184520833; 42300,0.185070833; 42360,0.183629167; 42420,0.1833; 42480,
        0.181904167; 42540,0.1836125; 42600,0.183275; 42660,0.182554167; 42720,
        0.182729167; 42780,0.182866667; 42840,0.1820875; 42900,0.184058333;
        42960,0.183016667; 43020,0.182283333; 43080,0.181470833; 43140,
        0.182920833; 43200,0.182733333; 43260,0.18295; 43320,0.181408333; 43380,
        0.1829125; 43440,0.182820833; 43500,0.182795833; 43560,0.1839875; 43620,
        0.182866667; 43680,0.18315; 43740,0.183695833; 43800,0.184466667; 43860,
        0.183495833; 43920,0.182516667; 43980,0.18465; 44040,0.1845; 44100,
        0.184591667; 44160,0.1897125; 44220,0.193720833; 44280,0.187595833;
        44340,0.1844125; 44400,0.184029167; 44460,0.184341667; 44520,
        0.184079167; 44580,0.183929167; 44640,0.183833333; 44700,0.183708333;
        44760,0.183666667; 44820,0.183766667; 44880,0.185204167; 44940,
        0.183645833; 45000,0.1842; 45060,0.184954167; 45120,0.184904167; 45180,
        0.184504167; 45240,0.185083333; 45300,0.1847; 45360,0.184633333; 45420,
        0.184354167; 45480,0.1843125; 45540,0.184283333; 45600,0.1848625; 45660,
        0.183104167; 45720,0.185004167; 45780,0.184554167; 45840,0.184704167;
        45900,0.1858875; 45960,0.1855; 46020,0.184154167; 46080,0.184445833;
        46140,0.183866667; 46200,0.184691667; 46260,0.185945833; 46320,
        0.1850875; 46380,0.187554167; 46440,0.1857125; 46500,0.185004167; 46560,
        0.185279167; 46620,0.184091667; 46680,0.182841667; 46740,0.183691667;
        46800,0.183883333; 46860,0.359225; 46920,0.063670833; 46980,0; 47040,0;
        47100,0; 47160,0; 47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0;
        47580,0; 47640,0; 47700,0; 47760,0; 47820,0; 47880,0; 47940,0; 48000,0;
        48060,0; 48120,0; 48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0;
        48540,0; 48600,0; 48660,0.252733333; 48720,0.180108333; 48780,
        0.181620833; 48840,0.181183333; 48900,0.1826625; 48960,0.1825625; 49020,
        0.1825125; 49080,0.1839; 49140,0.1834; 49200,0.183375; 49260,
        0.182733333; 49320,0.182883333; 49380,0.183225; 49440,0.182775; 49500,
        0.181970833; 49560,0.184008333; 49620,0.182004167; 49680,0.1834875;
        49740,0.183595833; 49800,0.182954167; 49860,0.182704167; 49920,
        0.182695833; 49980,0.182729167; 50040,0.182225; 50100,0.182529167;
        50160,0.182491667; 50220,0.182141667; 50280,0.182104167; 50340,
        0.1832625; 50400,0.183133333; 50460,0.299745833; 50520,0.181829167;
        50580,0.182316667; 50640,0.181216667; 50700,0.181004167; 50760,
        0.180983333; 50820,0.180291667; 50880,0.180916667; 50940,0.181141667;
        51000,0.1800625; 51060,0.180829167; 51120,0.180154167; 51180,
        0.180291667; 51240,0.18125; 51300,0.1809; 51360,0.180833333; 51420,
        0.179925; 51480,0.181416667; 51540,0.180766667; 51600,0.1818125; 51660,
        0.181433333; 51720,0.1807; 51780,0.180604167; 51840,0.181491667; 51900,
        0.180675; 51960,0.1797125; 52020,0.180154167; 52080,0.178683333; 52140,
        0.179933333; 52200,0.180116667; 52260,0.180283333; 52320,0.1792375;
        52380,0.1809375; 52440,0.179233333; 52500,0.1796375; 52560,0.179166667;
        52620,0.180058333; 52680,0.1786; 52740,0.178925; 52800,0.1808; 52860,
        0.179775; 52920,0.180016667; 52980,0.179791667; 53040,0.179545833;
        53100,0.179558333; 53160,0.178116667; 53220,0.179320833; 53280,
        0.180120833; 53340,0.179966667; 53400,0.179875; 53460,0.1802; 53520,
        0.1792375; 53580,0.179075; 53640,0.178229167; 53700,0.180595833; 53760,
        0.178804167; 53820,0.179675; 53880,0.179579167; 53940,0.178779167;
        54000,0.1791125; 54060,0.271391667; 54120,0.1801; 54180,0.181466667;
        54240,0.181775; 54300,0.182391667; 54360,0.183195833; 54420,0.182691667;
        54480,0.1831625; 54540,0.183729167; 54600,0.183391667; 54660,
        0.183995833; 54720,0.183183333; 54780,0.183075; 54840,0.182383333;
        54900,0.182775; 54960,0.18415; 55020,0.183416667; 55080,0.183679167;
        55140,0.183779167; 55200,0.183204167; 55260,0.183545833; 55320,
        0.1834125; 55380,0.184116667; 55440,0.183633333; 55500,0.182358333;
        55560,0.1849125; 55620,0.183333333; 55680,0.182858333; 55740,0.1826375;
        55800,0.184195833; 55860,0.292291667; 55920,0.182158333; 55980,
        0.180716667; 56040,0.1819875; 56100,0.180775; 56160,0.18105; 56220,
        0.18075; 56280,0.181408333; 56340,0.181258333; 56400,0.180470833; 56460,
        0.180445833; 56520,0.180975; 56580,0.181916667; 56640,0.181383333;
        56700,0.180891667; 56760,0.180145833; 56820,0.1786875; 56880,
        0.179041667; 56940,0.1806875; 57000,0.179845833; 57060,0.180204167;
        57120,0.1787125; 57180,0.180229167; 57240,0.178958333; 57300,
        0.178995833; 57360,0.179975; 57420,0.1801125; 57480,0.178791667; 57540,
        0.177979167; 57600,0.1792625; 57660,0.180358333; 57720,0.179383333;
        57780,0.179341667; 57840,0.179675; 57900,0.1794125; 57960,0.179004167;
        58020,0.179704167; 58080,0.178925; 58140,0.179195833; 58200,0.179045833;
        58260,0.178858333; 58320,0.179625; 58380,0.179070833; 58440,0.179266667;
        58500,0.179179167; 58560,0.179125; 58620,0.178329167; 58680,0.1795375;
        58740,0.178429167; 58800,0.1791125; 58860,0.178920833; 58920,
        0.179008333; 58980,0.17745; 59040,0.177745833; 59100,0.178775; 59160,
        0.178358333; 59220,0.178133333; 59280,0.179154167; 59340,0.180358333;
        59400,0.179820833; 59460,0.266725; 59520,0.178825; 59580,0.180025;
        59640,0.188620833; 59700,0.207079167; 59760,0.195670833; 59820,
        0.195433333; 59880,0.1979625; 59940,0.197283333; 60000,0.1936125; 60060,
        0.200120833; 60120,0.1947; 60180,0.198758333; 60240,0.1952125; 60300,
        0.196425; 60360,0.194829167; 60420,0.189316667; 60480,0.183595833;
        60540,0.183470833; 60600,0.183545833; 60660,0.183804167; 60720,0.183825;
        60780,0.183633333; 60840,0.183325; 60900,0.183341667; 60960,0.183604167;
        61020,0.183758333; 61080,0.1839; 61140,0.183404167; 61200,0.1838125;
        61260,0.18355; 61320,0.183983333; 61380,0.184508333; 61440,0.185433333;
        61500,0.185104167; 61560,0.1850875; 61620,0.1839625; 61680,0.185141667;
        61740,0.205041667; 61800,0.3440875; 61860,0.182795833; 61920,
        0.201066667; 61980,0.267729167; 62040,0.178629167; 62100,0.1755875;
        62160,0.175870833; 62220,0.1785375; 62280,0.175991667; 62340,
        0.173541667; 62400,0.172579167; 62460,0.230245833; 62520,0.262208333;
        62580,0.274104167; 62640,0.1773625; 62700,0.176195833; 62760,
        0.177320833; 62820,0.1767625; 62880,0.177645833; 62940,0.177529167;
        63000,0.17805; 63060,0.178775; 63120,0.178633333; 63180,0.181754167;
        63240,0.205516667; 63300,0.224520833; 63360,0.2299875; 63420,0.2344875;
        63480,0.234141667; 63540,0.234808333; 63600,0.239354167; 63660,
        0.239629167; 63720,0.241808333; 63780,0.2430625; 63840,0.2429375; 63900,
        0.243783333; 63960,0.244204167; 64020,0.2424; 64080,0.2045625; 64140,
        0.183966667; 64200,0.1837375; 64260,0.1837625; 64320,0.185125; 64380,
        0.1837; 64440,0.183741667; 64500,0.185170833; 64560,0.18395; 64620,
        0.1853125; 64680,0.1843375; 64740,0.183570833; 64800,0.184220833; 64860,
        0.183579167; 64920,0.1847; 64980,0.193495833; 65040,0.200683333; 65100,
        0.204008333; 65160,0.205895833; 65220,0.205279167; 65280,0.208520833;
        65340,0.209008333; 65400,0.206116667; 65460,0.210979167; 65520,
        0.208058333; 65580,0.2074875; 65640,0.2095875; 65700,0.2073625; 65760,
        0.21005; 65820,0.204470833; 65880,0.185716667; 65940,0.185825; 66000,
        0.185166667; 66060,0.185129167; 66120,0.184641667; 66180,0.183491667;
        66240,0.1848375; 66300,0.186025; 66360,0.184291667; 66420,0.183783333;
        66480,0.184791667; 66540,0.1834125; 66600,0.183670833; 66660,
        0.354620833; 66720,0.064579167; 66780,0; 66840,0; 66900,0; 66960,0;
        67020,0; 67080,0; 67140,0; 67200,0; 67260,0; 67320,0; 67380,0; 67440,0;
        67500,0; 67560,0; 67620,0.280195833; 67680,0.1807375; 67740,0.180666667;
        67800,0.181991667; 67860,0.184833333; 67920,0.201825; 67980,0.207633333;
        68040,0.211958333; 68100,0.215566667; 68160,0.2179375; 68220,
        0.220266667; 68280,0.222095833; 68340,0.2233625; 68400,0.223708333;
        68460,0.2210625; 68520,0.19205; 68580,0.184741667; 68640,0.184983333;
        68700,0.184508333; 68760,0.184420833; 68820,0.184029167; 68880,
        0.184641667; 68940,0.185141667; 69000,0.184641667; 69060,0.184366667;
        69120,0.186525; 69180,0.186620833; 69240,0.1871625; 69300,0.186108333;
        69360,0.185975; 69420,0.376854167; 69480,0.049295833; 69540,0; 69600,0;
        69660,0; 69720,0; 69780,0; 69840,0; 69900,0; 69960,0; 70020,0; 70080,0;
        70140,0; 70200,0; 70260,0; 70320,0; 70380,0; 70440,0; 70500,0; 70560,0;
        70620,0; 70680,0; 70740,0; 70800,0; 70860,0; 70920,0; 70980,0; 71040,0;
        71100,0; 71160,0; 71220,0; 71280,0; 71340,0; 71400,0; 71460,0; 71520,0;
        71580,0; 71640,0; 71700,0; 71760,0; 71820,0; 71880,0; 71940,0; 72000,0;
        72060,0.2432875; 72120,0.178845833; 72180,0.179575; 72240,0.181345833;
        72300,0.181820833; 72360,0.182045833; 72420,0.182429167; 72480,
        0.182491667; 72540,0.18325; 72600,0.182525; 72660,0.1836875; 72720,
        0.182995833; 72780,0.1828; 72840,0.183766667; 72900,0.183695833; 72960,
        0.183279167; 73020,0.183533333; 73080,0.18315; 73140,0.182258333; 73200,
        0.183058333; 73260,0.183779167; 73320,0.1825125; 73380,0.1832625; 73440,
        0.182183333; 73500,0.18335; 73560,0.1834125; 73620,0.182954167; 73680,
        0.182383333; 73740,0.183066667; 73800,0.18105; 73860,0.182995833; 73920,
        0.182875; 73980,0.1833; 74040,0.183791667; 74100,0.182725; 74160,
        0.186983333; 74220,0.189733333; 74280,0.185629167; 74340,0.1835625;
        74400,0.18405; 74460,0.183875; 74520,0.182741667; 74580,0.183125; 74640,
        0.1845875; 74700,0.183491667; 74760,0.1830125; 74820,0.18475; 74880,
        0.185458333; 74940,0.185266667; 75000,0.183504167; 75060,0.1832875;
        75120,0.1848125; 75180,0.1848875; 75240,0.183754167; 75300,0.184566667;
        75360,0.185458333; 75420,0.184070833; 75480,0.184833333; 75540,
        0.184891667; 75600,0.184891667; 75660,0.362183333; 75720,0.065129167;
        75780,0; 75840,0; 75900,0; 75960,0; 76020,0; 76080,0; 76140,0; 76200,0;
        76260,0; 76320,0; 76380,0; 76440,0; 76500,0; 76560,0; 76620,0; 76680,0;
        76740,0; 76800,0; 76860,0; 76920,0; 76980,0; 77040,0; 77100,0; 77160,0;
        77220,0; 77280,0; 77340,0; 77400,0; 77460,0; 77520,0; 77580,0; 77640,0;
        77700,0; 77760,0; 77820,0; 77880,0; 77940,0; 78000,0; 78060,0; 78120,0;
        78180,0; 78240,0; 78300,0; 78360,0; 78420,0.284991667; 78480,0.1807375;
        78540,0.180725; 78600,0.181745833; 78660,0.180895833; 78720,0.1829125;
        78780,0.180908333; 78840,0.183045833; 78900,0.181533333; 78960,
        0.1834375; 79020,0.182920833; 79080,0.1834625; 79140,0.182645833; 79200,
        0.183195833; 79260,0.1832; 79320,0.183270833; 79380,0.183670833; 79440,
        0.183833333; 79500,0.186745833; 79560,0.189725; 79620,0.190975; 79680,
        0.186904167; 79740,0.1914; 79800,0.191366667; 79860,0.188975; 79920,
        0.187741667; 79980,0.188225; 80040,0.187475; 80100,0.188575; 80160,
        0.1861375; 80220,0.184266667; 80280,0.1838625; 80340,0.184754167; 80400,
        0.1842625; 80460,0.183366667; 80520,0.1843; 80580,0.183670833; 80640,
        0.184541667; 80700,0.182375; 80760,0.183625; 80820,0.1820875; 80880,
        0.184420833; 80940,0.1832125; 81000,0.181795833; 81060,0.182466667;
        81120,0.183291667; 81180,0.18315; 81240,0.182908333; 81300,0.182954167;
        81360,0.183541667; 81420,0.182891667; 81480,0.184208333; 81540,
        0.184454167; 81600,0.183283333; 81660,0.182916667; 81720,0.183491667;
        81780,0.1842625; 81840,0.1830625; 81900,0.1838875; 81960,0.1830375;
        82020,0.183016667; 82080,0.184375; 82140,0.184954167; 82200,0.185745833;
        82260,0.184358333; 82320,0.185695833; 82380,0.184379167; 82440,0.1846;
        82500,0.183041667; 82560,0.184629167; 82620,0.183654167; 82680,0.1834;
        82740,0.1846625; 82800,0.183445833; 82860,0.357829167; 82920,
        0.064983333; 82980,0; 83040,0; 83100,0; 83160,0; 83220,0; 83280,0;
        83340,0; 83400,0; 83460,0; 83520,0; 83580,0; 83640,0; 83700,0; 83760,0;
        83820,0; 83880,0; 83940,0; 84000,0; 84060,0; 84120,0; 84180,0; 84240,0;
        84300,0; 84360,0; 84420,0; 84480,0; 84540,0; 84600,0; 84660,0.244558333;
        84720,0.180295833; 84780,0.181983333; 84840,0.17985; 84900,0.18015;
        84960,0.182704167; 85020,0.181633333; 85080,0.182733333; 85140,0.180975;
        85200,0.182616667; 85260,0.181670833; 85320,0.1821; 85380,0.1820125;
        85440,0.182245833; 85500,0.182045833; 85560,0.182020833; 85620,0.183;
        85680,0.183545833; 85740,0.182779167; 85800,0.183691667; 85860,0.1833;
        85920,0.183745833; 85980,0.183204167; 86040,0.183145833; 86100,
        0.1834875; 86160,0.183566667; 86220,0.183629167; 86280,0.183833333;
        86340,0.183691667])
    annotation (Placement(transformation(extent={{-26,66},{-6,86}})));
  Modelica.Blocks.Sources.RealExpression realExpression1(y=scalar(
        Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-28,22},{-12,38}})));
equation
  connect(Source.ports[1], heatPump_vs_10_tested.Source_in) annotation (Line(
        points={{6,-38},{16.8,-38},{16.8,-27.6}}, color={0,127,255}));
  connect(prescribedHeatFlow.port, vol.heatPort)
    annotation (Line(points={{6,52},{12,52}},  color={191,0,0}));
  connect(heatPump_vs_10_tested.Load_in, T_return.port) annotation (Line(points
        ={{16.8,7.6},{16.8,12},{25,12}}, color={0,127,255}));
  connect(pumpHP.port_b, heatPump_vs_10_tested.Load_in)
    annotation (Line(points={{0,18},{16.8,18},{16.8,7.6}}, color={0,127,255}));
  connect(realExpression.y, prescribedHeatFlow.Q_flow)
    annotation (Line(points={{-23,52},{-10,52}},color={0,0,127}));
  connect(boundary_source.ports[1], heatPump_vs_10_tested.Source_out)
    annotation (Line(points={{40,-38},{39.2,-38},{39.2,-27.6}}, color={0,127,
          255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-25,-34},{-16,-34}}, color={0,0,127}));
  connect(T_supply.port, heatPump_vs_10_tested.Load_out) annotation (Line(
        points={{46,12},{46,7.6},{39.52,7.6}}, color={0,127,255}));
  connect(heatPump_vs_10_tested.Load_out, vol.ports[1]) annotation (Line(points
        ={{39.52,7.6},{56,7.6},{56,44},{19.2,44}}, color={0,127,255}));
  connect(CMP_f.y, heatPump_vs_10_tested.CMP_f1)
    annotation (Line(points={{-25,-10},{9.44,-10}}, color={0,0,127}));
  connect(pumpHP.port_a, vol.ports[2]) annotation (Line(points={{-12,18},{-48,
          18},{-48,44},{20.8,44}}, color={0,127,255}));
  connect(realExpression1.y, pumpHP.m_flow_set)
    annotation (Line(points={{-11.2,30},{-9,30},{-9,22.92}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=86400,
      Interval=59.9999616,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end HP_Test_vs_12;
