within HeatPumpModel.Experiments.Old;
model HP_Test_vs_12_BSA_Heating "Test with HP RSE NAW 006 Heatin Mode"
  Components.Heating.HeatPump_vs_11_test_clean
                                         heatPump_vs_11_test_clean(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package cond_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    m_flow_cond_nominal=0.36,
    dp_cond_nominal=0,
    redeclare package eva_medium = Buildings.Media.Air,
    UA_nom_cond=1690,
    m_flow_eva_nominal=2.82,
    dp_eva_nominal=0,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    SH=11,
    f_nominal = 60,
    SBC=3,
    F=1,
    CMP_type="Variable speed 20 coeff",
    UA_nom_eva=200,
    fileName_cond="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    m_ref_nom=0.033,
    Tau_cost_cond(displayUnit="s") = 1e-2,
    Tau_cost_eva(displayUnit="s") = 1e-2,
    UA_value_cond="Parametric correlation",
    UA_value_eva="Parametric correlation",
    V_eva(displayUnit="l") = 0.5,
    V_cond(displayUnit="l") = 0.00156,
    PP_eva=2,
    PP_cond=2) "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[60,28.034; 120,28.074; 180,28.077; 240,28.048; 300,28.007; 360,
        27.996; 420,27.998; 480,28.267; 540,28.545; 600,28.663; 660,28.782; 720,
        28.894; 780,29.155; 840,29.506; 900,29.637; 960,29.835; 1020,30.033;
        1080,30.138; 1140,29.982; 1200,29.885; 1260,29.936; 1320,29.871; 1380,
        29.864; 1440,29.928; 1500,29.973; 1560,30.028; 1620,30.093; 1680,30.148;
        1740,30.213; 1800,30.27; 1860,30.334; 1920,30.402; 1980,30.463; 2040,
        30.531; 2100,30.717; 2160,30.822; 2220,30.908; 2280,31.001; 2340,31.068;
        2400,31.133; 2460,31.185; 2520,31.228; 2580,31.245; 2640,31.263; 2700,
        31.269; 2760,31.283; 2820,31.288; 2880,31.29; 2940,31.446; 3000,31.59;
        3060,31.684; 3120,31.795; 3180,31.843; 3240,31.763; 3300,31.478; 3360,
        31.387; 3420,31.315; 3480,31.148; 3540,31.103; 3600,31.085; 3660,31.054;
        3720,31.177; 3780,31.343; 3840,30.843; 3900,30.593; 3960,30.469; 4020,
        30.284; 4080,30.155; 4140,30.056; 4200,29.952; 4260,29.855; 4320,29.763;
        4380,29.685; 4440,29.609; 4500,29.53; 4560,29.455; 4620,29.378; 4680,
        29.306; 4740,29.243; 4800,29.202; 4860,29.168; 4920,29.152; 4980,29.138;
        5040,29.137; 5100,29.128; 5160,29.123; 5220,29.123; 5280,29.118; 5340,
        29.113; 5400,29.108; 5460,29.093; 5520,29.083; 5580,29.061; 5640,29.061;
        5700,29.116; 5760,29.639; 5820,29.928; 5880,29.989; 5940,30.129; 6000,
        30.256; 6060,30.352; 6120,30.457; 6180,30.554; 6240,30.642; 6300,30.731;
        6360,30.834; 6420,30.918; 6480,30.991; 6540,31.062; 6600,31.278; 6660,
        31.417; 6720,31.503; 6780,31.575; 6840,31.645; 6900,31.713; 6960,31.774;
        7020,31.832; 7080,31.863; 7140,31.878; 7200,31.92; 7260,31.97; 7320,
        32.294; 7380,32.953; 7440,32.841; 7500,32.816; 7560,32.734; 7620,32.531;
        7680,32.264; 7740,31.985; 7800,31.705; 7860,31.433; 7920,31.157; 7980,
        30.908; 8040,30.682; 8100,30.48; 8160,30.296; 8220,30.124; 8280,29.983;
        8340,29.839; 8400,29.707; 8460,29.59; 8520,29.472; 8580,29.351; 8640,
        29.24; 8700,29.135; 8760,29.033; 8820,28.923; 8880,28.816; 8940,28.721;
        9000,28.628; 9060,28.528; 9120,28.638; 9180,29.017; 9240,28.972; 9300,
        28.999; 9360,29.376; 9420,29.815; 9480,29.971; 9540,30.116; 9600,30.239;
        9660,30.365; 9720,30.459; 9780,30.539; 9840,30.636; 9900,30.727; 9960,
        30.854; 10020,31.144; 10080,31.331; 10140,31.486; 10200,31.663; 10260,
        31.74; 10320,31.767; 10380,31.826; 10440,31.88; 10500,31.933; 10560,
        31.973; 10620,31.998; 10680,32.054; 10740,32.107; 10800,32.133; 10860,
        32.18; 10920,32.491; 10980,33.17; 11040,33.047; 11100,33.017; 11160,
        32.943; 11220,32.762; 11280,32.507; 11340,32.252; 11400,31.988; 11460,
        31.744; 11520,31.495; 11580,31.28; 11640,31.06; 11700,30.857; 11760,
        30.647; 11820,30.471; 11880,30.297; 11940,30.146; 12000,30.01; 12060,
        29.872; 12120,29.741; 12180,29.63; 12240,29.525; 12300,29.403; 12360,
        29.291; 12420,29.185; 12480,29.082; 12540,28.977; 12600,28.864; 12660,
        28.764; 12720,28.85; 12780,29.152; 12840,29.079; 12900,29.105; 12960,
        29.729; 13020,30.517; 13080,30.753; 13140,31.071; 13200,31.324; 13260,
        31.493; 13320,31.725; 13380,31.894; 13440,32.061; 13500,32.202; 13560,
        32.313; 13620,32.421; 13680,32.456; 13740,32.282; 13800,31.906; 13860,
        31.72; 13920,31.638; 13980,31.457; 14040,31.369; 14100,31.327; 14160,
        31.282; 14220,31.254; 14280,31.227; 14340,31.207; 14400,31.187; 14460,
        31.17; 14520,31.312; 14580,31.438; 14640,30.927; 14700,30.683; 14760,
        30.558; 14820,30.378; 14880,30.243; 14940,30.133; 15000,30.038; 15060,
        29.948; 15120,29.85; 15180,29.768; 15240,29.692; 15300,29.61; 15360,
        29.529; 15420,29.457; 15480,29.375; 15540,29.308; 15600,29.243; 15660,
        29.206; 15720,29.179; 15780,29.152; 15840,29.142; 15900,29.141; 15960,
        29.137; 16020,29.128; 16080,29.132; 16140,29.126; 16200,29.12; 16260,
        29.113; 16320,29.106; 16380,29.087; 16440,29.087; 16500,29.18; 16560,
        30.033; 16620,30.534; 16680,30.767; 16740,31.066; 16800,31.302; 16860,
        31.493; 16920,31.682; 16980,31.868; 17040,32.027; 17100,32.162; 17160,
        32.284; 17220,32.373; 17280,32.423; 17340,32.251; 17400,31.873; 17460,
        31.697; 17520,31.608; 17580,31.424; 17640,31.341; 17700,31.302; 17760,
        31.266; 17820,31.238; 17880,31.203; 17940,31.185; 18000,31.165; 18060,
        31.282; 18120,31.453; 18180,30.977; 18240,30.697; 18300,30.575; 18360,
        30.401; 18420,30.26; 18480,30.159; 18540,30.054; 18600,29.965; 18660,
        29.877; 18720,29.782; 18780,29.706; 18840,29.63; 18900,29.552; 18960,
        29.478; 19020,29.405; 19080,29.325; 19140,29.262; 19200,29.222; 19260,
        29.188; 19320,29.166; 19380,29.152; 19440,29.146; 19500,29.144; 19560,
        29.14; 19620,29.137; 19680,29.137; 19740,29.13; 19800,29.118; 19860,
        29.111; 19920,29.097; 19980,29.093; 20040,29.153; 20100,29.952; 20160,
        30.533; 20220,30.772; 20280,31.054; 20340,31.284; 20400,31.487; 20460,
        31.662; 20520,31.834; 20580,31.992; 20640,32.128; 20700,32.237; 20760,
        32.347; 20820,32.433; 20880,32.451; 20940,32.283; 21000,31.952; 21060,
        31.851; 21120,31.775; 21180,31.598; 21240,31.552; 21300,31.542; 21360,
        31.522; 21420,31.498; 21480,31.507; 21540,31.5; 21600,31.497; 21660,
        31.651; 21720,32.062; 21780,31.957; 21840,31.923; 21900,31.881; 21960,
        31.781; 22020,31.625; 22080,31.432; 22140,31.226; 22200,31.016; 22260,
        30.825; 22320,30.645; 22380,30.483; 22440,30.323; 22500,30.171; 22560,
        30.036; 22620,29.895; 22680,29.752; 22740,29.627; 22800,29.505; 22860,
        29.387; 22920,29.269; 22980,29.165; 23040,29.064; 23100,28.961; 23160,
        28.85; 23220,28.756; 23280,28.661; 23340,28.562; 23400,28.454; 23460,
        28.577; 23520,28.984; 23580,28.888; 23640,28.963; 23700,29.46; 23760,
        30.297; 23820,30.609; 23880,30.897; 23940,31.166; 24000,31.387; 24060,
        31.586; 24120,31.779; 24180,31.941; 24240,32.092; 24300,32.228; 24360,
        32.336; 24420,32.433; 24480,32.534; 24540,32.69; 24600,32.796; 24660,
        32.909; 24720,32.996; 24780,33.114; 24840,33.182; 24900,33.277; 24960,
        33.369; 25020,33.44; 25080,33.543; 25140,33.638; 25200,33.718; 25260,
        33.826; 25320,34.085; 25380,34.411; 25440,34.691; 25500,34.971; 25560,
        35.215; 25620,35.495; 25680,35.753; 25740,36.001; 25800,36.235; 25860,
        36.483; 25920,36.717; 25980,36.952; 26040,37.216; 26100,37.445; 26160,
        37.687; 26220,37.881; 26280,37.675; 26340,37.374; 26400,37.036; 26460,
        36.703; 26520,36.499; 26580,36.374; 26640,36.308; 26700,36.274; 26760,
        36.271; 26820,36.349; 26880,36.413; 26940,36.463; 27000,36.515; 27060,
        36.828; 27120,37.592; 27180,37.485; 27240,37.426; 27300,37.283; 27360,
        37.002; 27420,36.682; 27480,36.352; 27540,36.028; 27600,35.712; 27660,
        35.418; 27720,35.123; 27780,34.829; 27840,34.545; 27900,34.252; 27960,
        33.993; 28020,33.723; 28080,33.457; 28140,33.205; 28200,32.959; 28260,
        32.74; 28320,32.528; 28380,32.342; 28440,32.163; 28500,31.991; 28560,
        31.84; 28620,31.681; 28680,31.54; 28740,31.407; 28800,31.283; 28860,
        31.158; 28920,31.052; 28980,30.948; 29040,30.857; 29100,30.745; 29160,
        30.645; 29220,30.536; 29280,30.439; 29340,30.319; 29400,30.208; 29460,
        30.098; 29520,29.99; 29580,29.869; 29640,29.744; 29700,29.637; 29760,
        29.529; 29820,29.417; 29880,29.304; 29940,29.24; 30000,29.255; 30060,
        29.262; 30120,29.248; 30180,29.228; 30240,29.178; 30300,29.127; 30360,
        29.07; 30420,29.013; 30480,28.958; 30540,28.892; 30600,28.828; 30660,
        28.777; 30720,28.722; 30780,28.672; 30840,28.613; 30900,28.561; 30960,
        28.51; 31020,28.449; 31080,28.396; 31140,28.349; 31200,28.308; 31260,
        28.27; 31320,28.238; 31380,28.209; 31440,28.192; 31500,28.177; 31560,
        28.152; 31620,28.134; 31680,28.112; 31740,28.083; 31800,28.044; 31860,
        27.991; 31920,27.952; 31980,27.902; 32040,27.852; 32100,27.802; 32160,
        27.757; 32220,27.712; 32280,27.655; 32340,27.611; 32400,27.544; 32460,
        27.495; 32520,27.443; 32580,27.397; 32640,27.35; 32700,27.301; 32760,
        27.245; 32820,27.197; 32880,27.148; 32940,27.079; 33000,27.032; 33060,
        26.982; 33120,26.935; 33180,26.882; 33240,26.838; 33300,26.782; 33360,
        26.736; 33420,27.562; 33480,28.59; 33540,28.27; 33600,28.646; 33660,
        29.084; 33720,29.572; 33780,29.739; 33840,29.942; 33900,30.134; 33960,
        30.253; 34020,30.388; 34080,30.508; 34140,30.606; 34200,30.709; 34260,
        30.828; 34320,30.926; 34380,31.017; 34440,31.043; 34500,31.106; 34560,
        31.132; 34620,31.156; 34680,31.177; 34740,31.197; 34800,31.203; 34860,
        31.223; 34920,31.233; 34980,31.242; 35040,31.244; 35100,31.254; 35160,
        31.259; 35220,31.265; 35280,31.271; 35340,31.261; 35400,31.163; 35460,
        31.133; 35520,31.14; 35580,31.157; 35640,31.374; 35700,31.528; 35760,
        31.706; 35820,31.861; 35880,31.878; 35940,31.66; 36000,31.54; 36060,
        31.655; 36120,31.889; 36180,31.773; 36240,31.732; 36300,31.679; 36360,
        31.577; 36420,31.442; 36480,31.26; 36540,31.073; 36600,30.892; 36660,
        30.701; 36720,30.522; 36780,30.356; 36840,30.194; 36900,30.043; 36960,
        29.902; 37020,29.76; 37080,29.637; 37140,29.519; 37200,29.398; 37260,
        29.282; 37320,29.174; 37380,29.069; 37440,28.964; 37500,28.852; 37560,
        28.752; 37620,28.655; 37680,28.564; 37740,28.451; 37800,28.347; 37860,
        28.508; 37920,28.948; 37980,28.855; 38040,28.933; 38100,29.322; 38160,
        29.802; 38220,29.867; 38280,29.994; 38340,30.153; 38400,30.253; 38460,
        30.383; 38520,30.491; 38580,30.593; 38640,30.677; 38700,30.787; 38760,
        30.881; 38820,30.97; 38880,31.033; 38940,31.068; 39000,30.959; 39060,
        30.936; 39120,30.915; 39180,30.795; 39240,30.745; 39300,30.731; 39360,
        30.719; 39420,30.71; 39480,30.696; 39540,30.674; 39600,30.665; 39660,
        30.647; 39720,30.642; 39780,30.905; 39840,31.078; 39900,31.188; 39960,
        31.327; 40020,31.44; 40080,31.442; 40140,31.299; 40200,31.287; 40260,
        31.273; 40320,31.245; 40380,31.251; 40440,31.263; 40500,31.271; 40560,
        31.292; 40620,31.296; 40680,31.308; 40740,31.299; 40800,31.193; 40860,
        31.16; 40920,31.143; 40980,31.061; 41040,31.039; 41100,31.037; 41160,
        31.03; 41220,31.032; 41280,31.032; 41340,31.031; 41400,31.03; 41460,
        31.027; 41520,31.008; 41580,31.011; 41640,31.088; 41700,31.126; 41760,
        31.164; 41820,31.2; 41880,31.241; 41940,31.466; 42000,31.62; 42060,
        31.724; 42120,31.877; 42180,31.932; 42240,31.856; 42300,31.737; 42360,
        31.732; 42420,31.686; 42480,31.659; 42540,31.629; 42600,31.526; 42660,
        31.496; 42720,31.478; 42780,31.386; 42840,31.347; 42900,31.345; 42960,
        31.335; 43020,31.326; 43080,31.322; 43140,31.322; 43200,31.32; 43260,
        31.317; 43320,31.306; 43380,31.296; 43440,31.367; 43500,31.415; 43560,
        31.444; 43620,31.482; 43680,31.513; 43740,31.536; 43800,31.555; 43860,
        31.578; 43920,31.588; 43980,31.599; 44040,31.638; 44100,31.862; 44160,
        31.983; 44220,32.117; 44280,32.388; 44340,32.628; 44400,32.594; 44460,
        32.457; 44520,32.551; 44580,32.545; 44640,32.519; 44700,32.614; 44760,
        32.695; 44820,32.767; 44880,32.86; 44940,32.945; 45000,33.032; 45060,
        33.117; 45120,33.044; 45180,32.956; 45240,32.989; 45300,32.884; 45360,
        32.785; 45420,32.731; 45480,32.682; 45540,32.638; 45600,32.614; 45660,
        32.59; 45720,32.57; 45780,32.562; 45840,32.57; 45900,32.586; 45960,
        32.608; 46020,32.612; 46080,32.622; 46140,32.598; 46200,32.568; 46260,
        32.848; 46320,32.939; 46380,33.034; 46440,33.156; 46500,33.227; 46560,
        33.079; 46620,32.887; 46680,32.847; 46740,32.717; 46800,32.657; 46860,
        32.791; 46920,33.215; 46980,33.133; 47040,33.091; 47100,33.002; 47160,
        32.87; 47220,32.693; 47280,32.476; 47340,32.272; 47400,32.048; 47460,
        31.853; 47520,31.654; 47580,31.465; 47640,31.28; 47700,31.091; 47760,
        30.919; 47820,30.747; 47880,30.579; 47940,30.433; 48000,30.272; 48060,
        30.124; 48120,29.99; 48180,29.857; 48240,29.728; 48300,29.617; 48360,
        29.508; 48420,29.408; 48480,29.297; 48540,29.207; 48600,29.125; 48660,
        29.418; 48720,30.379; 48780,30.083; 48840,30.09; 48900,30.431; 48960,
        30.829; 49020,30.873; 49080,30.951; 49140,31.07; 49200,31.116; 49260,
        31.156; 49320,31.203; 49380,31.25; 49440,31.276; 49500,31.29; 49560,
        31.293; 49620,31.308; 49680,31.324; 49740,31.304; 49800,31.18; 49860,
        31.133; 49920,31.096; 49980,31.045; 50040,31.02; 50100,31.006; 50160,
        30.994; 50220,30.987; 50280,30.959; 50340,30.918; 50400,31.049; 50460,
        31.517; 50520,32.133; 50580,31.542; 50640,31.171; 50700,31.158; 50760,
        31.007; 50820,30.905; 50880,30.868; 50940,30.821; 51000,30.767; 51060,
        30.737; 51120,30.713; 51180,30.692; 51240,30.671; 51300,30.664; 51360,
        30.653; 51420,30.632; 51480,30.557; 51540,30.434; 51600,30.304; 51660,
        30.2; 51720,30.094; 51780,29.998; 51840,29.91; 51900,29.812; 51960,
        29.729; 52020,29.654; 52080,29.592; 52140,29.518; 52200,29.452; 52260,
        29.366; 52320,29.329; 52380,29.298; 52440,29.283; 52500,29.27; 52560,
        29.263; 52620,29.253; 52680,29.242; 52740,29.238; 52800,29.233; 52860,
        29.222; 52920,29.218; 52980,29.208; 53040,29.204; 53100,29.199; 53160,
        29.19; 53220,29.18; 53280,29.156; 53340,29.083; 53400,28.993; 53460,
        28.939; 53520,28.895; 53580,28.875; 53640,28.853; 53700,28.844; 53760,
        28.84; 53820,28.843; 53880,28.844; 53940,28.845; 54000,28.841; 54060,
        28.837; 54120,28.831; 54180,28.837; 54240,28.873; 54300,29.489; 54360,
        29.901; 54420,30.064; 54480,30.301; 54540,30.472; 54600,30.598; 54660,
        30.713; 54720,30.779; 54780,30.856; 54840,30.913; 54900,31.016; 54960,
        31.073; 55020,31.136; 55080,31.207; 55140,31.195; 55200,31.242; 55260,
        31.261; 55320,31.271; 55380,31.315; 55440,31.293; 55500,31.311; 55560,
        31.337; 55620,31.317; 55680,31.361; 55740,31.358; 55800,31.356; 55860,
        31.582; 55920,31.829; 55980,31.178; 56040,30.818; 56100,30.661; 56160,
        30.447; 56220,30.278; 56280,30.158; 56340,30.055; 56400,29.963; 56460,
        29.875; 56520,29.785; 56580,29.707; 56640,29.635; 56700,29.562; 56760,
        29.492; 56820,29.414; 56880,29.343; 56940,29.277; 57000,29.218; 57060,
        29.168; 57120,29.143; 57180,29.123; 57240,29.112; 57300,29.103; 57360,
        29.095; 57420,29.092; 57480,29.083; 57540,29.078; 57600,29.069; 57660,
        29.062; 57720,29.052; 57780,29.036; 57840,29.025; 57900,29.014; 57960,
        28.998; 58020,28.984; 58080,28.973; 58140,28.952; 58200,28.923; 58260,
        28.913; 58320,28.893; 58380,28.879; 58440,28.863; 58500,28.843; 58560,
        28.83; 58620,28.812; 58680,28.798; 58740,28.781; 58800,28.767; 58860,
        28.75; 58920,28.738; 58980,28.725; 59040,28.707; 59100,28.691; 59160,
        28.675; 59220,28.66; 59280,28.645; 59340,28.633; 59400,28.608; 59460,
        28.592; 59520,28.575; 59580,28.572; 59640,28.604; 59700,29.373; 59760,
        29.964; 59820,30.093; 59880,30.231; 59940,30.488; 60000,30.566; 60060,
        30.723; 60120,30.876; 60180,31.004; 60240,31.142; 60300,31.271; 60360,
        31.404; 60420,31.478; 60480,31.558; 60540,31.527; 60600,31.475; 60660,
        31.433; 60720,31.439; 60780,31.457; 60840,31.421; 60900,31.465; 60960,
        31.459; 61020,31.45; 61080,31.493; 61140,31.469; 61200,31.503; 61260,
        31.524; 61320,31.512; 61380,31.578; 61440,31.683; 61500,31.831; 61560,
        31.883; 61620,31.93; 61680,31.995; 61740,32.04; 61800,32.635; 61860,
        32.697; 61920,31.75; 61980,31.615; 62040,31.245; 62100,30.983; 62160,
        30.541; 62220,28.978; 62280,28.135; 62340,28.739; 62400,28.999; 62460,
        27.774; 62520,26.133; 62580,26.283; 62640,27.142; 62700,27.313; 62760,
        27.567; 62820,27.652; 62880,27.707; 62940,27.797; 63000,27.874; 63060,
        27.926; 63120,27.973; 63180,27.999; 63240,28.297; 63300,29.228; 63360,
        29.789; 63420,30.106; 63480,30.427; 63540,30.628; 63600,30.837; 63660,
        31.066; 63720,31.258; 63780,31.457; 63840,31.654; 63900,31.832; 63960,
        32.013; 64020,32.178; 64080,32.258; 64140,32.063; 64200,31.766; 64260,
        31.755; 64320,31.708; 64380,31.648; 64440,31.667; 64500,31.668; 64560,
        31.684; 64620,31.713; 64680,31.732; 64740,31.755; 64800,31.773; 64860,
        31.804; 64920,31.832; 64980,31.881; 65040,32.111; 65100,32.294; 65160,
        32.398; 65220,32.515; 65280,32.622; 65340,32.71; 65400,32.791; 65460,
        32.857; 65520,32.957; 65580,33.004; 65640,33.077; 65700,33.171; 65760,
        33.217; 65820,33.295; 65880,33.304; 65940,33.212; 66000,33.005; 66060,
        32.96; 66120,32.911; 66180,32.869; 66240,32.856; 66300,32.861; 66360,
        32.863; 66420,32.863; 66480,32.859; 66540,32.867; 66600,32.872; 66660,
        33.056; 66720,33.543; 66780,33.43; 66840,33.391; 66900,33.318; 66960,
        33.173; 67020,32.952; 67080,32.736; 67140,32.507; 67200,32.312; 67260,
        32.105; 67320,31.908; 67380,31.701; 67440,31.502; 67500,31.325; 67560,
        31.146; 67620,30.855; 67680,30.898; 67740,30.669; 67800,30.525; 67860,
        30.488; 67920,30.971; 67980,31.602; 68040,31.848; 68100,32.056; 68160,
        32.205; 68220,32.347; 68280,32.479; 68340,32.594; 68400,32.701; 68460,
        32.793; 68520,32.973; 68580,33.064; 68640,32.902; 68700,32.971; 68760,
        33.068; 68820,33.12; 68880,33.225; 68940,33.345; 69000,33.458; 69060,
        33.587; 69120,33.698; 69180,33.832; 69240,33.953; 69300,34.087; 69360,
        34.2; 69420,34.558; 69480,34.81; 69540,34.62; 69600,34.571; 69660,
        34.456; 69720,34.217; 69780,33.884; 69840,33.54; 69900,33.187; 69960,
        32.836; 70020,32.507; 70080,32.21; 70140,31.933; 70200,31.684; 70260,
        31.46; 70320,31.262; 70380,31.076; 70440,30.921; 70500,30.773; 70560,
        30.636; 70620,30.519; 70680,30.425; 70740,30.32; 70800,30.224; 70860,
        30.129; 70920,30.041; 70980,29.952; 71040,29.857; 71100,29.757; 71160,
        29.672; 71220,29.584; 71280,29.497; 71340,29.411; 71400,29.314; 71460,
        29.229; 71520,29.152; 71580,29.065; 71640,28.996; 71700,28.903; 71760,
        28.826; 71820,28.759; 71880,28.687; 71940,28.611; 72000,28.54; 72060,
        28.766; 72120,29.289; 72180,29.119; 72240,29.248; 72300,29.604; 72360,
        30.172; 72420,30.328; 72480,30.513; 72540,30.694; 72600,30.811; 72660,
        30.942; 72720,31.063; 72780,31.162; 72840,31.269; 72900,31.349; 72960,
        31.397; 73020,31.427; 73080,31.461; 73140,31.461; 73200,31.312; 73260,
        31.258; 73320,31.227; 73380,31.088; 73440,31.037; 73500,31.031; 73560,
        31.009; 73620,31.002; 73680,30.99; 73740,30.982; 73800,30.968; 73860,
        30.96; 73920,30.961; 73980,30.972; 74040,31.124; 74100,31.343; 74160,
        31.453; 74220,31.586; 74280,31.721; 74340,31.764; 74400,31.646; 74460,
        31.578; 74520,31.567; 74580,31.537; 74640,31.533; 74700,31.545; 74760,
        31.552; 74820,31.56; 74880,31.583; 74940,31.624; 75000,31.808; 75060,
        31.901; 75120,31.968; 75180,32.063; 75240,32.134; 75300,32.197; 75360,
        32.262; 75420,32.315; 75480,32.36; 75540,32.417; 75600,32.462; 75660,
        32.753; 75720,33.456; 75780,33.324; 75840,33.295; 75900,33.248; 75960,
        33.087; 76020,32.854; 76080,32.617; 76140,32.386; 76200,32.163; 76260,
        31.944; 76320,31.721; 76380,31.495; 76440,31.293; 76500,31.098; 76560,
        30.933; 76620,30.771; 76680,30.624; 76740,30.49; 76800,30.365; 76860,
        30.233; 76920,30.116; 76980,30.011; 77040,29.899; 77100,29.772; 77160,
        29.673; 77220,29.569; 77280,29.475; 77340,29.37; 77400,29.268; 77460,
        29.181; 77520,29.096; 77580,29.003; 77640,28.908; 77700,28.814; 77760,
        28.734; 77820,28.646; 77880,28.558; 77940,28.463; 78000,28.374; 78060,
        28.293; 78120,28.214; 78180,28.131; 78240,28.048; 78300,27.961; 78360,
        27.882; 78420,28.347; 78480,28.91; 78540,28.744; 78600,28.934; 78660,
        29.391; 78720,29.916; 78780,30.035; 78840,30.208; 78900,30.388; 78960,
        30.507; 79020,30.618; 79080,30.742; 79140,30.856; 79200,30.958; 79260,
        31.052; 79320,31.138; 79380,31.245; 79440,31.404; 79500,31.494; 79560,
        31.575; 79620,31.673; 79680,31.747; 79740,31.788; 79800,31.843; 79860,
        31.901; 79920,31.923; 79980,31.958; 80040,32.013; 80100,32.052; 80160,
        32.102; 80220,32.142; 80280,32.182; 80340,32.185; 80400,31.932; 80460,
        31.803; 80520,31.706; 80580,31.568; 80640,31.526; 80700,31.511; 80760,
        31.492; 80820,31.473; 80880,31.473; 80940,31.464; 81000,31.457; 81060,
        31.438; 81120,31.426; 81180,31.417; 81240,31.492; 81300,31.549; 81360,
        31.589; 81420,31.632; 81480,31.659; 81540,31.687; 81600,31.725; 81660,
        31.721; 81720,31.72; 81780,31.728; 81840,31.742; 81900,31.752; 81960,
        31.757; 82020,31.754; 82080,31.752; 82140,31.747; 82200,31.902; 82260,
        32.04; 82320,32.102; 82380,32.211; 82440,32.275; 82500,32.242; 82560,
        32.02; 82620,31.946; 82680,31.838; 82740,31.756; 82800,31.748; 82860,
        31.863; 82920,32.227; 82980,32.115; 83040,32.071; 83100,32.032; 83160,
        31.947; 83220,31.828; 83280,31.655; 83340,31.468; 83400,31.293; 83460,
        31.109; 83520,30.942; 83580,30.786; 83640,30.637; 83700,30.496; 83760,
        30.352; 83820,30.208; 83880,30.088; 83940,29.965; 84000,29.841; 84060,
        29.718; 84120,29.607; 84180,29.49; 84240,29.376; 84300,29.256; 84360,
        29.149; 84420,29.038; 84480,28.928; 84540,28.823; 84600,28.72; 84660,
        28.942; 84720,29.592; 84780,29.352; 84840,29.364; 84900,29.693; 84960,
        30.046; 85020,30.066; 85080,30.112; 85140,30.214; 85200,30.261; 85260,
        30.332; 85320,30.403; 85380,30.449; 85440,30.502; 85500,30.538; 85560,
        30.537; 85620,30.561; 85680,30.583; 85740,30.635; 85800,30.817; 85860,
        30.918; 85920,30.982; 85980,31.073; 86040,31.112; 86100,31.133; 86160,
        31.207; 86220,31.207; 86280,31.219; 86340,31.289; 86400,31.296; 86460,
        31.367; 86520,31.344; 86580,31.182; 86640,31.156; 86700,31.131; 86760,
        31.057; 86820,31.044; 86880,31.059; 86940,31.064; 87000,31.065; 87060,
        31.037; 87120,31.077; 87180,31.315; 87240,31.433; 87300,31.498; 87360,
        31.523; 87420,31.609; 87480,31.505; 87540,31.363; 87600,31.359; 87660,
        31.335; 87720,31.286; 87780,31.266; 87840,31.272; 87900,31.28; 87960,
        31.275; 88020,31.231; 88080,31.212; 88140,31.23; 88200,31.25; 88260,
        31.232; 88320,31.194; 88380,31.209; 88440,31.307; 88500,31.36; 88560,
        31.382; 88620,31.372; 88680,31.387; 88740,31.432; 88800,31.439; 88860,
        31.409; 88920,31.437; 88980,31.472; 89040,31.46; 89100,31.441; 89160,
        31.467; 89220,31.496; 89280,31.509; 89340,31.632; 89400,31.879; 89460,
        31.939; 89520,31.984; 89580,32.081; 89640,32.104; 89700,32.206; 89760,
        32.859; 89820,32.676; 89880,31.828; 89940,31.746; 90000,31.304; 90060,
        31.106; 90120,30.388; 90180,28.903; 90240,28.366; 90300,29.096; 90360,
        29.059; 90420,27.645; 90480,25.992; 90540,26.85; 90600,27.319; 90660,
        27.527; 90720,27.912; 90780,28.72; 90840,29.115; 90900,29.387; 90960,
        29.662; 91020,29.923; 91080,30.148; 91140,30.213; 91200,30.298; 91260,
        30.432; 91320,30.55; 91380,30.634; 91440,30.722; 91500,30.849; 91560,
        30.949; 91620,31.047; 91680,31.154; 91740,31.267; 91800,31.356; 91860,
        31.336; 91920,31.301; 91980,31.296; 92040,31.245; 92100,31.247; 92160,
        31.253; 92220,31.247; 92280,31.257; 92340,31.272; 92400,31.282; 92460,
        31.292; 92520,31.315; 92580,31.323; 92640,31.343; 92700,31.363; 92760,
        31.627; 92820,32.079; 92880,31.987; 92940,31.962; 93000,31.915; 93060,
        31.796; 93120,31.597; 93180,31.397; 93240,31.183; 93300,30.993; 93360,
        30.812; 93420,30.629; 93480,30.467; 93540,30.31; 93600,30.168; 93660,
        30.041; 93720,29.913; 93780,29.777; 93840,29.654; 93900,29.543; 93960,
        29.421; 94020,29.299; 94080,29.188; 94140,29.082; 94200,28.966; 94260,
        28.846; 94320,28.742; 94380,28.637; 94440,28.532; 94500,28.42; 94560,
        28.321; 94620,28.227; 94680,28.133; 94740,28.04; 94800,27.943; 94860,
        27.856; 94920,27.781; 94980,27.697; 95040,27.627; 95100,27.545; 95160,
        27.467; 95220,27.398; 95280,27.328; 95340,27.267; 95400,27.201; 95460,
        27.133; 95520,27.061; 95580,27.001; 95640,26.944; 95700,26.892; 95760,
        26.843; 95820,26.803; 95880,26.774; 95940,26.752; 96000,26.731; 96060,
        26.714; 96120,26.7; 96180,26.697; 96240,26.718; 96300,26.747; 96360,
        27.53; 96420,28.377; 96480,28.121; 96540,28.472; 96600,29.008; 96660,
        29.771; 96720,30.082; 96780,30.374; 96840,30.69; 96900,30.898; 96960,
        31.039; 97020,31.221; 97080,31.352; 97140,31.518; 97200,31.646; 97260,
        31.729; 97320,31.699; 97380,31.509; 97440,31.452; 97500,31.403; 97560,
        31.359; 97620,31.356; 97680,31.347; 97740,31.346; 97800,31.328; 97860,
        31.328; 97920,31.324; 97980,31.342; 98040,31.342; 98100,31.338; 98160,
        31.552; 98220,31.723; 98280,31.085; 98340,30.793; 98400,30.637; 98460,
        30.436; 98520,30.283; 98580,30.163; 98640,30.062; 98700,29.973; 98760,
        29.884; 98820,29.794; 98880,29.716; 98940,29.641; 99000,29.576; 99060,
        29.493; 99120,29.424; 99180,29.343; 99240,29.277; 99300,29.226; 99360,
        29.181; 99420,29.156; 99480,29.13; 99540,29.114; 99600,29.108; 99660,
        29.105; 99720,29.1; 99780,29.093; 99840,29.083; 99900,29.077; 99960,
        29.067; 100020,29.057; 100080,29.06; 100140,29.148; 100200,30.034;
        100260,30.573; 100320,30.828; 100380,31.165; 100440,31.368; 100500,
        31.555; 100560,31.723; 100620,31.886; 100680,32.038; 100740,32.197;
        100800,32.287; 100860,32.334; 100920,32.226; 100980,31.926; 101040,
        31.808; 101100,31.746; 101160,31.672; 101220,31.65; 101280,31.634;
        101340,31.618; 101400,31.611; 101460,31.612; 101520,31.612; 101580,
        31.608; 101640,31.614; 101700,31.632; 101760,31.863; 101820,32.266;
        101880,32.139; 101940,32.108; 102000,32.047; 102060,31.925; 102120,
        31.748; 102180,31.537; 102240,31.339; 102300,31.132; 102360,30.944;
        102420,30.75; 102480,30.574; 102540,30.414; 102600,30.251; 102660,
        30.103; 102720,29.962; 102780,29.819; 102840,29.691; 102900,29.572;
        102960,29.455; 103020,29.33; 103080,29.223; 103140,29.113; 103200,
        29.013; 103260,28.902; 103320,28.799; 103380,28.707; 103440,28.612;
        103500,28.509; 103560,28.675; 103620,29.027; 103680,28.937; 103740,
        29.013; 103800,29.444; 103860,29.898; 103920,29.977; 103980,30.137;
        104040,30.285; 104100,30.402; 104160,30.532; 104220,30.627; 104280,
        30.715; 104340,30.818; 104400,30.916; 104460,30.995; 104520,31.038;
        104580,31.067; 104640,31.095; 104700,31.1; 104760,31.094; 104820,31.112;
        104880,31.132; 104940,31.132; 105000,31.118; 105060,31.123; 105120,
        31.126; 105180,31.132; 105240,31.126; 105300,31.121; 105360,31.129;
        105420,31.183; 105480,31.394; 105540,31.495; 105600,31.578; 105660,
        31.653; 105720,31.74; 105780,31.564; 105840,31.353; 105900,31.323;
        105960,31.196; 106020,31.114; 106080,31.102; 106140,31.082; 106200,
        31.066; 106260,31.064; 106320,31.051; 106380,31.117; 106440,31.157;
        106500,31.22; 106560,31.275; 106620,31.308; 106680,31.322; 106740,
        31.323; 106800,31.344; 106860,31.363; 106920,31.377; 106980,31.37;
        107040,31.38; 107100,31.403; 107160,31.41; 107220,31.408; 107280,31.387;
        107340,31.31; 107400,31.28; 107460,31.247; 107520,31.17; 107580,31.243;
        107640,31.524; 107700,31.671; 107760,31.778; 107820,31.855; 107880,
        31.923; 107940,31.76; 108000,31.761; 108060,32.027; 108120,31.893;
        108180,31.855; 108240,31.823; 108300,31.737; 108360,31.593; 108420,
        31.423; 108480,31.247; 108540,31.062; 108600,30.892; 108660,30.716;
        108720,30.557; 108780,30.413; 108840,30.268; 108900,30.14; 108960,
        30.018; 109020,29.892; 109080,29.76; 109140,29.652; 109200,29.537;
        109260,29.428; 109320,29.312; 109380,29.207; 109440,29.108; 109500,
        29.007; 109560,28.897; 109620,28.802; 109680,28.71; 109740,28.615;
        109800,28.698; 109860,29.028; 109920,28.918; 109980,28.991; 110040,29.4;
        110100,29.948; 110160,30.042; 110220,30.192; 110280,30.371; 110340,
        30.492; 110400,30.598; 110460,30.698; 110520,30.807; 110580,30.905;
        110640,30.994; 110700,31.083; 110760,31.133; 110820,31.202; 110880,
        31.209; 110940,31.032; 111000,30.962; 111060,30.937; 111120,30.868;
        111180,30.826; 111240,30.805; 111300,30.78; 111360,30.738; 111420,
        30.698; 111480,30.66; 111540,30.641; 111600,30.631; 111660,30.618;
        111720,30.61; 111780,30.706; 111840,30.809; 111900,30.877; 111960,
        30.941; 112020,30.961; 112080,30.987; 112140,31.048; 112200,31.048;
        112260,31.059; 112320,31.113; 112380,31.113; 112440,31.127; 112500,
        31.171; 112560,31.178; 112620,31.192; 112680,31.208; 112740,31.049;
        112800,30.98; 112860,30.915; 112920,30.868; 112980,30.857; 113040,
        30.842; 113100,30.836; 113160,30.802; 113220,30.758; 113280,30.742;
        113340,30.738; 113400,30.774; 113460,31.019; 113520,31.183; 113580,
        31.34; 113640,31.432; 113700,31.499; 113760,31.491; 113820,31.347;
        113880,31.348; 113940,31.332; 114000,31.312; 114060,31.324; 114120,
        31.323; 114180,31.321; 114240,31.325; 114300,31.346; 114360,31.35;
        114420,31.352; 114480,31.333; 114540,31.224; 114600,31.175; 114660,
        31.127; 114720,31.073; 114780,31.043; 114840,31.035; 114900,31.032;
        114960,31.025; 115020,30.987; 115080,30.959; 115140,30.95; 115200,
        30.942; 115260,30.935; 115320,30.93; 115380,31.002; 115440,31.048;
        115500,31.092; 115560,31.179; 115620,31.382; 115680,31.49; 115740,
        31.594; 115800,31.647; 115860,31.745; 115920,31.634; 115980,31.522;
        116040,31.525; 116100,31.48; 116160,31.715; 116220,32.103; 116280,
        31.999; 116340,31.969; 116400,31.927; 116460,31.84; 116520,31.685;
        116580,31.489; 116640,31.291; 116700,31.085; 116760,30.908; 116820,
        30.742; 116880,30.571; 116940,30.413; 117000,30.252; 117060,30.111;
        117120,29.982; 117180,29.847; 117240,29.723; 117300,29.613; 117360,
        29.503; 117420,29.396; 117480,29.278; 117540,29.182; 117600,29.084;
        117660,28.988; 117720,28.88; 117780,28.787; 117840,28.695; 117900,
        28.601; 117960,28.702; 118020,28.937; 118080,28.845; 118140,28.92;
        118200,29.352; 118260,29.775; 118320,29.823; 118380,29.952; 118440,
        30.096; 118500,30.191; 118560,30.307; 118620,30.423; 118680,30.505;
        118740,30.58; 118800,30.651; 118860,30.751; 118920,30.834; 118980,
        30.872; 119040,30.923; 119100,30.992; 119160,31.01; 119220,31.03;
        119280,31.031; 119340,31.047; 119400,31.049; 119460,31.04; 119520,
        31.044; 119580,31.062; 119640,31.058; 119700,31.039; 119760,31.16;
        119820,31.359; 119880,31.442; 119940,31.489; 120000,31.567; 120060,
        31.552; 120120,31.328; 120180,31.212; 120240,31.177; 120300,31.046;
        120360,30.997; 120420,30.993; 120480,30.962; 120540,30.951; 120600,
        30.949; 120660,30.92; 120720,30.902; 120780,31.001; 120840,31.072;
        120900,31.117; 120960,31.158; 121020,31.175; 121080,31.188; 121140,
        31.218; 121200,31.251; 121260,31.254; 121320,31.259; 121380,31.276;
        121440,31.291; 121500,31.287; 121560,31.308; 121620,31.418; 121680,
        31.562; 121740,31.563; 121800,31.622; 121860,31.707; 121920,31.968;
        121980,32.339; 122040,32.585; 122100,32.759; 122160,32.953; 122220,
        33.114; 122280,32.919; 122340,32.918; 122400,33.003; 122460,32.822;
        122520,32.69; 122580,32.718; 122640,32.658; 122700,32.552; 122760,32.49;
        122820,32.414; 122880,32.358; 122940,32.345; 123000,32.322; 123060,
        32.292; 123120,32.291; 123180,32.302; 123240,32.31; 123300,32.31;
        123360,32.303; 123420,32.325; 123480,32.302; 123540,32.187; 123600,
        32.133; 123660,32.082; 123720,32.037; 123780,32.007; 123840,32.003;
        123900,31.999; 123960,31.966; 124020,31.94; 124080,32.163; 124140,
        32.401; 124200,32.518; 124260,32.566; 124320,32.667; 124380,32.671;
        124440,32.498; 124500,32.483; 124560,32.419; 124620,32.392; 124680,
        32.412; 124740,32.394; 124800,32.358; 124860,32.367; 124920,32.392;
        124980,32.364; 125040,32.35; 125100,32.371; 125160,32.377; 125220,
        32.343; 125280,32.327; 125340,32.229; 125400,32.187; 125460,32.111;
        125520,32.025; 125580,31.997; 125640,31.99; 125700,31.972; 125760,
        31.952; 125820,31.914; 125880,31.875; 125940,31.864; 126000,31.863;
        126060,31.844; 126120,31.811; 126180,31.875; 126240,32.095; 126300,
        32.292; 126360,32.373; 126420,32.417; 126480,32.512; 126540,32.435;
        126600,32.332; 126660,32.342; 126720,32.274; 126780,32.241; 126840,
        32.267; 126900,32.263; 126960,32.222; 127020,32.223; 127080,32.227;
        127140,32.087; 127200,32.027; 127260,31.976; 127320,31.929; 127380,
        31.922; 127440,31.899; 127500,31.848; 127560,31.804; 127620,31.788;
        127680,31.771; 127740,31.757; 127800,31.823; 127860,32.068; 127920,
        31.975; 127980,31.937; 128040,31.898; 128100,31.817; 128160,31.689;
        128220,31.543; 128280,31.388; 128340,31.229; 128400,31.084; 128460,
        30.955; 128520,30.83; 128580,30.692; 128640,30.574; 128700,30.46;
        128760,30.342; 128820,30.222; 128880,30.117; 128940,30.017; 129000,
        29.918; 129060,29.812; 129120,29.72; 129180,29.631; 129240,29.548;
        129300,29.462; 129360,29.368; 129420,29.278; 129480,29.205; 129540,
        29.132; 129600,29.052; 129660,28.978; 129720,28.886; 129780,28.809;
        129840,28.736; 129900,28.662; 129960,28.582; 130020,28.506; 130080,
        28.427; 130140,28.348; 130200,28.282; 130260,28.213; 130320,28.147;
        130380,28.075; 130440,27.992; 130500,27.927; 130560,28.332; 130620,
        28.796; 130680,28.623; 130740,28.816; 130800,29.248; 130860,29.703;
        130920,29.783; 130980,29.942; 131040,30.088; 131100,30.207; 131160,
        30.34; 131220,30.445; 131280,30.543; 131340,30.749; 131400,31.029;
        131460,31.202; 131520,31.308; 131580,31.403; 131640,31.487; 131700,
        31.333; 131760,31.3; 131820,31.27; 131880,31.23; 131940,31.253; 132000,
        31.237; 132060,31.175; 132120,31.16; 132180,31.152; 132240,31.111;
        132300,31.069; 132360,31.064; 132420,31.059; 132480,31.008; 132540,
        30.897; 132600,30.847; 132660,30.81; 132720,30.744; 132780,30.706;
        132840,30.697; 132900,30.698; 132960,30.686; 133020,30.659; 133080,
        30.647; 133140,30.647; 133200,30.65; 133260,30.639; 133320,30.642;
        133380,30.715; 133440,30.789; 133500,30.972; 133560,31.157; 133620,
        31.263; 133680,31.303; 133740,31.387; 133800,31.368; 133860,31.202;
        133920,31.191; 133980,31.119; 134040,31.083; 134100,31.105; 134160,
        31.103; 134220,31.073; 134280,31.06; 134340,30.972; 134400,30.95;
        134460,30.892; 134520,30.814; 134580,30.808; 134640,30.808; 134700,
        30.81; 134760,30.799; 134820,30.756; 134880,30.729; 134940,30.733;
        135000,30.742; 135060,30.728; 135120,30.715; 135180,30.82; 135240,
        30.886; 135300,30.942; 135360,30.977; 135420,30.956; 135480,30.989;
        135540,31.025; 135600,31.043; 135660,31.191; 135720,31.367; 135780,
        31.431; 135840,31.457; 135900,31.542; 135960,31.439; 136020,31.336;
        136080,31.302; 136140,31.106; 136200,31.031; 136260,30.989; 136320,
        30.934; 136380,30.881; 136440,30.856; 136500,30.849; 136560,30.84;
        136620,30.807; 136680,30.758; 136740,30.748; 136800,30.756; 136860,
        30.765; 136920,30.74; 136980,30.818; 137040,30.883; 137100,30.941;
        137160,30.999; 137220,30.982; 137280,30.998; 137340,31.044; 137400,
        31.045; 137460,31.032; 137520,31.06; 137580,31.087; 137640,31.066;
        137700,31.06; 137760,31.136; 137820,31.328; 137880,31.429; 137940,
        31.531; 138000,31.544; 138060,31.641; 138120,31.503; 138180,31.29;
        138240,31.27; 138300,31.186; 138360,31.079; 138420,31.052; 138480,
        31.041; 138540,31.037; 138600,31.041; 138660,31.091; 138720,31.211;
        138780,31.448; 138840,31.623; 138900,31.786; 138960,31.896; 139020,
        32.002; 139080,32.145; 139140,32.271; 139200,32.337; 139260,32.447;
        139320,32.587; 139380,32.68; 139440,32.751; 139500,32.876; 139560,
        32.991; 139620,32.895; 139680,32.786; 139740,32.626; 139800,32.484;
        139860,32.35; 139920,32.228; 139980,32.399; 140040,32.521; 140100,
        32.586; 140160,32.587; 140220,32.68; 140280,32.511; 140340,32.301;
        140400,32.297; 140460,32.328; 140520,32.387; 140580,32.593; 140640,
        32.778; 140700,32.941; 140760,33.091; 140820,33.174; 140880,33.305;
        140940,33.453; 141000,33.546; 141060,33.633; 141120,33.773; 141180,
        33.89; 141240,33.96; 141300,34.087; 141360,34.233; 141420,34.324;
        141480,34.377; 141540,34.392; 141600,34.48; 141660,34.557; 141720,
        34.565; 141780,34.618; 141840,34.709; 141900,34.808; 141960,34.893;
        142020,34.95; 142080,35.091; 142140,35.507; 142200,36.104; 142260,
        36.615; 142320,36.472; 142380,36.406; 142440,36.222; 142500,35.909;
        142560,35.553; 142620,35.194; 142680,34.857; 142740,34.534; 142800,
        34.222; 142860,33.924; 142920,33.645; 142980,33.366; 143040,33.102;
        143100,32.829; 143160,32.569; 143220,32.319; 143280,32.075; 143340,
        31.85; 143400,31.632; 143460,31.432; 143520,31.245; 143580,31.06;
        143640,30.902; 143700,30.744; 143760,30.6; 143820,30.481; 143880,30.355;
        143940,30.244; 144000,30.151; 144060,30.056; 144120,29.972; 144180,
        29.892; 144240,29.81; 144300,29.732; 144360,29.669; 144420,29.607;
        144480,29.544; 144540,29.481; 144600,29.426; 144660,29.357; 144720,
        29.294; 144780,29.231; 144840,29.172; 144900,29.109; 144960,29.04;
        145020,28.985; 145080,28.906; 145140,28.838; 145200,28.777; 145260,
        28.713; 145320,28.656; 145380,28.584; 145440,28.527; 145500,28.451;
        145560,28.383; 145620,28.323; 145680,28.269; 145740,28.207; 145800,
        28.148; 145860,28.096; 145920,28.027; 145980,27.967; 146040,27.907;
        146100,27.862; 146160,27.811; 146220,27.76; 146280,27.713; 146340,
        27.662; 146400,27.617; 146460,27.555; 146520,27.503; 146580,27.452;
        146640,27.407; 146700,27.352; 146760,27.308; 146820,27.25; 146880,
        27.198; 146940,27.153; 147000,27.094; 147060,27.038; 147120,26.988;
        147180,26.943; 147240,26.896; 147300,26.857; 147360,26.802; 147420,
        26.76; 147480,26.723; 147540,26.683; 147600,26.633; 147660,26.602;
        147720,26.562; 147780,26.532; 147840,26.51; 147900,26.482; 147960,
        26.462; 148020,26.441; 148080,26.423; 148140,26.397; 148200,26.382;
        148260,26.362; 148320,26.337; 148380,26.317; 148440,26.304; 148500,
        26.283; 148560,26.262; 148620,26.238; 148680,26.199; 148740,26.166;
        148800,26.137; 148860,26.097; 148920,26.066; 148980,26.021; 149040,
        25.976; 149100,25.933; 149160,25.887; 149220,25.838; 149280,25.785;
        149340,25.719; 149400,25.664; 149460,25.603; 149520,25.536; 149580,
        25.466; 149640,25.387; 149700,25.301; 149760,25.206; 149820,25.112;
        149880,25.017; 149940,24.907; 150000,24.788; 150060,24.666; 150120,
        24.537; 150180,24.407; 150240,24.261; 150300,24.126; 150360,23.976;
        150420,23.817; 150480,23.661; 150540,23.493; 150600,23.317; 150660,
        23.148; 150720,22.957; 150780,22.776; 150840,22.584; 150900,22.379;
        150960,22.179; 151020,21.969; 151080,21.764; 151140,21.538; 151200,
        21.327; 151260,21.102; 151320,20.882; 151380,20.651; 151440,20.429;
        151500,20.194; 151560,19.971; 151620,19.742; 151680,19.529; 151740,
        19.313; 151800,19.113; 151860,18.922; 151920,18.737; 151980,18.58;
        152040,18.427; 152100,18.294; 152160,18.183; 152220,18.088; 152280,
        18.012; 152340,17.937; 152400,17.896; 152460,17.867; 152520,17.848;
        152580,17.843; 152640,17.843; 152700,17.855; 152760,17.87; 152820,
        17.889; 152880,17.907; 152940,17.934; 153000,17.96; 153060,17.989;
        153120,18.008; 153180,18.024; 153240,18.035; 153300,18.048; 153360,
        18.052; 153420,18.054; 153480,18.052; 153540,18.049; 153600,18.045;
        153660,18.03; 153720,18.019; 153780,18.002; 153840,17.98; 153900,17.953;
        153960,21.565; 154020,25.849; 154080,25.638; 154140,26.37; 154200,
        27.022; 154260,27.716; 154320,28.164; 154380,28.661; 154440,28.963;
        154500,29.184; 154560,29.451; 154620,29.617; 154680,29.639; 154740,
        29.687; 154800,29.738; 154860,29.753; 154920,29.714; 154980,29.608;
        155040,29.555; 155100,29.54; 155160,29.523; 155220,29.512; 155280,
        29.575; 155340,29.653; 155400,29.723; 155460,29.79; 155520,29.897;
        155580,29.996; 155640,30.046; 155700,30.107; 155760,30.356; 155820,
        30.588; 155880,30.1; 155940,29.907; 156000,29.828; 156060,29.694;
        156120,29.627; 156180,29.583; 156240,29.534; 156300,29.497; 156360,
        29.47; 156420,29.457; 156480,29.438; 156540,29.428; 156600,29.408;
        156660,29.382; 156720,29.368; 156780,29.35; 156840,29.328; 156900,
        29.309; 156960,29.293; 157020,29.272; 157080,29.255; 157140,29.234;
        157200,29.212; 157260,29.2; 157320,29.175; 157380,29.16; 157440,29.141;
        157500,29.12; 157560,29.102; 157620,29.08; 157680,29.068; 157740,29.138;
        157800,29.873; 157860,30.27; 157920,30.42; 157980,30.573; 158040,30.727;
        158100,30.846; 158160,30.942; 158220,31.059; 158280,31.16; 158340,
        31.288; 158400,31.35; 158460,31.454; 158520,31.448; 158580,31.371;
        158640,31.288; 158700,31.248; 158760,31.253; 158820,31.231; 158880,
        31.159; 158940,31.17; 159000,31.173; 159060,31.121; 159120,31.122;
        159180,31.128; 159240,31.075; 159300,31.09; 159360,31.298; 159420,
        31.403; 159480,30.797; 159540,30.517; 159600,30.366; 159660,30.147;
        159720,30.003; 159780,29.887; 159840,29.764; 159900,29.667; 159960,
        29.582; 160020,29.498; 160080,29.409; 160140,29.323; 160200,29.251;
        160260,29.189; 160320,29.125; 160380,29.078; 160440,29.035; 160500,
        29.014; 160560,29; 160620,29.001; 160680,29; 160740,28.997; 160800,
        28.992; 160860,28.993; 160920,28.985; 160980,28.978; 161040,28.97;
        161100,28.957; 161160,28.938; 161220,28.908; 161280,28.907; 161340,
        28.99; 161400,29.806; 161460,30.304; 161520,30.45; 161580,30.557;
        161640,30.788; 161700,30.863; 161760,31.008; 161820,31.098; 161880,
        31.251; 161940,31.33; 162000,31.462; 162060,31.524; 162120,31.547;
        162180,31.336; 162240,31.277; 162300,31.219; 162360,31.12; 162420,
        31.098; 162480,31.082; 162540,31.062; 162600,31.012; 162660,30.987;
        162720,30.998; 162780,30.993; 162840,30.936; 162900,30.923; 162960,
        31.127; 163020,31.25; 163080,30.653; 163140,30.404; 163200,30.243;
        163260,30.043; 163320,29.903; 163380,29.782; 163440,29.673; 163500,
        29.576; 163560,29.494; 163620,29.405; 163680,29.318; 163740,29.243;
        163800,29.18; 163860,29.119; 163920,29.069; 163980,29.035; 164040,
        29.007; 164100,28.997; 164160,28.981; 164220,28.974; 164280,28.973;
        164340,28.967; 164400,28.964; 164460,28.963; 164520,28.953; 164580,
        28.937; 164640,28.92; 164700,28.907; 164760,28.891; 164820,28.877;
        164880,28.863; 164940,28.933; 165000,29.725; 165060,30.236; 165120,
        30.392; 165180,30.477; 165240,30.696; 165300,30.802; 165360,30.922;
        165420,31.029; 165480,31.187; 165540,31.27; 165600,31.403; 165660,
        31.463; 165720,31.496; 165780,31.368; 165840,31.282; 165900,31.302;
        165960,31.274; 166020,31.212; 166080,31.238; 166140,31.236; 166200,
        31.174; 166260,31.18; 166320,31.207; 166380,31.17; 166440,31.158;
        166500,31.182; 166560,31.19; 166620,31.148; 166680,31.132; 166740,
        30.963; 166800,30.879; 166860,30.758; 166920,30.656; 166980,30.625;
        167040,30.599; 167100,30.568; 167160,30.553; 167220,30.533; 167280,
        30.515; 167340,30.45; 167400,30.408; 167460,30.4; 167520,30.373; 167580,
        30.358; 167640,30.33; 167700,30.252; 167760,30.204; 167820,30.182;
        167880,30.166; 167940,30.156; 168000,30.15; 168060,30.115; 168120,
        30.045; 168180,30.028; 168240,30.012; 168300,30.018; 168360,30.036;
        168420,30.033; 168480,30.016; 168540,30.218; 168600,30.438; 168660,
        30.588; 168720,31.04; 168780,30.975; 168840,30.345; 168900,30.18;
        168960,30.04; 169020,29.843; 169080,29.723; 169140,29.629; 169200,
        29.551; 169260,29.464; 169320,29.39; 169380,29.344; 169440,29.296;
        169500,29.623; 169560,30.293; 169620,30.553; 169680,30.735; 169740,
        30.899; 169800,31.034; 169860,31.35; 169920,31.831; 169980,31.036;
        170040,30.772; 170100,30.547; 170160,30.271; 170220,29.981; 170280,
        28.438; 170340,27.481; 170400,27.833; 170460,28.297; 170520,27.358;
        170580,26.187; 170640,25.971; 170700,26.191; 170760,26.12; 170820,
        26.318; 170880,26.733; 170940,26.917; 171000,27.05; 171060,27.687;
        171120,28.123; 171180,28.316; 171240,28.548; 171300,28.722; 171360,
        28.835; 171420,28.955; 171480,29.045; 171540,29.128; 171600,29.194;
        171660,29.242; 171720,29.309; 171780,29.396; 171840,29.468; 171900,
        29.516; 171960,29.571; 172020,29.642; 172080,29.667; 172140,29.611;
        172200,29.631; 172260,29.665; 172320,29.669; 172380,29.671; 172440,
        29.716; 172500,29.774; 172560,29.827; 172620,29.879; 172680,29.878;
        172740,29.957; 172800,30.015; 172860,30.084; 172920,30.313; 172980,
        30.516; 173040,30.696; 173100,30.852; 173160,30.917; 173220,31.022;
        173280,31.023; 173340,31.027; 173400,31.101; 173460,31.131; 173520,
        31.108; 173580,31.172; 173640,31.174; 173700,31.141; 173760,31.186;
        173820,31.152; 173880,31.012; 173940,30.985; 174000,30.93; 174060,
        30.857; 174120,30.834; 174180,30.814; 174240,30.738; 174300,30.689;
        174360,30.673; 174420,30.666; 174480,30.628; 174540,30.572; 174600,
        30.556; 174660,30.536; 174720,30.47; 174780,30.514; 174840,30.517;
        174900,30.538; 174960,30.578; 175020,30.595; 175080,30.564; 175140,
        30.562; 175200,30.588; 175260,30.597; 175320,30.566; 175380,30.56;
        175440,30.58; 175500,30.595; 175560,30.555; 175620,30.556; 175680,30.72;
        175740,30.837; 175800,30.858; 175860,30.885; 175920,30.958; 175980,
        30.935; 176040,30.974; 176100,31.032; 176160,31.011; 176220,31.068;
        176280,31.085; 176340,31.069; 176400,31.133; 176460,31.112; 176520,
        30.967; 176580,30.928; 176640,30.873; 176700,30.808; 176760,30.817;
        176820,30.825; 176880,30.829; 176940,30.79; 177000,30.754; 177060,
        30.785; 177120,30.797; 177180,30.784; 177240,30.73; 177300,30.717;
        177360,30.721; 177420,30.707; 177480,30.586; 177540,30.497; 177600,
        30.429; 177660,30.386; 177720,30.354; 177780,30.332; 177840,30.301;
        177900,30.262; 177960,30.198; 178020,30.157; 178080,30.137; 178140,
        30.128; 178200,30.126; 178260,30.122; 178320,30.247; 178380,30.407;
        178440,30.531; 178500,30.628; 178560,30.667; 178620,30.664; 178680,
        30.658; 178740,30.656; 178800,30.613; 178860,30.613; 178920,30.642;
        178980,30.66; 179040,30.639; 179100,30.634; 179160,30.656; 179220,
        30.632; 179280,30.533; 179340,30.509; 179400,30.504; 179460,30.491;
        179520,30.447; 179580,30.408; 179640,30.411; 179700,30.412; 179760,
        30.423; 179820,30.383; 179880,30.338; 179940,30.348; 180000,30.348;
        180060,30.353; 180120,30.31; 180180,30.27; 180240,30.287; 180300,30.298;
        180360,30.304; 180420,30.274; 180480,30.243; 180540,30.256; 180600,
        30.276; 180660,30.29; 180720,30.262; 180780,30.233; 180840,30.238;
        180900,30.263; 180960,30.328; 181020,30.732; 181080,30.363; 181140,
        29.98; 181200,29.839; 181260,29.563; 181320,29.352; 181380,27.953;
        181440,26.894; 181500,27.077; 181560,27.666; 181620,26.974; 181680,
        25.348; 181740,24.846; 181800,25.95; 181860,26.19; 181920,26.457;
        181980,27.167; 182040,27.731; 182100,28.023; 182160,28.32; 182220,
        28.732; 182280,28.952; 182340,29.109; 182400,29.299; 182460,29.474;
        182520,29.477; 182580,29.445; 182640,29.498; 182700,29.511; 182760,
        29.583; 182820,29.649; 182880,29.579; 182940,29.587; 183000,29.581;
        183060,29.59; 183120,29.643; 183180,29.688; 183240,29.736; 183300,
        29.788; 183360,29.812; 183420,29.851; 183480,29.902; 183540,29.96;
        183600,30.018; 183660,30.063; 183720,30.218; 183780,30.442; 183840,
        30.596; 183900,30.733; 183960,30.816; 184020,30.922; 184080,31.03;
        184140,31.078; 184200,31.192; 184260,31.262; 184320,31.267; 184380,
        31.34; 184440,31.323; 184500,31.369; 184560,31.396; 184620,31.334;
        184680,31.268; 184740,31.216; 184800,31.127; 184860,31.087; 184920,
        31.091; 184980,31.071; 185040,31.012; 185100,30.999; 185160,31.007;
        185220,30.998; 185280,31.053; 185340,31.185; 185400,31.279; 185460,
        31.278; 185520,31.367; 185580,31.404; 185640,31.415; 185700,31.487;
        185760,31.474; 185820,31.539; 185880,31.532; 185940,31.589; 186000,
        31.608; 186060,31.641; 186120,31.677; 186180,31.693; 186240,31.756;
        186300,31.75; 186360,31.817; 186420,31.824; 186480,31.922; 186540,
        31.947; 186600,32.004; 186660,32.045; 186720,32.085; 186780,32.124;
        186840,32.16; 186900,32.222; 186960,32.226; 187020,32.291; 187080,
        32.294; 187140,32.583; 187200,33.252; 187260,33.032; 187320,32.996;
        187380,32.938; 187440,32.81; 187500,32.578; 187560,32.333; 187620,
        32.078; 187680,31.828; 187740,31.563; 187800,31.327; 187860,31.092;
        187920,30.898; 187980,30.706; 188040,30.531; 188100,30.374; 188160,
        30.216; 188220,30.082; 188280,29.957; 188340,29.825; 188400,29.699;
        188460,29.576; 188520,29.462; 188580,29.334; 188640,29.225; 188700,
        29.122; 188760,29.016; 188820,28.902; 188880,28.798; 188940,28.837;
        189000,29.164; 189060,29.069; 189120,29.079; 189180,29.427; 189240,
        29.924; 189300,30.061; 189360,30.179; 189420,30.347; 189480,30.465;
        189540,30.529; 189600,30.606; 189660,30.708; 189720,30.78; 189780,
        30.836; 189840,30.916; 189900,30.987; 189960,31.015; 190020,31.047;
        190080,31.241; 190140,31.327; 190200,31.368; 190260,31.408; 190320,
        31.415; 190380,31.473; 190440,31.442; 190500,31.486; 190560,31.494;
        190620,31.474; 190680,31.526; 190740,31.501; 190800,31.538; 190860,
        31.516; 190920,31.337; 190980,31.27; 191040,31.187; 191100,31.1; 191160,
        31.087; 191220,31.08; 191280,31.072; 191340,31.064; 191400,31.022;
        191460,31.012; 191520,31.022; 191580,31.025; 191640,30.999; 191700,
        30.956; 191760,30.951; 191820,30.929; 191880,30.818; 191940,30.759;
        192000,30.652; 192060,30.575; 192120,30.543; 192180,30.514; 192240,
        30.491; 192300,30.469; 192360,30.449; 192420,30.405; 192480,30.326;
        192540,30.277; 192600,30.251; 192660,30.238; 192720,30.443; 192780,
        30.605; 192840,30.641; 192900,30.736; 192960,30.795; 193020,30.748;
        193080,30.654; 193140,30.638; 193200,30.562; 193260,30.504; 193320,
        30.517; 193380,30.519; 193440,30.518; 193500,30.517; 193560,30.479;
        193620,30.583; 193680,31.414; 193740,30.779; 193800,30.326; 193860,
        30.177; 193920,29.829; 193980,29.657; 194040,28.385; 194100,27.217;
        194160,27.194; 194220,27.833; 194280,27.238; 194340,25.633; 194400,
        24.963; 194460,26.038; 194520,26.292; 194580,26.587; 194640,26.806;
        194700,26.908; 194760,27.004; 194820,27.082; 194880,27.138; 194940,
        27.173; 195000,27.192; 195060,27.202; 195120,27.213; 195180,27.213;
        195240,27.21; 195300,27.221; 195360,27.224; 195420,27.213; 195480,
        27.496; 195540,28.103; 195600,28.317; 195660,28.512; 195720,28.696;
        195780,28.828; 195840,28.946; 195900,29.047; 195960,29.157; 196020,
        29.255; 196080,29.357; 196140,29.467; 196200,29.565; 196260,29.671;
        196320,29.978; 196380,30.289; 196440,30.463; 196500,30.627; 196560,
        30.796; 196620,30.96; 196680,31.117; 196740,31.262; 196800,31.42;
        196860,31.551; 196920,31.668; 196980,31.756; 197040,31.853; 197100,
        31.935; 197160,31.948; 197220,31.862; 197280,31.556; 197340,31.332;
        197400,31.24; 197460,31.066; 197520,30.982; 197580,30.932; 197640,
        30.888; 197700,30.857; 197760,30.835; 197820,30.807; 197880,30.765;
        197940,30.702; 198000,30.669; 198060,30.661; 198120,30.81; 198180,
        30.916; 198240,30.951; 198300,31.022; 198360,31.063; 198420,31.071;
        198480,31.097; 198540,31.126; 198600,31.128; 198660,31.142; 198720,
        31.164; 198780,31.158; 198840,31.17; 198900,31.192; 198960,31.195;
        199020,31.191; 199080,31.162; 199140,31.147; 199200,31.127; 199260,
        31.142; 199320,31.15; 199380,31.131; 199440,31.132; 199500,31.152;
        199560,31.152; 199620,31.146; 199680,31.148; 199740,31.321; 199800,
        31.551; 199860,30.954; 199920,30.621; 199980,30.48; 200040,30.258;
        200100,30.107; 200160,29.992; 200220,29.87; 200280,29.763; 200340,
        29.677; 200400,29.593; 200460,29.508; 200520,29.423; 200580,29.332;
        200640,29.263; 200700,29.2; 200760,29.147; 200820,29.09; 200880,29.073;
        200940,29.281; 201000,29.848; 201060,30.017; 201120,30.174; 201180,
        30.385; 201240,30.481; 201300,30.55; 201360,30.67; 201420,30.759;
        201480,30.838; 201540,30.942; 201600,30.998; 201660,31.033; 201720,
        31.05; 201780,31.063; 201840,31.052; 201900,31.067; 201960,31.092;
        202020,31.075; 202080,31.052; 202140,31.062; 202200,31.072; 202260,
        31.032; 202320,31.007; 202380,31.023; 202440,31.014; 202500,30.963;
        202560,30.956; 202620,30.946; 202680,30.872; 202740,30.817; 202800,
        30.736; 202860,30.705; 202920,30.697; 202980,30.691; 203040,30.673;
        203100,30.63; 203160,30.608; 203220,30.603; 203280,30.606; 203340,
        30.712; 203400,30.843; 203460,30.368; 203520,30.096; 203580,29.968;
        203640,29.78; 203700,29.639; 203760,29.532; 203820,29.423; 203880,
        29.322; 203940,29.243; 204000,29.168; 204060,29.102; 204120,29.05;
        204180,29.013; 204240,28.99; 204300,28.978; 204360,28.966; 204420,28.96;
        204480,28.963; 204540,28.958; 204600,28.957; 204660,28.951; 204720,
        28.947; 204780,28.94; 204840,28.917; 204900,28.911; 204960,28.894;
        205020,28.882; 205080,28.86; 205140,28.845; 205200,28.827; 205260,
        28.812; 205320,28.843; 205380,29.473; 205440,30.02; 205500,30.165;
        205560,30.353; 205620,30.479; 205680,30.638; 205740,30.73; 205800,
        30.889; 205860,30.98; 205920,31.11; 205980,31.241; 206040,31.335;
        206100,31.433; 206160,31.467; 206220,31.515; 206280,31.261; 206340,
        31.068; 206400,30.988; 206460,30.821; 206520,30.735; 206580,30.69;
        206640,30.639; 206700,30.611; 206760,30.587; 206820,30.55; 206880,
        30.493; 206940,30.432; 207000,30.402; 207060,30.395; 207120,30.468;
        207180,30.498; 207240,30.499; 207300,30.51; 207360,30.508; 207420,
        30.497; 207480,30.482; 207540,30.477; 207600,30.475; 207660,30.482;
        207720,30.473; 207780,30.425; 207840,30.411; 207900,30.426; 207960,
        30.427; 208020,30.404; 208080,30.397; 208140,30.528; 208200,30.598;
        208260,30.697; 208320,30.789; 208380,30.785; 208440,30.597; 208500,
        30.442; 208560,30.393; 208620,30.244; 208680,30.16; 208740,30.135;
        208800,30.104; 208860,30.091; 208920,30.187; 208980,30.233; 209040,
        30.254; 209100,30.269; 209160,30.266; 209220,30.261; 209280,30.27;
        209340,30.288; 209400,30.296; 209460,30.284; 209520,30.26; 209580,
        30.265; 209640,30.283; 209700,30.29; 209760,30.288; 209820,30.235;
        209880,30.119; 209940,30.092; 210000,30.069; 210060,30.045; 210120,
        29.982; 210180,29.934; 210240,30.058; 210300,30.336; 210360,30.457;
        210420,30.571; 210480,30.63; 210540,30.678; 210600,30.611; 210660,
        30.714; 210720,30.295; 210780,30.092; 210840,29.893; 210900,29.683;
        210960,29.207; 211020,27.705; 211080,26.905; 211140,27.508; 211200,
        27.736; 211260,26.523; 211320,25.098; 211380,25.543; 211440,26.277;
        211500,26.502; 211560,26.686; 211620,27.466; 211680,27.767; 211740,
        27.939; 211800,28.178; 211860,28.322; 211920,28.379; 211980,28.44;
        212040,28.537; 212100,28.612; 212160,28.674; 212220,28.741; 212280,
        28.804; 212340,28.865; 212400,28.933; 212460,29.028; 212520,29.203;
        212580,29.301; 212640,29.387; 212700,29.496; 212760,29.578; 212820,
        29.656; 212880,29.746; 212940,29.838; 213000,29.922; 213060,29.995;
        213120,30.076; 213180,30.148; 213240,30.229; 213300,30.304; 213360,
        30.388; 213420,30.52; 213480,30.796; 213540,30.962; 213600,31.112;
        213660,31.279; 213720,31.392; 213780,31.275; 213840,31.102; 213900,
        31.096; 213960,30.999; 214020,30.918; 214080,30.902; 214140,30.873;
        214200,30.852; 214260,30.853; 214320,30.931; 214380,30.927; 214440,
        30.918; 214500,30.941; 214560,30.949; 214620,30.951; 214680,30.951;
        214740,30.938; 214800,30.938; 214860,30.94; 214920,30.937; 214980,
        30.951; 215040,30.934; 215100,30.932; 215160,30.937; 215220,30.918;
        215280,30.798; 215340,30.742; 215400,30.712; 215460,30.63; 215520,
        30.565; 215580,30.664; 215640,30.936; 215700,31.075; 215760,31.201;
        215820,31.308; 215880,31.353; 215940,31.189; 216000,31.004; 216060,
        30.978; 216120,30.943; 216180,30.925; 216240,30.947; 216300,30.978;
        216360,30.992; 216420,31.01; 216480,31.027; 216540,31.027; 216600,
        31.014; 216660,31.025; 216720,31.043; 216780,31.04; 216840,31.033;
        216900,31.032; 216960,31.032; 217020,31.007; 217080,30.889; 217140,
        30.85; 217200,30.8; 217260,30.714; 217320,30.672; 217380,30.653; 217440,
        30.636; 217500,30.618; 217560,30.603; 217620,30.56; 217680,30.523;
        217740,30.61; 217800,30.897; 217860,31.036; 217920,31.14; 217980,31.224;
        218040,31.287; 218100,31.169; 218160,31.077; 218220,31.052; 218280,
        31.032; 218340,31.017; 218400,31.012; 218460,30.998; 218520,30.998;
        218580,31.003; 218640,31.003; 218700,30.985; 218760,30.982; 218820,
        30.973; 218880,30.908; 218940,30.887; 219000,30.853; 219060,30.824;
        219120,30.806; 219180,30.801; 219240,30.795; 219300,30.745; 219360,
        30.724; 219420,30.713; 219480,30.717; 219540,30.704; 219600,30.688;
        219660,30.674; 219720,30.738; 219780,30.782; 219840,30.803; 219900,
        30.897; 219960,31.061; 220020,31.158; 220080,31.207; 220140,31.284;
        220200,31.299; 220260,31.138; 220320,31.099; 220380,31.051; 220440,
        31.009; 220500,31.025; 220560,31.033; 220620,30.975; 220680,30.897;
        220740,30.872; 220800,30.847; 220860,30.795; 220920,30.76; 220980,
        30.752; 221040,30.736; 221100,30.711; 221160,30.671; 221220,30.66;
        221280,30.665; 221340,30.654; 221400,30.632; 221460,30.613; 221520,
        30.688; 221580,30.723; 221640,30.743; 221700,30.765; 221760,30.745;
        221820,30.775; 221880,30.802; 221940,30.802; 222000,30.796; 222060,
        30.915; 222120,31.075; 222180,31.123; 222240,31.162; 222300,31.269;
        222360,31.22; 222420,31.064; 222480,30.941; 222540,30.826; 222600,
        30.707; 222660,30.676; 222720,30.658; 222780,30.645; 222840,30.636;
        222900,30.614; 222960,30.562; 223020,30.543; 223080,30.542; 223140,
        30.547; 223200,30.632; 223260,30.748; 223320,30.921; 223380,31.071;
        223440,31.231; 223500,31.389; 223560,31.511; 223620,31.578; 223680,
        31.682; 223740,31.817; 223800,31.935; 223860,32.024; 223920,32.089;
        223980,32.203; 224040,32.319; 224100,32.414; 224160,32.35; 224220,
        32.414; 224280,32.482; 224340,32.443; 224400,32.362; 224460,32.333;
        224520,32.257; 224580,31.937; 224640,31.809; 224700,31.735; 224760,
        31.616; 224820,31.539; 224880,31.501; 224940,31.487; 225000,31.469;
        225060,31.477; 225120,31.513; 225180,31.523; 225240,31.549; 225300,
        31.593; 225360,31.608; 225420,31.592; 225480,31.58; 225540,31.601;
        225600,31.618; 225660,31.63; 225720,31.599; 225780,31.592; 225840,
        31.608; 225900,31.617; 225960,31.608; 226020,31.551; 226080,31.448;
        226140,31.409; 226200,31.383; 226260,31.313; 226320,31.252; 226380,
        31.46; 226440,31.627; 226500,31.732; 226560,31.803; 226620,31.815;
        226680,31.791; 226740,31.54; 226800,31.433; 226860,31.386; 226920,
        31.413; 226980,31.43; 227040,31.443; 227100,31.452; 227160,31.425;
        227220,31.403; 227280,31.419; 227340,31.428; 227400,31.422; 227460,
        31.382; 227520,31.361; 227580,31.383; 227640,31.393; 227700,31.377;
        227760,31.343; 227820,31.308; 227880,31.198; 227940,31.151; 228000,
        31.104; 228060,30.994; 228120,30.948; 228180,30.928; 228240,30.908;
        228300,30.896; 228360,30.89; 228420,30.866; 228480,30.822; 228540,
        31.018; 228600,31.326; 228660,31.592; 228720,31.798; 228780,31.913;
        228840,32.035; 228900,32.077; 228960,32.13; 229020,32.243; 229080,
        32.369; 229140,32.482; 229200,32.572; 229260,32.687; 229320,32.818;
        229380,32.913; 229440,32.99; 229500,33.106; 229560,33.035; 229620,32.91;
        229680,32.769; 229740,32.672; 229800,32.531; 229860,32.383; 229920,
        32.273; 229980,32.219; 230040,32.172; 230100,32.12; 230160,32.065;
        230220,32.023; 230280,32.025; 230340,32.285; 230400,32.562; 230460,
        32.443; 230520,32.407; 230580,32.349; 230640,32.238; 230700,32.066;
        230760,31.88; 230820,31.684; 230880,31.492; 230940,31.305; 231000,
        31.122; 231060,30.959; 231120,30.807; 231180,30.65; 231240,30.512;
        231300,30.377; 231360,30.242; 231420,30.114; 231480,29.994; 231540,
        29.874; 231600,29.751; 231660,29.645; 231720,29.539; 231780,29.442;
        231840,29.329; 231900,29.232; 231960,29.14; 232020,29.043; 232080,
        28.945; 232140,28.843; 232200,28.752; 232260,28.668; 232320,28.571;
        232380,28.481; 232440,28.388; 232500,28.299; 232560,28.213; 232620,
        28.128; 232680,28.04; 232740,27.948; 232800,27.868; 232860,27.791;
        232920,27.71; 232980,27.636; 233040,27.552; 233100,27.477; 233160,
        27.406; 233220,27.343; 233280,27.282; 233340,27.224; 233400,27.168;
        233460,27.111; 233520,27.052; 233580,27.001; 233640,26.954; 233700,
        26.911; 233760,26.868; 233820,26.822; 233880,26.782; 233940,27.699;
        234000,28.42; 234060,28.199; 234120,28.572; 234180,29.105; 234240,29.79;
        234300,30.008; 234360,30.171; 234420,30.318; 234480,30.482; 234540,
        30.544; 234600,30.689; 234660,30.777; 234720,30.886; 234780,31.002;
        234840,31.071; 234900,31.182; 234960,31.228; 235020,31.274; 235080,
        31.162; 235140,31.139; 235200,31.17; 235260,31.129; 235320,31.124;
        235380,31.149; 235440,31.115; 235500,31.107; 235560,31.132; 235620,
        31.111; 235680,31.094; 235740,31.121; 235800,31.112; 235860,31.112;
        235920,31.231; 235980,31.26; 236040,31.263; 236100,31.333; 236160,
        31.327; 236220,31.346; 236280,31.395; 236340,31.803; 236400,31.635;
        236460,30.953; 236520,30.878; 236580,30.503; 236640,30.331; 236700,
        29.376; 236760,28.027; 236820,27.718; 236880,28.461; 236940,28.183;
        237000,26.775; 237060,26.061; 237120,26.468; 237180,26.108; 237240,
        26.276; 237300,26.69; 237360,26.916; 237420,27.075; 237480,27.199;
        237540,27.274; 237600,27.33; 237660,27.342; 237720,27.678; 237780,
        28.293; 237840,28.563; 237900,28.793; 237960,28.988; 238020,29.128;
        238080,29.268; 238140,29.372; 238200,29.48; 238260,29.587; 238320,
        29.683; 238380,29.779; 238440,29.888; 238500,29.982; 238560,30.085;
        238620,30.204; 238680,30.528; 238740,30.867; 238800,31.023; 238860,
        31.199; 238920,31.375; 238980,31.509; 239040,31.643; 239100,31.788;
        239160,31.858; 239220,31.935; 239280,32.018; 239340,32.093; 239400,
        32.184; 239460,32.357; 239520,32.491; 239580,32.558; 239640,32.687;
        239700,32.735; 239760,32.809; 239820,32.883; 239880,32.937; 239940,
        32.998; 240000,33.072; 240060,33.156; 240120,33.218; 240180,33.259;
        240240,33.329; 240300,33.374; 240360,33.42; 240420,33.363; 240480,
        33.242; 240540,33.241; 240600,33.285; 240660,33.302; 240720,33.334;
        240780,33.372; 240840,33.414; 240900,33.444; 240960,33.477; 241020,
        33.504; 241080,33.555; 241140,33.578; 241200,33.62; 241260,33.596;
        241320,33.421; 241380,33.292; 241440,33.261; 241500,33.258; 241560,
        33.242; 241620,33.186; 241680,33.18; 241740,33.199; 241800,33.178;
        241860,33.146; 241920,33.138; 241980,33.147; 242040,33.13; 242100,
        33.105; 242160,33.093; 242220,33.055; 242280,32.922; 242340,32.86;
        242400,32.769; 242460,32.695; 242520,32.652; 242580,32.628; 242640,
        32.597; 242700,32.538; 242760,32.467; 242820,32.417; 242880,32.394;
        242940,32.363; 243000,32.342; 243060,32.303; 243120,32.443; 243180,
        32.653; 243240,32.764; 243300,32.803; 243360,32.84; 243420,32.864;
        243480,32.751; 243540,32.763; 243600,32.746; 243660,32.708; 243720,
        32.746; 243780,32.718; 243840,32.694; 243900,32.739; 243960,32.715;
        244020,32.69; 244080,32.693; 244140,32.68; 244200,32.637; 244260,32.661;
        244320,32.671; 244380,32.62; 244440,32.63; 244500,32.657; 244560,32.626;
        244620,32.59; 244680,32.635; 244740,32.644; 244800,32.585; 244860,
        32.573; 244920,32.557; 244980,32.526; 245040,32.478; 245100,32.483;
        245160,32.491; 245220,32.465; 245280,32.427; 245340,32.429; 245400,
        32.444; 245460,32.422; 245520,32.373; 245580,32.372; 245640,32.395;
        245700,32.553; 245760,32.876; 245820,32.773; 245880,32.739; 245940,
        32.676; 246000,32.549; 246060,32.406; 246120,32.224; 246180,32.026;
        246240,31.838; 246300,31.656; 246360,31.493; 246420,31.337; 246480,
        31.168; 246540,31.017; 246600,30.882; 246660,30.74; 246720,30.611;
        246780,30.488; 246840,30.367; 246900,30.243; 246960,30.132; 247020,
        30.024; 247080,29.927; 247140,29.815; 247200,29.713; 247260,29.626;
        247320,29.533; 247380,29.445; 247440,29.339; 247500,29.237; 247560,
        29.332; 247620,29.102; 247680,29.135; 247740,29.532; 247800,29.918;
        247860,29.953; 247920,30.088; 247980,30.248; 248040,30.351; 248100,
        30.446; 248160,30.506; 248220,30.569; 248280,30.668; 248340,30.73;
        248400,30.754; 248460,30.839; 248520,30.942; 248580,30.98; 248640,
        30.987; 248700,31.028; 248760,31.065; 248820,31.045; 248880,31.025;
        248940,31.072; 249000,31.083; 249060,31.038; 249120,31.042; 249180,
        31.07; 249240,31.052; 249300,31.025; 249360,31.042; 249420,31.027;
        249480,30.871; 249540,30.797; 249600,30.738; 249660,30.825; 249720,
        31.037; 249780,31.141; 249840,31.216; 249900,31.25; 249960,31.328;
        250020,31.126; 250080,30.962; 250140,30.923; 250200,30.821; 250260,
        30.747; 250320,30.851; 250380,30.894; 250440,30.929; 250500,30.928;
        250560,30.905; 250620,30.935; 250680,30.958; 250740,30.946; 250800,
        30.921; 250860,30.939; 250920,30.962; 250980,30.944; 251040,30.915;
        251100,30.934; 251160,30.958; 251220,30.912; 251280,30.785; 251340,
        30.737; 251400,30.723; 251460,30.671; 251520,30.604; 251580,30.568;
        251640,30.559; 251700,30.559; 251760,30.547; 251820,30.594; 251880,
        30.81; 251940,30.964; 252000,31.057; 252060,31.074; 252120,31.155;
        252180,31.027; 252240,30.943; 252300,30.954; 252360,30.908; 252420,
        30.868; 252480,30.884; 252540,30.897; 252600,30.852; 252660,30.837;
        252720,30.861; 252780,30.885; 252840,30.848; 252900,30.832; 252960,
        30.857; 253020,30.845; 253080,30.708; 253140,30.631; 253200,30.596;
        253260,30.563; 253320,30.558; 253380,30.532; 253440,30.475; 253500,
        30.435; 253560,30.432; 253620,30.427; 253680,30.429; 253740,30.389;
        253800,30.323; 253860,30.32; 253920,30.508; 253980,30.675; 254040,
        30.758; 254100,30.767; 254160,30.852; 254220,30.889; 254280,30.881;
        254340,30.943; 254400,30.944; 254460,30.962; 254520,31.01; 254580,
        31.001; 254640,31.04; 254700,31.065; 254760,31.058; 254820,31.082;
        254880,30.885; 254940,30.977; 255000,31.112; 255060,31.18; 255120,
        31.205; 255180,31.269; 255240,31.273; 255300,31.015; 255360,30.932;
        255420,30.879; 255480,30.759; 255540,30.707; 255600,30.697; 255660,
        30.711; 255720,30.817; 255780,30.803; 255840,30.828; 255900,30.872;
        255960,30.878; 256020,30.842; 256080,30.852; 256140,30.879; 256200,
        30.873; 256260,30.832; 256320,30.84; 256380,30.868; 256440,30.868;
        256500,30.983; 256560,31.131; 256620,30.597; 256680,30.346; 256740,
        30.217; 256800,30.032; 256860,29.902; 256920,29.791; 256980,29.69;
        257040,29.61; 257100,29.53; 257160,29.453; 257220,29.367; 257280,29.296;
        257340,29.233; 257400,29.181; 257460,29.139; 257520,29.107; 257580,
        29.092; 257640,29.492; 257700,30.02; 257760,30.118; 257820,30.325;
        257880,30.465; 257940,30.522; 258000,30.658; 258060,30.721; 258120,
        30.788; 258180,30.927; 258240,30.95; 258300,31.207; 258360,31.442;
        258420,30.813; 258480,30.54; 258540,30.411; 258600,30.192; 258660,
        30.051; 258720,29.93; 258780,29.802; 258840,29.7; 258900,29.607; 258960,
        29.525; 259020,29.444; 259080,29.312; 259140,29.265; 259200,29.223;
        259260,29.204; 259320,29.356; 259380,29.783; 259440,29.875; 259500,
        29.957; 259560,30.085; 259620,30.172; 259680,30.223; 259740,30.246;
        259800,30.297; 259860,30.385; 259920,30.597; 259980,30.78; 260040,30.92;
        260100,31.078; 260160,31.127; 260220,31.253; 260280,31.297; 260340,
        31.352; 260400,31.376; 260460,31.362; 260520,31.422; 260580,31.401;
        260640,31.437; 260700,31.433; 260760,31.439; 260820,31.462; 260880,
        31.444; 260940,31.488; 261000,31.433; 261060,31.256; 261120,31.195;
        261180,31.114; 261240,31.04; 261300,31.023; 261360,31.008; 261420,
        30.992; 261480,30.947; 261540,30.908; 261600,30.913; 261660,30.918;
        261720,30.894; 261780,30.845; 261840,30.83; 261900,30.843; 261960,
        30.857; 262020,30.839; 262080,30.805; 262140,30.824; 262200,30.84;
        262260,30.825; 262320,30.774; 262380,30.76; 262440,30.792; 262500,30.79;
        262560,30.719; 262620,30.7; 262680,30.891; 262740,30.991; 262800,30.474;
        262860,30.246; 262920,30.12; 262980,29.946; 263040,29.812; 263100,
        29.706; 263160,29.608; 263220,29.522; 263280,29.443; 263340,29.356;
        263400,29.282; 263460,29.218; 263520,29.161; 263580,29.121; 263640,
        29.085; 263700,29.058; 263760,29.041; 263820,29.036; 263880,29.032;
        263940,29.029; 264000,29.029; 264060,29.031; 264120,29.025; 264180,
        29.013; 264240,29.01; 264300,29.001; 264360,28.982; 264420,28.974;
        264480,28.954; 264540,28.918; 264600,28.913; 264660,29.002; 264720,
        29.589; 264780,29.809; 264840,29.828; 264900,30.015; 264960,30.123;
        265020,30.153; 265080,30.225; 265140,30.331; 265200,30.38; 265260,
        30.416; 265320,30.515; 265380,30.6; 265440,30.614; 265500,30.686;
        265560,30.787; 265620,30.838; 265680,30.996; 265740,31.119; 265800,
        31.168; 265860,31.216; 265920,31.25; 265980,31.052; 266040,31.01;
        266100,30.987; 266160,30.898; 266220,30.863; 266280,30.872; 266340,
        30.858; 266400,30.817; 266460,30.865; 266520,30.931; 266580,30.975;
        266640,30.95; 266700,30.962; 266760,31.005; 266820,30.98; 266880,30.973;
        266940,31.022; 267000,31.004; 267060,31.004; 267120,31.038; 267180,
        31.022; 267240,31.226; 267300,31.427; 267360,30.771; 267420,30.508;
        267480,30.366; 267540,30.157; 267600,30.023; 267660,29.911; 267720,
        29.791; 267780,29.701; 267840,29.628; 267900,29.549; 267960,29.471;
        268020,29.393; 268080,29.318; 268140,29.255; 268200,29.19; 268260,
        29.147; 268320,29.112; 268380,29.085; 268440,29.068; 268500,29.062;
        268560,29.061; 268620,29.058; 268680,29.055; 268740,29.048; 268800,
        29.039; 268860,29.038; 268920,29.023; 268980,29.012; 269040,29.004;
        269100,28.989; 269160,28.974; 269220,28.96; 269280,28.933; 269340,
        28.913; 269400,28.895; 269460,28.881; 269520,28.862; 269580,28.841;
        269640,28.831; 269700,28.813; 269760,28.8; 269820,28.779; 269880,28.765;
        269940,28.745; 270000,28.743; 270060,28.811; 270120,29.519; 270180,
        29.815; 270240,29.92; 270300,30.078; 270360,30.158; 270420,30.269;
        270480,30.329; 270540,30.448; 270600,30.504; 270660,30.588; 270720,
        30.692; 270780,30.739; 270840,30.863; 270900,30.931; 270960,31.678;
        271020,31.348; 271080,30.701; 271140,30.632; 271200,30.285; 271260,
        30.121; 271320,29.128; 271380,27.669; 271440,27.25; 271500,28.007;
        271560,27.826; 271620,26.277; 271680,24.904; 271740,25.967; 271800,
        26.387; 271860,26.674; 271920,26.907; 271980,27.003; 272040,27.116;
        272100,27.201; 272160,27.276; 272220,27.337; 272280,27.379; 272340,
        27.399; 272400,27.42; 272460,27.426; 272520,27.429; 272580,27.436;
        272640,27.43; 272700,27.426; 272760,27.423; 272820,27.417; 272880,
        27.406; 272940,27.398; 273000,27.39; 273060,27.375; 273120,27.367;
        273180,27.362; 273240,27.35; 273300,27.338; 273360,27.331; 273420,
        27.316; 273480,27.307; 273540,27.297; 273600,27.282; 273660,27.609;
        273720,28.367; 273780,28.694; 273840,28.943; 273900,29.185; 273960,
        29.317; 274020,29.428; 274080,29.562; 274140,29.699; 274200,29.822;
        274260,29.967; 274320,30.088; 274380,30.212; 274440,30.356; 274500,
        30.489; 274560,30.793; 274620,31.126; 274680,31.278; 274740,31.456;
        274800,31.623; 274860,31.782; 274920,31.893; 274980,32.006; 275040,
        32.126; 275100,32.227; 275160,32.292; 275220,32.379; 275280,32.437;
        275340,32.455; 275400,32.279; 275460,32.036; 275520,32.018; 275580,
        31.999; 275640,31.985; 275700,31.985; 275760,31.988; 275820,31.993;
        275880,32.014; 275940,32.042; 276000,32.06; 276060,32.076; 276120,
        32.098; 276180,32.118; 276240,32.149; 276300,32.183; 276360,32.157;
        276420,31.961; 276480,31.882; 276540,31.822; 276600,31.694; 276660,
        31.642; 276720,31.625; 276780,31.603; 276840,31.587; 276900,31.572;
        276960,31.546; 277020,31.513; 277080,31.486; 277140,31.458; 277200,
        31.466; 277260,31.564; 277320,31.565; 277380,31.583; 277440,31.622;
        277500,31.635; 277560,31.637; 277620,31.632; 277680,31.636; 277740,
        31.642; 277800,31.642; 277860,31.63; 277920,31.618; 277980,31.625;
        278040,31.866; 278100,32.239; 278160,32.118; 278220,32.083; 278280,
        32.037; 278340,31.926; 278400,31.765; 278460,31.568; 278520,31.376;
        278580,31.162; 278640,30.961; 278700,30.766; 278760,30.582; 278820,
        30.416; 278880,30.239; 278940,30.094; 279000,29.959; 279060,29.815;
        279120,29.688; 279180,29.569; 279240,29.44; 279300,29.319; 279360,
        29.208; 279420,29.102; 279480,28.994; 279540,28.882; 279600,28.778;
        279660,28.681; 279720,28.582; 279780,28.473; 279840,28.633; 279900,
        28.927; 279960,28.797; 280020,28.906; 280080,29.374; 280140,29.908;
        280200,30.008; 280260,30.168; 280320,30.35; 280380,30.475; 280440,
        30.566; 280500,30.677; 280560,30.787; 280620,30.879; 280680,30.979;
        280740,31.063; 280800,31.104; 280860,31.261; 280920,31.378; 280980,
        31.448; 281040,31.468; 281100,31.543; 281160,31.493; 281220,31.371;
        281280,31.332; 281340,31.282; 281400,31.267; 281460,31.259; 281520,
        31.22; 281580,31.205; 281640,31.209; 281700,31.207; 281760,31.175;
        281820,31.097; 281880,31.069; 281940,31.03; 282000,30.988; 282060,
        30.967; 282120,30.96; 282180,30.941; 282240,30.919; 282300,30.895;
        282360,30.892; 282420,30.887; 282480,31.037; 282540,31.104; 282600,
        30.596; 282660,30.383; 282720,30.237; 282780,30.057; 282840,29.928;
        282900,29.813; 282960,29.71; 283020,29.625; 283080,29.532; 283140,
        29.449; 283200,29.361; 283260,29.289; 283320,29.222; 283380,29.17;
        283440,29.142; 283500,29.102; 283560,29.083; 283620,29.083; 283680,
        29.431; 283740,30.052; 283800,30.198; 283860,30.422; 283920,30.603;
        283980,30.68; 284040,30.838; 284100,30.916; 284160,31.024; 284220,
        31.124; 284280,31.209; 284340,31.292; 284400,31.348; 284460,31.457;
        284520,31.52; 284580,31.555; 284640,31.624; 284700,31.634; 284760,
        31.683; 284820,31.692; 284880,31.741; 284940,31.733; 285000,31.783;
        285060,31.778; 285120,31.833; 285180,31.837; 285240,31.888; 285300,
        31.898; 285360,31.915; 285420,31.651; 285480,31.493; 285540,31.439;
        285600,31.302; 285660,31.213; 285720,31.178; 285780,31.153; 285840,
        31.137; 285900,31.117; 285960,31.063; 286020,31.022; 286080,31.104;
        286140,31.254; 286200,30.838; 286260,30.593; 286320,30.48; 286380,
        30.308; 286440,30.174; 286500,30.065; 286560,29.956; 286620,29.848;
        286680,29.748; 286740,29.667; 286800,29.582; 286860,29.5; 286920,29.418;
        286980,29.333; 287040,29.281; 287100,29.225; 287160,29.183; 287220,
        29.164; 287280,29.445; 287340,29.918; 287400,29.999; 287460,30.139;
        287520,30.333; 287580,30.438; 287640,30.481; 287700,30.573; 287760,
        30.68; 287820,30.723; 287880,30.792; 287940,30.884; 288000,30.926;
        288060,30.887; 288120,30.906; 288180,30.931; 288240,30.913; 288300,
        30.898; 288360,30.902; 288420,30.915; 288480,30.894; 288540,30.853;
        288600,30.849; 288660,30.852; 288720,30.837; 288780,30.791; 288840,
        30.772; 288900,30.772; 288960,30.742; 289020,30.739; 289080,30.892;
        289140,30.982; 289200,31.027; 289260,31.032; 289320,31.086; 289380,
        30.89; 289440,30.738; 289500,30.695; 289560,30.612; 289620,30.558;
        289680,30.553; 289740,30.521; 289800,30.479; 289860,30.509; 289920,
        30.537; 289980,30.559; 290040,30.572; 290100,30.537; 290160,30.537;
        290220,30.558; 290280,30.566; 290340,30.523; 290400,30.517; 290460,
        30.536; 290520,30.543; 290580,30.513; 290640,30.491; 290700,30.498;
        290760,30.494; 290820,30.393; 290880,30.318; 290940,30.263; 291000,
        30.233; 291060,30.218; 291120,30.212; 291180,30.29; 291240,30.456;
        291300,30.598; 291360,30.706; 291420,30.72; 291480,30.807; 291540,
        30.607; 291600,30.456; 291660,30.486; 291720,30.488; 291780,30.501;
        291840,30.502; 291900,30.464; 291960,30.466; 292020,30.489; 292080,
        30.495; 292140,30.457; 292200,30.453; 292260,30.474; 292320,30.495;
        292380,30.463; 292440,30.44; 292500,30.464; 292560,30.449; 292620,
        30.329; 292680,30.261; 292740,30.214; 292800,30.174; 292860,30.159;
        292920,30.144; 292980,30.102; 293040,30.052; 293100,30.034; 293160,
        30.036; 293220,30.04; 293280,30.038; 293340,30.131; 293400,30.331;
        293460,30.502; 293520,30.615; 293580,30.659; 293640,30.763; 293700,
        30.641; 293760,30.567; 293820,30.583; 293880,30.572; 293940,30.532;
        294000,30.529; 294060,30.551; 294120,30.549; 294180,30.508; 294240,
        30.51; 294300,30.533; 294360,30.53; 294420,30.441; 294480,30.404;
        294540,30.397; 294600,30.39; 294660,30.345; 294720,30.294; 294780,
        30.297; 294840,30.314; 294900,30.315; 294960,30.262; 295020,30.238;
        295080,30.253; 295140,30.263; 295200,30.266; 295260,30.271; 295320,
        30.306; 295380,30.367; 295440,30.412; 295500,30.501; 295560,30.638;
        295620,30.779; 295680,30.817; 295740,30.877; 295800,30.904; 295860,
        30.727; 295920,30.719; 295980,30.707; 296040,30.655; 296100,30.663;
        296160,30.692; 296220,30.671; 296280,30.653; 296340,30.684; 296400,
        30.724; 296460,30.703; 296520,30.677; 296580,30.709; 296640,30.745;
        296700,30.718; 296760,30.705; 296820,30.741; 296880,30.788; 296940,
        30.757; 297000,30.737; 297060,30.776; 297120,30.812; 297180,30.792;
        297240,30.748; 297300,30.802; 297360,30.829; 297420,30.823; 297480,
        30.805; 297540,30.83; 297600,30.875; 297660,30.998; 297720,31.095;
        297780,31.227; 297840,31.25; 297900,31.322; 297960,31.311; 298020,
        31.164; 298080,31.187; 298140,31.155; 298200,31.128; 298260,31.169;
        298320,31.17; 298380,31.13; 298440,31.169; 298500,31.204; 298560,31.189;
        298620,31.191; 298680,31.244; 298740,31.267; 298800,31.229; 298860,
        31.263; 298920,31.304; 298980,31.313; 299040,31.29; 299100,31.322;
        299160,31.357; 299220,31.334; 299280,31.337; 299340,31.387; 299400,
        31.397; 299460,31.365; 299520,31.406; 299580,31.438; 299640,31.419;
        299700,31.426; 299760,31.47; 299820,31.517; 299880,31.496; 299940,
        31.545; 300000,31.582; 300060,31.556; 300120,31.597; 300180,31.64;
        300240,31.617; 300300,31.649; 300360,31.699; 300420,31.668; 300480,
        31.698; 300540,31.755; 300600,31.735; 300660,31.861; 300720,32; 300780,
        31.994; 300840,32.097; 300900,32.124; 300960,32.082; 301020,32.007;
        301080,31.957; 301140,31.907; 301200,31.913; 301260,31.944; 301320,
        31.908; 301380,31.897; 301440,31.933; 301500,31.952; 301560,31.928;
        301620,31.968; 301680,32.028; 301740,32.041; 301800,32.032; 301860,
        32.072; 301920,32.112; 301980,32.086; 302040,32.103; 302100,32.174;
        302160,32.16; 302220,32.142; 302280,32.218; 302340,32.318; 302400,
        32.438; 302460,32.572; 302520,32.703; 302580,32.77; 302640,32.88;
        302700,33.019; 302760,33.117; 302820,33.18; 302880,33.295; 302940,
        33.434; 303000,33.536; 303060,33.61; 303120,33.728; 303180,33.857;
        303240,33.921; 303300,33.822; 303360,33.734; 303420,33.573; 303480,
        33.409; 303540,33.201; 303600,33.063; 303660,33.26; 303720,33.392;
        303780,33.417; 303840,33.433; 303900,33.51; 303960,33.379; 304020,
        33.187; 304080,33.283; 304140,33.568; 304200,33.465; 304260,33.425;
        304320,33.363; 304380,33.252; 304440,33.095; 304500,32.912; 304560,
        32.723; 304620,32.525; 304680,32.336; 304740,32.136; 304800,31.944;
        304860,31.769; 304920,31.588; 304980,31.426; 305040,31.264; 305100,
        31.095; 305160,30.945; 305220,30.793; 305280,30.637; 305340,30.497;
        305400,30.363; 305460,30.22; 305520,30.106; 305580,30.001; 305640,
        29.887; 305700,29.776; 305760,29.692; 305820,29.606; 305880,29.518;
        305940,29.444; 306000,29.354; 306060,29.285; 306120,29.226; 306180,
        29.156; 306240,29.102; 306300,29.039; 306360,28.984; 306420,28.926;
        306480,28.878; 306540,28.838; 306600,28.812; 306660,28.802; 306720,
        28.782; 306780,28.774; 306840,28.774; 306900,28.769; 306960,28.757;
        307020,28.772; 307080,28.787; 307140,28.805; 307200,28.79; 307260,
        28.767; 307320,28.745; 307380,28.717; 307440,28.698; 307500,28.678;
        307560,28.654; 307620,28.635; 307680,28.82; 307740,29.149; 307800,
        28.873; 307860,28.996; 307920,29.603; 307980,30.195; 308040,30.333;
        308100,30.526; 308160,30.733; 308220,30.942; 308280,31.128; 308340,
        31.288; 308400,31.455; 308460,31.599; 308520,31.758; 308580,31.907;
        308640,32.028; 308700,32.002; 308760,31.919; 308820,31.717; 308880,
        31.608; 308940,31.517; 309000,31.406; 309060,31.365; 309120,31.359;
        309180,31.361; 309240,31.377; 309300,31.401; 309360,31.422; 309420,
        31.452; 309480,31.474; 309540,31.568; 309600,31.77; 309660,32.014;
        309720,32.204; 309780,32.364; 309840,32.532; 309900,32.692; 309960,
        32.832; 310020,32.973; 310080,33.123; 310140,33.261; 310200,33.391;
        310260,33.546; 310320,33.812; 310380,34.308; 310440,34.562; 310500,
        34.816; 310560,35.069; 310620,35.131; 310680,34.982; 310740,34.968;
        310800,35.062; 310860,35.031; 310920,35.091; 310980,35.21; 311040,
        35.302; 311100,35.418; 311160,35.529; 311220,35.64; 311280,35.74;
        311340,35.869; 311400,36.002; 311460,36.197; 311520,36.333; 311580,
        36.467; 311640,36.627; 311700,36.783; 311760,36.92; 311820,37.055;
        311880,37.196; 311940,37.331; 312000,37.446; 312060,37.572; 312120,
        37.725; 312180,37.834; 312240,37.968; 312300,38.107; 312360,38.195;
        312420,38.186; 312480,38.437; 312540,38.794; 312600,38.998; 312660,
        39.307; 312720,39.569; 312780,39.686; 312840,39.561; 312900,39.532;
        312960,39.627; 313020,39.598; 313080,39.561; 313140,39.035; 313200,
        38.526; 313260,38.322; 313320,38.012; 313380,37.56; 313440,37.271;
        313500,37.087; 313560,36.955; 313620,36.891; 313680,36.877; 313740,
        36.893; 313800,36.957; 313860,37.011; 313920,37.038; 313980,37.057;
        314040,37.091; 314100,37.221; 314160,37.366; 314220,37.342; 314280,
        37.435; 314340,37.493; 314400,37.481; 314460,37.605; 314520,37.718;
        314580,37.799; 314640,38.098; 314700,38.553; 314760,38.77; 314820,
        39.068; 314880,39.342; 314940,39.509; 315000,39.401; 315060,39.508;
        315120,39.635; 315180,39.688; 315240,39.818; 315300,39.957; 315360,
        40.095; 315420,40.225; 315480,40.357; 315540,40.497; 315600,40.627;
        315660,40.744; 315720,40.863; 315780,40.996; 315840,41.385; 315900,
        41.808; 315960,41.639; 316020,41.52; 316080,41.239; 316140,40.823;
        316200,40.389; 316260,39.981; 316320,39.575; 316380,39.171; 316440,
        38.779; 316500,38.405; 316560,38.037; 316620,37.673; 316680,37.328;
        316740,37.003; 316800,36.688; 316860,36.393; 316920,36.102; 316980,
        35.827; 317040,35.56; 317100,35.31; 317160,35.072; 317220,34.849;
        317280,34.648; 317340,34.462; 317400,34.354; 317460,34.3; 317520,34.273;
        317580,34.255; 317640,34.162; 317700,34.156; 317760,34.118; 317820,
        34.002; 317880,33.932; 317940,33.827; 318000,33.782; 318060,33.718;
        318120,33.597; 318180,33.445; 318240,33.393; 318300,33.326; 318360,
        33.209; 318420,33.078; 318480,32.957; 318540,32.845; 318600,32.739;
        318660,32.624; 318720,32.51; 318780,32.408; 318840,32.307; 318900,
        32.222; 318960,32.119; 319020,32.049; 319080,32.02; 319140,32.047;
        319200,32.124; 319260,32.227; 319320,32.302; 319380,32.359; 319440,32.4;
        319500,32.419; 319560,32.431; 319620,32.421; 319680,32.4; 319740,32.35;
        319800,32.289; 319860,32.228; 319920,32.144; 319980,32.053; 320040,
        31.963; 320100,31.87; 320160,31.768; 320220,31.661; 320280,31.546;
        320340,31.436; 320400,31.328; 320460,31.199; 320520,31.086; 320580,
        30.973; 320640,30.868; 320700,30.746; 320760,30.638; 320820,30.529;
        320880,30.427; 320940,30.312; 321000,30.204; 321060,30.098; 321120,
        29.987; 321180,29.873; 321240,29.742; 321300,29.623; 321360,29.498;
        321420,29.362; 321480,29.228; 321540,29.106; 321600,28.983; 321660,
        28.844; 321720,28.717; 321780,28.578; 321840,28.431; 321900,28.305;
        321960,28.178; 322020,28.055; 322080,27.932; 322140,27.828; 322200,
        27.739; 322260,27.656; 322320,27.578; 322380,27.523; 322440,27.477;
        322500,27.44; 322560,27.419; 322620,27.405; 322680,27.4; 322740,27.401;
        322800,27.399; 322860,27.394; 322920,27.392; 322980,27.374; 323040,
        27.35; 323100,27.322; 323160,27.277; 323220,27.224; 323280,27.156;
        323340,27.063; 323400,26.973; 323460,26.873; 323520,26.763; 323580,
        26.649; 323640,26.521; 323700,26.405; 323760,26.29; 323820,26.162;
        323880,26.046; 323940,25.935; 324000,25.825; 324060,25.703; 324120,
        25.594; 324180,25.484; 324240,25.375; 324300,25.253; 324360,25.145;
        324420,25.027; 324480,24.914; 324540,24.781; 324600,24.661; 324660,
        24.543; 324720,24.419; 324780,24.287; 324840,24.165; 324900,24.051;
        324960,23.933; 325020,23.813; 325080,23.703; 325140,23.589; 325200,
        23.485; 325260,23.361; 325320,23.252; 325380,23.146; 325440,23.043;
        325500,22.921; 325560,22.822; 325620,22.718; 325680,22.621; 325740,
        22.507; 325800,22.407; 325860,22.304; 325920,22.205; 325980,22.099;
        326040,21.986; 326100,21.883; 326160,21.782; 326220,21.68; 326280,
        21.566; 326340,21.473; 326400,21.372; 326460,21.281; 326520,21.19;
        326580,21.097; 326640,21.016; 326700,20.932; 326760,20.865; 326820,
        20.797; 326880,20.717; 326940,20.655; 327000,20.607; 327060,20.556;
        327120,20.518; 327180,20.481; 327240,20.441; 327300,20.417; 327360,
        20.387; 327420,20.357; 327480,20.339; 327540,20.324; 327600,20.308;
        327660,20.296; 327720,20.287; 327780,20.275; 327840,20.254; 327900,
        20.242; 327960,20.237; 328020,20.227; 328080,20.218; 328140,20.213;
        328200,20.205; 328260,20.199; 328320,20.19; 328380,20.18; 328440,20.162;
        328500,20.152; 328560,20.147; 328620,20.127; 328680,20.117; 328740,
        20.098; 328800,20.077; 328860,20.062; 328920,20.034; 328980,20.012;
        329040,19.987; 329100,19.954; 329160,19.928; 329220,19.898; 329280,
        19.87; 329340,19.836; 329400,19.806; 329460,19.758; 329520,19.725;
        329580,19.698; 329640,19.662; 329700,19.63; 329760,19.601; 329820,
        19.577; 329880,19.54; 329940,19.51; 330000,19.488; 330060,19.46; 330120,
        19.435; 330180,19.411; 330240,19.387; 330300,19.366; 330360,19.342;
        330420,19.31; 330480,19.299; 330540,19.291; 330600,19.283; 330660,
        19.273; 330720,19.267; 330780,19.266; 330840,19.266; 330900,19.264;
        330960,19.266; 331020,19.265; 331080,19.272; 331140,19.28; 331200,
        19.288; 331260,19.294; 331320,19.296; 331380,19.308; 331440,19.313;
        331500,19.335; 331560,19.352; 331620,19.362; 331680,19.372; 331740,
        19.377; 331800,19.392; 331860,19.397; 331920,19.403; 331980,19.408;
        332040,19.412; 332100,19.418; 332160,19.418; 332220,19.428; 332280,
        19.43; 332340,19.431; 332400,19.43; 332460,19.43; 332520,19.423; 332580,
        19.417; 332640,19.413; 332700,19.409; 332760,19.404; 332820,19.402;
        332880,19.387; 332940,19.374; 333000,19.37; 333060,19.35; 333120,19.33;
        333180,19.303; 333240,19.29; 333300,19.269; 333360,19.253; 333420,
        19.381; 333480,25.394; 333540,26.207; 333600,26.557; 333660,27.002;
        333720,27.035; 333780,27.178; 333840,27.285; 333900,27.323; 333960,
        27.368; 334020,27.395; 334080,27.415; 334140,27.426; 334200,27.43;
        334260,27.429; 334320,27.432; 334380,27.429; 334440,27.427; 334500,
        27.422; 334560,27.412; 334620,27.402; 334680,27.392; 334740,27.385;
        334800,27.368; 334860,27.668; 334920,28.543; 334980,28.974; 335040,
        29.244; 335100,29.565; 335160,29.812; 335220,30.037; 335280,30.231;
        335340,30.423; 335400,30.605; 335460,30.781; 335520,30.948; 335580,
        31.112; 335640,31.297; 335700,31.419; 335760,31.333; 335820,31.18;
        335880,31.269; 335940,31.32; 336000,31.342; 336060,31.378; 336120,
        31.418; 336180,31.444; 336240,31.478; 336300,31.518; 336360,31.53;
        336420,31.558; 336480,31.95; 336540,32.466; 336600,32.349; 336660,
        32.318; 336720,32.22; 336780,31.985; 336840,31.687; 336900,31.406;
        336960,31.141; 337020,30.903; 337080,30.683; 337140,30.479; 337200,
        30.287; 337260,30.107; 337320,29.941; 337380,29.768; 337440,29.625;
        337500,29.483; 337560,29.339; 337620,29.204; 337680,29.073; 337740,
        28.942; 337800,28.802; 337860,28.683; 337920,28.555; 337980,28.427;
        338040,28.307; 338100,28.193; 338160,28.077; 338220,27.949; 338280,
        28.271; 338340,28.778; 338400,28.707; 338460,28.775; 338520,29.121;
        338580,29.598; 338640,29.729; 338700,29.87; 338760,30.027; 338820,
        30.137; 338880,30.235; 338940,30.339; 339000,30.448; 339060,30.536;
        339120,30.637; 339180,30.728; 339240,30.839; 339300,30.921; 339360,
        30.988; 339420,31.011; 339480,31.051; 339540,31.074; 339600,31.092;
        339660,31.096; 339720,31.1; 339780,31.103; 339840,31.113; 339900,31.108;
        339960,31.105; 340020,31.103; 340080,31.097; 340140,31.087; 340200,
        31.055; 340260,30.936; 340320,31.092; 340380,31.155; 340440,31.158;
        340500,31.26; 340560,31.316; 340620,31.356; 340680,31.404; 340740,
        31.445; 340800,31.479; 340860,31.523; 340920,31.548; 340980,31.58;
        341040,31.621; 341100,31.648; 341160,31.65; 341220,31.498; 341280,
        31.458; 341340,31.439; 341400,31.335; 341460,31.317; 341520,31.318;
        341580,31.303; 341640,31.3; 341700,31.315; 341760,31.31; 341820,31.31;
        341880,31.313; 341940,31.299; 342000,31.257; 342060,31.313; 342120,
        31.567; 342180,31.676; 342240,31.776; 342300,31.877; 342360,31.931;
        342420,31.815; 342480,31.762; 342540,31.753; 342600,31.724; 342660,
        31.72; 342720,31.722; 342780,31.728; 342840,31.731; 342900,31.732;
        342960,31.705; 343020,31.557; 343080,31.502; 343140,31.466; 343200,
        31.338; 343260,31.294; 343320,31.281; 343380,31.257; 343440,31.24;
        343500,31.219; 343560,31.205; 343620,31.189; 343680,31.159; 343740,31.1;
        343800,31.067; 343860,31.048; 343920,31.028; 343980,31.012; 344040,
        30.998; 344100,30.98; 344160,30.922; 344220,30.997; 344280,31.252;
        344340,31.393; 344400,31.497; 344460,31.606; 344520,31.655; 344580,
        31.438; 344640,31.27; 344700,31.231; 344760,31.098; 344820,31.155;
        344880,31.423; 344940,31.772; 345000,32.05; 345060,32.261; 345120,
        32.442; 345180,32.554; 345240,32.695; 345300,32.803; 345360,32.906;
        345420,33.118; 345480,33.115; 345540,32.907; 345600,32.529; 345660,
        32.347; 345720,32.224; 345780,32.032; 345840,31.972; 345900,31.931;
        345960,31.895; 346020,31.869; 346080,31.857; 346140,31.834; 346200,
        31.817; 346260,31.788; 346320,31.747; 346380,31.707; 346440,31.672;
        346500,31.663; 346560,31.668; 346620,31.654; 346680,31.643; 346740,
        31.631; 346800,31.576; 346860,31.536; 346920,31.522; 346980,31.501;
        347040,31.483; 347100,31.471; 347160,31.455; 347220,31.372; 347280,
        31.332; 347340,31.314; 347400,31.393; 347460,31.669; 347520,31.767;
        347580,31.864; 347640,31.96; 347700,32.024; 347760,31.907; 347820,
        31.802; 347880,31.778; 347940,31.731; 348000,31.682; 348060,31.659;
        348120,31.651; 348180,31.65; 348240,31.652; 348300,31.686; 348360,
        31.887; 348420,32.201; 348480,32.48; 348540,32.661; 348600,32.833;
        348660,32.957; 348720,33.092; 348780,33.175; 348840,33.244; 348900,
        33.335; 348960,33.412; 349020,33.493; 349080,33.508; 349140,33.336;
        349200,33.042; 349260,32.945; 349320,32.875; 349380,32.771; 349440,
        32.742; 349500,32.733; 349560,32.724; 349620,32.724; 349680,32.718;
        349740,32.719; 349800,32.714; 349860,32.702; 349920,32.701; 349980,
        32.697; 350040,32.69; 350100,32.652; 350160,32.511; 350220,32.452;
        350280,32.421; 350340,32.368; 350400,32.278; 350460,32.219; 350520,
        32.196; 350580,32.155; 350640,32.124; 350700,32.093; 350760,32.068;
        350820,32.204; 350880,32.308; 350940,32.21; 351000,32.167; 351060,
        32.096; 351120,31.992; 351180,31.855; 351240,31.697; 351300,31.529;
        351360,31.375; 351420,31.218; 351480,31.071; 351540,30.931; 351600,
        30.793; 351660,30.653; 351720,30.52; 351780,30.235; 351840,30.217;
        351900,29.967; 351960,29.847; 352020,29.797; 352080,30.009; 352140,
        30.349; 352200,30.392; 352260,30.597; 352320,30.851; 352380,30.917;
        352440,31.01; 352500,31.112; 352560,31.139; 352620,31.011; 352680,
        30.983; 352740,30.982; 352800,30.936; 352860,30.925; 352920,30.928;
        352980,30.935; 353040,30.936; 353100,30.943; 353160,30.952; 353220,
        30.951; 353280,30.953; 353340,30.952; 353400,30.955; 353460,30.962;
        353520,30.985; 353580,31.192; 353640,31.354; 353700,30.75; 353760,
        30.477; 353820,30.337; 353880,30.132; 353940,29.996; 354000,29.889;
        354060,29.771; 354120,29.686; 354180,29.605; 354240,29.523; 354300,
        29.452; 354360,29.369; 354420,29.293; 354480,29.237; 354540,29.174;
        354600,29.138; 354660,29.113; 354720,29.079; 354780,29.067; 354840,
        29.067; 354900,29.063; 354960,29.058; 355020,29.058; 355080,29.053;
        355140,29.047; 355200,29.036; 355260,29.031; 355320,29.012; 355380,
        29.005; 355440,28.988; 355500,28.979; 355560,29.032; 355620,29.512;
        355680,29.773; 355740,29.822; 355800,29.977; 355860,30.093; 355920,
        30.182; 355980,30.28; 356040,30.38; 356100,30.457; 356160,30.537;
        356220,30.627; 356280,30.707; 356340,30.797; 356400,30.896; 356460,
        30.97; 356520,31.045; 356580,31.103; 356640,31.138; 356700,31.164;
        356760,31.192; 356820,31.21; 356880,31.239; 356940,31.261; 357000,31.27;
        357060,31.27; 357120,31.275; 357180,31.291; 357240,31.295; 357300,
        31.267; 357360,31.153; 357420,31.123; 357480,31.094; 357540,31.013;
        357600,30.98; 357660,30.98; 357720,30.961; 357780,30.961; 357840,30.96;
        357900,30.963; 357960,30.968; 358020,31.105; 358080,31.247; 358140,
        31.349; 358200,31.453; 358260,31.531; 358320,31.552; 358380,31.42;
        358440,31.38; 358500,31.368; 358560,31.326; 358620,31.307; 358680,
        31.303; 358740,31.298; 358800,31.323; 358860,31.322; 358920,31.317;
        358980,31.326; 359040,31.325; 359100,31.327; 359160,31.294; 359220,
        31.291; 359280,31.272; 359340,31.242; 359400,31.22; 359460,31.222;
        359520,31.22; 359580,31.22; 359640,31.232; 359700,31.214; 359760,31.203;
        359820,31.175; 359880,31.162; 359940,31.179; 360000,31.224; 360060,
        31.245; 360120,31.268; 360180,31.442; 360240,31.558; 360300,31.642;
        360360,31.751; 360420,31.822; 360480,31.801; 360540,31.643; 360600,
        31.617; 360660,31.592; 360720,31.552; 360780,31.529; 360840,31.529;
        360900,31.542; 360960,31.573; 361020,31.583; 361080,31.583; 361140,
        31.598; 361200,31.613; 361260,31.627; 361320,31.633; 361380,31.643;
        361440,31.658; 361500,31.653; 361560,31.646; 361620,31.653; 361680,
        31.66; 361740,31.666; 361800,31.666; 361860,31.666; 361920,31.66;
        361980,31.652; 362040,31.643; 362100,31.639; 362160,31.637; 362220,
        31.643; 362280,31.676; 362340,31.869; 362400,31.95; 362460,32.037;
        362520,32.133; 362580,32.206; 362640,32.13; 362700,32.032; 362760,
        32.089; 362820,32.072; 362880,32.078; 362940,32.107; 363000,32.127;
        363060,32.159; 363120,32.195; 363180,32.208; 363240,32.222; 363300,
        32.235; 363360,32.255; 363420,32.272; 363480,32.292; 363540,32.282;
        363600,32.218; 363660,32.213; 363720,32.207; 363780,32.154; 363840,
        32.134; 363900,32.128; 363960,32.129; 364020,32.145; 364080,32.15;
        364140,32.137; 364200,32.133; 364260,32.132; 364320,32.132; 364380,
        32.133; 364440,32.135; 364500,32.115; 364560,31.988; 364620,31.918;
        364680,31.882; 364740,31.803; 364800,31.732; 364860,31.698; 364920,
        31.655; 364980,31.633; 365040,31.613; 365100,31.594; 365160,31.577;
        365220,31.502; 365280,31.525; 365340,31.791; 365400,31.928; 365460,
        32.04; 365520,32.137; 365580,32.213; 365640,32.217; 365700,32.203;
        365760,32.213; 365820,32.218; 365880,32.23; 365940,32.248; 366000,
        32.267; 366060,32.289; 366120,32.304; 366180,32.325; 366240,32.345;
        366300,32.338; 366360,32.129; 366420,32.022; 366480,31.988; 366540,
        31.851; 366600,31.773; 366660,31.749; 366720,31.723; 366780,31.705;
        366840,31.671; 366900,31.659; 366960,31.637; 367020,31.598; 367080,
        31.521; 367140,31.506; 367200,31.582; 367260,31.611; 367320,31.635;
        367380,31.653; 367440,31.673; 367500,31.672; 367560,31.669; 367620,
        31.663; 367680,31.652; 367740,31.646; 367800,31.645; 367860,31.642;
        367920,31.638; 367980,31.628; 368040,31.612; 368100,31.621; 368160,
        31.703; 368220,31.754; 368280,31.793; 368340,31.828; 368400,31.858;
        368460,31.88; 368520,31.899; 368580,31.924; 368640,31.938; 368700,
        31.947; 368760,31.956; 368820,31.967; 368880,31.985; 368940,31.991;
        369000,32.099; 369060,32.206; 369120,32.25; 369180,32.312; 369240,32.37;
        369300,32.303; 369360,32.157; 369420,32.137; 369480,32.093; 369540,
        32.04; 369600,32.017; 369660,32.022; 369720,32.027; 369780,32.024;
        369840,32.023; 369900,31.984; 369960,31.851; 370020,31.797; 370080,
        31.758; 370140,31.706; 370200,31.656; 370260,31.565; 370320,31.522;
        370380,31.498; 370440,31.473; 370500,31.457; 370560,31.435; 370620,
        31.412; 370680,31.389; 370740,31.322; 370800,31.378; 370860,31.422;
        370920,31.442; 370980,31.465; 371040,31.492; 371100,31.544; 371160,
        31.768; 371220,31.819; 371280,31.888; 371340,31.969; 371400,32.014;
        371460,31.918; 371520,31.809; 371580,31.785; 371640,31.733; 371700,
        31.674; 371760,31.611; 371820,31.578; 371880,31.557; 371940,31.519;
        372000,31.472; 372060,31.45; 372120,31.443; 372180,31.442; 372240,
        31.435; 372300,31.434; 372360,31.425; 372420,31.388; 372480,31.358;
        372540,31.37; 372600,31.424; 372660,31.433; 372720,31.435; 372780,
        31.447; 372840,31.442; 372900,31.432; 372960,31.433; 373020,31.439;
        373080,31.437; 373140,31.441; 373200,31.437; 373260,31.502; 373320,
        31.676; 373380,31.761; 373440,31.843; 373500,31.913; 373560,31.949;
        373620,31.727; 373680,31.537; 373740,31.493; 373800,31.36; 373860,
        31.255; 373920,31.21; 373980,31.184; 374040,31.152; 374100,31.14;
        374160,31.117; 374220,31.103; 374280,31.091; 374340,31.077; 374400,
        31.125; 374460,31.152; 374520,31.185; 374580,31.218; 374640,31.243;
        374700,31.262; 374760,31.27; 374820,31.264; 374880,31.229; 374940,31.22;
        375000,31.218; 375060,31.23; 375120,31.248; 375180,31.242; 375240,
        31.242; 375300,31.201; 375360,31.065; 375420,31.217; 375480,31.435;
        375540,31.471; 375600,31.57; 375660,31.656; 375720,31.698; 375780,
        31.461; 375840,31.31; 375900,31.272; 375960,31.103; 376020,31.177;
        376080,31.217; 376140,30.772; 376200,30.577; 376260,30.46; 376320,
        30.287; 376380,30.172; 376440,30.074; 376500,29.979; 376560,29.889;
        376620,29.804; 376680,29.718; 376740,29.64; 376800,29.568; 376860,
        29.492; 376920,29.413; 376980,29.336; 377040,29.269; 377100,29.216;
        377160,29.176; 377220,29.147; 377280,29.131; 377340,29.117; 377400,
        29.113; 377460,29.111; 377520,29.107; 377580,29.102; 377640,29.093;
        377700,29.088; 377760,29.077; 377820,29.07; 377880,29.062; 377940,
        29.052; 378000,29.036; 378060,29.029; 378120,29.018; 378180,29.011;
        378240,29.005; 378300,28.999; 378360,28.995; 378420,28.985; 378480,
        28.982; 378540,28.978; 378600,28.977; 378660,28.973; 378720,28.968;
        378780,28.968; 378840,28.958; 378900,28.95; 378960,28.942; 379020,28.93;
        379080,28.922; 379140,28.922; 379200,28.918; 379260,28.91; 379320,
        28.902; 379380,28.902; 379440,28.894; 379500,28.889; 379560,28.885;
        379620,28.88; 379680,28.874; 379740,28.873; 379800,28.933; 379860,
        29.533; 379920,29.961; 379980,30.013; 380040,30.173; 380100,30.361;
        380160,30.51; 380220,30.68; 380280,30.829; 380340,30.938; 380400,31.082;
        380460,31.203; 380520,31.321; 380580,31.442; 380640,31.547; 380700,
        31.632; 380760,31.592; 380820,31.656; 380880,31.739; 380940,31.712;
        381000,31.773; 381060,31.857; 381120,31.935; 381180,32.016; 381240,
        32.108; 381300,32.215; 381360,32.286; 381420,32.338; 381480,32.194;
        381540,32.077; 381600,32.032; 381660,31.947; 381720,31.838; 381780,31.7;
        381840,31.572; 381900,31.502; 381960,31.44; 382020,31.395; 382080,31.37;
        382140,31.478; 382200,31.64; 382260,31.741; 382320,31.846; 382380,
        31.937; 382440,31.975; 382500,31.812; 382560,31.694; 382620,31.662;
        382680,31.601; 382740,31.555; 382800,31.549; 382860,31.545; 382920,
        31.553; 382980,31.557; 383040,31.559; 383100,31.556; 383160,31.551;
        383220,31.554; 383280,31.553; 383340,31.58; 383400,31.66; 383460,31.67;
        383520,31.694; 383580,31.723; 383640,31.734; 383700,31.75; 383760,
        31.753; 383820,31.748; 383880,31.757; 383940,31.773; 384000,31.78;
        384060,31.788; 384120,31.793; 384180,31.801; 384240,31.809; 384300,
        31.998; 384360,32.117; 384420,32.205; 384480,32.304; 384540,32.383;
        384600,32.339; 384660,32.079; 384720,32.01; 384780,31.958; 384840,
        31.821; 384900,31.783; 384960,31.77; 385020,31.945; 385080,32.212;
        385140,32.098; 385200,32.069; 385260,32.023; 385320,31.937; 385380,
        31.812; 385440,31.643; 385500,31.478; 385560,31.32; 385620,31.145;
        385680,30.991; 385740,30.844; 385800,30.683; 385860,30.55; 385920,
        30.423; 385980,30.3; 386040,30.178; 386100,30.065; 386160,29.953;
        386220,29.846; 386280,29.734; 386340,29.637; 386400,29.539; 386460,
        29.451; 386520,29.353; 386580,29.264; 386640,29.181; 386700,29.1;
        386760,29.016; 386820,28.928; 386880,28.844; 386940,28.763; 387000,
        28.692; 387060,28.611; 387120,28.542; 387180,28.452; 387240,28.374;
        387300,28.307; 387360,28.237; 387420,28.17; 387480,28.093; 387540,28.02;
        387600,27.95; 387660,27.883; 387720,27.818; 387780,28.285; 387840,
        28.868; 387900,28.649; 387960,28.826; 388020,29.209; 388080,29.663;
        388140,29.752; 388200,29.917; 388260,30.089; 388320,30.192; 388380,
        30.315; 388440,30.445; 388500,30.548; 388560,30.652; 388620,30.764;
        388680,30.942; 388740,31.145; 388800,31.29; 388860,31.386; 388920,31.52;
        388980,31.628; 389040,31.736; 389100,31.855; 389160,31.971; 389220,
        32.087; 389280,32.203; 389340,32.304; 389400,32.473; 389460,32.807;
        389520,33.017; 389580,33.234; 389640,33.288; 389700,33.235; 389760,
        32.973; 389820,32.722; 389880,32.594; 389940,32.443; 390000,32.311;
        390060,32.261; 390120,32.225; 390180,32.198; 390240,32.197; 390300,32.2;
        390360,32.201; 390420,32.431; 390480,32.714; 390540,32.611; 390600,
        32.565; 390660,32.516; 390720,32.408; 390780,32.253; 390840,32.066;
        390900,31.883; 390960,31.7; 391020,31.523; 391080,31.353; 391140,31.178;
        391200,31.025; 391260,30.874; 391320,30.723; 391380,30.531; 391440,
        30.594; 391500,30.508; 391560,30.436; 391620,30.544; 391680,31.219;
        391740,31.541; 391800,31.673; 391860,31.907; 391920,32.079; 391980,
        32.243; 392040,32.388; 392100,32.527; 392160,32.684; 392220,32.813;
        392280,32.938; 392340,33.058; 392400,33.149; 392460,33.262; 392520,
        33.379; 392580,33.481; 392640,33.594; 392700,33.714; 392760,33.837;
        392820,33.962; 392880,34.088; 392940,34.208; 393000,34.31; 393060,
        34.431; 393120,34.562; 393180,34.692; 393240,34.818; 393300,34.918;
        393360,35.1; 393420,35.484; 393480,35.731; 393540,36.004; 393600,36.212;
        393660,36.315; 393720,36.22; 393780,36.27; 393840,36.366; 393900,36.365;
        393960,36.456; 394020,36.583; 394080,36.688; 394140,36.833; 394200,
        36.992; 394260,37.101; 394320,37.237; 394380,37.365; 394440,37.49;
        394500,37.626; 394560,37.753; 394620,37.847; 394680,37.973; 394740,
        38.11; 394800,38.234; 394860,38.355; 394920,38.462; 394980,38.586;
        395040,38.709; 395100,38.794; 395160,38.783; 395220,38.856; 395280,
        38.908; 395340,38.937; 395400,39.03; 395460,39.126; 395520,39.438;
        395580,39.819; 395640,40.03; 395700,40.298; 395760,40.544; 395820,
        40.652; 395880,40.497; 395940,40.527; 396000,40.711; 396060,40.726;
        396120,40.843; 396180,41.002; 396240,41.118; 396300,41.242; 396360,
        41.387; 396420,41.51; 396480,41.624; 396540,41.739; 396600,41.867;
        396660,41.995; 396720,42.118; 396780,42.241; 396840,42.348; 396900,
        42.419; 396960,42.402; 397020,42.469; 397080,42.553; 397140,42.562;
        397200,42.604; 397260,42.716; 397320,42.802; 397380,42.889; 397440,
        42.968; 397500,43.059; 397560,43.127; 397620,43.193; 397680,43.533;
        397740,43.901; 397800,44.121; 397860,44.391; 397920,44.629; 397980,
        44.723; 398040,44.682; 398100,44.783; 398160,44.872; 398220,44.969;
        398280,45.091; 398340,45.206; 398400,45.328; 398460,45.431; 398520,
        45.556; 398580,45.68; 398640,45.796; 398700,45.871; 398760,45.835;
        398820,45.912; 398880,45.983; 398940,45.974; 399000,46.048; 399060,
        46.141; 399120,46.218; 399180,46.298; 399240,46.398; 399300,46.472;
        399360,46.511; 399420,46.62; 399480,45.78; 399540,45.238; 399600,45.025;
        399660,44.497; 399720,43.795; 399780,43.083; 399840,42.386; 399900,
        41.744; 399960,41.146; 400020,40.61; 400080,40.15; 400140,39.756;
        400200,39.476; 400260,39.347; 400320,39.277; 400380,39.205; 400440,
        39.12; 400500,39.018; 400560,38.899; 400620,38.765; 400680,38.593;
        400740,38.414; 400800,38.227; 400860,38.02; 400920,37.817; 400980,
        37.596; 401040,37.387; 401100,37.17; 401160,36.952; 401220,36.747;
        401280,36.537; 401340,36.34; 401400,36.141; 401460,35.962; 401520,
        35.782; 401580,35.617; 401640,35.455; 401700,35.292; 401760,35.138;
        401820,34.997; 401880,34.857; 401940,34.718; 402000,34.599; 402060,
        34.48; 402120,34.35; 402180,34.238; 402240,34.128; 402300,34.028;
        402360,33.918; 402420,33.827; 402480,33.743; 402540,33.658; 402600,
        33.576; 402660,33.492; 402720,33.417; 402780,33.338; 402840,33.273;
        402900,33.201; 402960,33.124; 403020,33.052; 403080,32.977; 403140,
        32.906; 403200,32.849; 403260,32.818; 403320,32.782; 403380,32.74;
        403440,32.689; 403500,32.631; 403560,32.554; 403620,32.495; 403680,
        32.453; 403740,32.421; 403800,32.405; 403860,32.402; 403920,32.403;
        403980,32.412; 404040,32.428; 404100,32.443; 404160,32.448; 404220,
        32.436; 404280,32.406; 404340,32.368; 404400,32.322; 404460,32.269;
        404520,32.217; 404580,32.147; 404640,32.074; 404700,32.002; 404760,
        31.934; 404820,31.865; 404880,31.792; 404940,31.713; 405000,31.624;
        405060,31.543; 405120,31.465; 405180,31.393; 405240,31.303; 405300,
        31.223; 405360,31.134; 405420,31.061; 405480,30.978; 405540,30.901;
        405600,30.825; 405660,30.742; 405720,30.667; 405780,30.587; 405840,
        30.518; 405900,30.444; 405960,30.376; 406020,30.288; 406080,30.225;
        406140,30.15; 406200,30.08; 406260,30.012; 406320,29.935; 406380,29.858;
        406440,29.778; 406500,29.698; 406560,29.623; 406620,29.54; 406680,
        29.457; 406740,29.358; 406800,29.267; 406860,29.181; 406920,29.087;
        406980,28.988; 407040,28.872; 407100,28.767; 407160,28.653; 407220,
        28.541; 407280,28.404; 407340,28.28; 407400,28.151; 407460,28.004;
        407520,27.855; 407580,27.712; 407640,27.552; 407700,27.386; 407760,
        27.23; 407820,27.066; 407880,26.911; 407940,26.741; 408000,26.549;
        408060,26.376; 408120,26.204; 408180,26.043; 408240,25.913; 408300,
        25.802; 408360,25.692; 408420,25.617; 408480,25.552; 408540,25.505;
        408600,25.456; 408660,25.39; 408720,25.312; 408780,25.215; 408840,
        25.116; 408900,25.019; 408960,24.908; 409020,24.78; 409080,24.655;
        409140,24.528; 409200,24.399; 409260,24.255; 409320,24.123; 409380,
        23.995; 409440,23.854; 409500,23.721; 409560,23.593; 409620,23.453;
        409680,23.32; 409740,23.196; 409800,23.077; 409860,22.942; 409920,
        22.829; 409980,22.713; 410040,22.611; 410100,22.498; 410160,22.397;
        410220,22.302; 410280,22.206; 410340,22.113; 410400,22.016; 410460,
        21.94; 410520,21.872; 410580,21.816; 410640,21.757; 410700,21.707;
        410760,21.661; 410820,21.611; 410880,21.567; 410940,21.531; 411000,
        21.497; 411060,21.463; 411120,21.43; 411180,21.397; 411240,21.36;
        411300,21.328; 411360,21.3; 411420,21.257; 411480,21.218; 411540,21.166;
        411600,21.107; 411660,21.058; 411720,21.007; 411780,20.946; 411840,
        20.89; 411900,20.826; 411960,20.755; 412020,24.963; 412080,29.325;
        412140,29.143; 412200,29.728; 412260,30.128; 412320,30.554; 412380,
        30.755; 412440,30.891; 412500,31.009; 412560,31.074; 412620,31.149;
        412680,31.402; 412740,31.533; 412800,31.613; 412860,31.755; 412920,
        31.822; 412980,31.749; 413040,31.803; 413100,31.939; 413160,31.92;
        413220,31.957; 413280,32.064; 413340,32.108; 413400,32.117; 413460,
        32.218; 413520,32.297; 413580,32.367; 413640,32.449; 413700,32.532;
        413760,32.629; 413820,32.874; 413880,33.015; 413940,32.878; 414000,
        32.833; 414060,32.737; 414120,32.55; 414180,32.299; 414240,32.036;
        414300,31.806; 414360,31.576; 414420,31.366; 414480,31.158; 414540,
        30.96; 414600,30.774; 414660,30.594; 414720,30.435; 414780,30.247;
        414840,30.303; 414900,30.197; 414960,30.088; 415020,30.111; 415080,
        30.586; 415140,30.831; 415200,30.899; 415260,31.008; 415320,31.105;
        415380,31.16; 415440,31.228; 415500,31.278; 415560,31.302; 415620,
        31.325; 415680,31.319; 415740,31.283; 415800,31.205; 415860,31.206;
        415920,31.204; 415980,31.198; 416040,31.202; 416100,31.202; 416160,
        31.22; 416220,31.255; 416280,31.274; 416340,31.285; 416400,31.293;
        416460,31.294; 416520,31.314; 416580,31.388; 416640,31.617; 416700,
        31.806; 416760,32.078; 416820,32.216; 416880,32.356; 416940,32.448;
        417000,32.523; 417060,32.65; 417120,32.74; 417180,32.803; 417240,32.884;
        417300,32.97; 417360,33.072; 417420,33.441; 417480,33.875; 417540,
        33.648; 417600,33.622; 417660,33.558; 417720,33.396; 417780,33.176;
        417840,32.905; 417900,32.638; 417960,32.379; 418020,32.133; 418080,31.9;
        418140,31.69; 418200,31.498; 418260,31.332; 418320,31.173; 418380,
        30.872; 418440,30.813; 418500,30.759; 418560,30.641; 418620,30.631;
        418680,30.955; 418740,31.918; 418800,32.377; 418860,32.677; 418920,
        33.033; 418980,33.29; 419040,33.554; 419100,33.78; 419160,34.043;
        419220,34.486; 419280,34.842; 419340,34.359; 419400,34.305; 419460,
        34.231; 419520,34.037; 419580,33.755; 419640,33.449; 419700,33.157;
        419760,32.846; 419820,32.543; 419880,32.258; 419940,31.986; 420000,
        31.748; 420060,31.528; 420120,31.341; 420180,31.039; 420240,31.008;
        420300,31.042; 420360,30.854; 420420,30.841; 420480,31.009; 420540,
        31.926; 420600,32.465; 420660,32.752; 420720,33.129; 420780,33.382;
        420840,33.659; 420900,33.899; 420960,34.158; 421020,34.598; 421080,
        34.982; 421140,34.524; 421200,34.473; 421260,34.391; 421320,34.19;
        421380,33.905; 421440,33.607; 421500,33.309; 421560,33.021; 421620,
        32.756; 421680,32.492; 421740,32.251; 421800,32.006; 421860,31.792;
        421920,31.585; 421980,31.258; 422040,31.185; 422100,31.204; 422160,
        31.008; 422220,30.997; 422280,31.192; 422340,32.134; 422400,32.664;
        422460,32.937; 422520,33.315; 422580,33.584; 422640,33.858; 422700,
        34.131; 422760,34.358; 422820,34.57; 422880,34.503; 422940,34.113;
        423000,33.682; 423060,33.511; 423120,33.348; 423180,33.232; 423240,
        33.201; 423300,33.187; 423360,33.185; 423420,33.204; 423480,33.223;
        423540,33.225; 423600,33.237; 423660,33.249; 423720,33.265; 423780,
        33.274; 423840,33.264; 423900,33.268; 423960,33.469; 424020,33.789;
        424080,33.97; 424140,34.122; 424200,34.272; 424260,34.343; 424320,
        34.449; 424380,34.531; 424440,34.603; 424500,34.675; 424560,34.747;
        424620,35.038; 424680,35.528; 424740,35.23; 424800,35.176; 424860,
        35.098; 424920,34.922; 424980,34.675; 425040,34.413; 425100,34.152;
        425160,33.873; 425220,33.623; 425280,33.384; 425340,33.169; 425400,
        32.958; 425460,32.772; 425520,32.598; 425580,32.298; 425640,32.214;
        425700,32.185; 425760,32.029; 425820,32.022; 425880,32.16; 425940,
        33.097; 426000,33.725; 426060,34.005; 426120,34.382; 426180,34.668;
        426240,34.941; 426300,35.203; 426360,35.458; 426420,35.617; 426480,
        35.166; 426540,35.371; 426600,35.678; 426660,35.855; 426720,36.115;
        426780,36.347; 426840,36.581; 426900,36.817; 426960,37.011; 427020,
        37.244; 427080,37.475; 427140,37.687; 427200,37.928; 427260,38.175;
        427320,38.39; 427380,38.515; 427440,37.767; 427500,37.401; 427560,
        37.369; 427620,37.355; 427680,37.459; 427740,37.553; 427800,37.65;
        427860,37.692; 427920,37.736; 427980,37.789; 428040,37.8; 428100,37.835;
        428160,37.902; 428220,37.978; 428280,38.375; 428340,38.8; 428400,39.072;
        428460,39.362; 428520,39.629; 428580,39.827; 428640,40.097; 428700,
        40.292; 428760,40.533; 428820,40.735; 428880,40.945; 428940,41.147;
        429000,41.374; 429060,41.589; 429120,41.808; 429180,41.931; 429240,
        41.163; 429300,40.7; 429360,40.6; 429420,40.543; 429480,40.592; 429540,
        40.653; 429600,40.692; 429660,40.732; 429720,40.718; 429780,40.702;
        429840,40.714; 429900,40.705; 429960,40.708; 430020,40.72; 430080,40.89;
        430140,41.273; 430200,41.617; 430260,41.872; 430320,42.15; 430380,
        42.383; 430440,42.608; 430500,42.841; 430560,43.058; 430620,43.278;
        430680,43.497; 430740,43.733; 430800,43.919; 430860,44.142; 430920,
        44.354; 430980,44.589; 431040,44.805; 431100,45.002; 431160,45.227;
        431220,45.434; 431280,45.66; 431340,45.886; 431400,46.113; 431460,
        46.317; 431520,46.525; 431580,46.701; 431640,46.904; 431700,47.108;
        431760,47.432; 431820,46.587; 431880,45.649; 431940,45.144; 432000,
        44.843; 432060,44.827; 432120,44.807; 432180,44.822; 432240,44.857;
        432300,44.944; 432360,45.026; 432420,45.052; 432480,45.045; 432540,
        44.997; 432600,44.937; 432660,44.877; 432720,44.824; 432780,44.787;
        432840,44.723; 432900,44.682; 432960,44.657; 433020,44.625; 433080,
        44.598; 433140,44.542; 433200,44.488; 433260,44.453; 433320,44.425;
        433380,44.405; 433440,44.369; 433500,44.327; 433560,44.279; 433620,
        44.257; 433680,44.257; 433740,44.242; 433800,44.23; 433860,44.202;
        433920,44.168; 433980,44.133; 434040,44.123; 434100,44.093; 434160,
        44.058; 434220,44.017; 434280,43.981; 434340,43.972; 434400,43.953;
        434460,43.952; 434520,44.009; 434580,44.308; 434640,44.625; 434700,
        44.829; 434760,45.081; 434820,45.328; 434880,45.56; 434940,45.783;
        435000,46.004; 435060,46.212; 435120,46.44; 435180,46.623; 435240,
        46.829; 435300,47.066; 435360,47.446; 435420,47.17; 435480,46.455;
        435540,46.273; 435600,45.947; 435660,45.47; 435720,45; 435780,44.572;
        435840,44.189; 435900,43.857; 435960,43.583; 436020,43.351; 436080,
        43.123; 436140,42.893; 436200,42.643; 436260,42.413; 436320,42.056;
        436380,41.83; 436440,41.557; 436500,41.275; 436560,41.09; 436620,40.876;
        436680,41.067; 436740,41.435; 436800,41.571; 436860,41.623; 436920,
        41.645; 436980,41.665; 437040,41.682; 437100,41.694; 437160,41.919;
        437220,42.287; 437280,41.915; 437340,41.814; 437400,41.695; 437460,
        41.501; 437520,41.242; 437580,40.991; 437640,40.731; 437700,40.501;
        437760,40.253; 437820,40.032; 437880,39.802; 437940,39.592; 438000,
        39.378; 438060,39.178; 438120,38.757; 438180,38.367; 438240,38.107;
        438300,37.883; 438360,37.731; 438420,37.604; 438480,38.027; 438540,
        38.367; 438600,38.507; 438660,38.624; 438720,38.647; 438780,38.71;
        438840,38.817; 438900,38.877; 438960,38.927; 439020,38.94; 439080,
        38.778; 439140,38.497; 439200,38.405; 439260,38.301; 439320,38.213;
        439380,38.165; 439440,38.109; 439500,38.058; 439560,38.011; 439620,
        37.966; 439680,37.914; 439740,37.867; 439800,37.814; 439860,37.773;
        439920,37.72; 439980,37.679; 440040,37.643; 440100,37.83; 440160,38.11;
        440220,38.252; 440280,38.367; 440340,38.454; 440400,38.493; 440460,
        38.571; 440520,38.625; 440580,38.663; 440640,38.715; 440700,38.768;
        440760,38.82; 440820,38.815; 440880,38.628; 440940,38.363; 441000,
        38.298; 441060,38.217; 441120,38.193; 441180,38.192; 441240,38.16;
        441300,38.13; 441360,38.085; 441420,38.044; 441480,38.017; 441540,
        38.005; 441600,37.99; 441660,37.945; 441720,37.93; 441780,38.077;
        441840,38.334; 441900,38.784; 441960,39.242; 442020,39.541; 442080,
        39.839; 442140,40.082; 442200,40.327; 442260,40.558; 442320,40.752;
        442380,40.943; 442440,41.16; 442500,41.337; 442560,41.471; 442620,
        40.856; 442680,40.193; 442740,39.762; 442800,39.619; 442860,39.501;
        442920,39.415; 442980,39.394; 443040,39.403; 443100,39.401; 443160,
        39.373; 443220,39.327; 443280,39.269; 443340,39.188; 443400,39.141;
        443460,39.105; 443520,39.064; 443580,39.025; 443640,39; 443700,39.162;
        443760,39.397; 443820,39.564; 443880,39.669; 443940,39.762; 444000,
        39.815; 444060,39.887; 444120,39.937; 444180,39.996; 444240,40.039;
        444300,40.098; 444360,40.139; 444420,40.142; 444480,39.959; 444540,
        39.674; 444600,39.613; 444660,39.524; 444720,39.417; 444780,39.368;
        444840,39.322; 444900,39.299; 444960,39.275; 445020,39.237; 445080,
        39.175; 445140,39.114; 445200,39.058; 445260,39.014; 445320,38.987;
        445380,38.952; 445440,38.917; 445500,39.047; 445560,39.314; 445620,
        39.504; 445680,39.61; 445740,39.72; 445800,39.762; 445860,39.846;
        445920,39.878; 445980,39.984; 446040,40.044; 446100,40.102; 446160,
        40.13; 446220,40.149; 446280,40.009; 446340,39.733; 446400,39.665;
        446460,39.544; 446520,39.438; 446580,39.428; 446640,39.402; 446700,
        39.373; 446760,39.326; 446820,39.298; 446880,39.263; 446940,39.247;
        447000,39.227; 447060,39.198; 447120,39.147; 447180,39.108; 447240,
        39.093; 447300,39.258; 447360,39.564; 447420,39.718; 447480,39.81;
        447540,39.948; 447600,40.019; 447660,40.068; 447720,40.133; 447780,
        40.193; 447840,40.231; 447900,40.29; 447960,40.574; 448020,40.915;
        448080,40.549; 448140,40.461; 448200,40.348; 448260,40.154; 448320,
        39.897; 448380,39.643; 448440,39.396; 448500,39.165; 448560,38.92;
        448620,38.702; 448680,38.477; 448740,38.286; 448800,38.092; 448860,
        37.903; 448920,37.643; 448980,37.508; 449040,37.293; 449100,37.127;
        449160,37.027; 449220,36.935; 449280,37.327; 449340,37.676; 449400,
        37.861; 449460,37.999; 449520,38.061; 449580,38.166; 449640,38.249;
        449700,38.326; 449760,38.654; 449820,39.355; 449880,39.087; 449940,
        39.008; 450000,38.945; 450060,38.818; 450120,38.605; 450180,38.378;
        450240,38.143; 450300,37.916; 450360,37.687; 450420,37.458; 450480,
        37.233; 450540,37.012; 450600,36.791; 450660,36.568; 450720,36.362;
        450780,36.128; 450840,35.922; 450900,35.706; 450960,35.516; 451020,
        35.319; 451080,35.126; 451140,34.937; 451200,34.747; 451260,34.577;
        451320,34.401; 451380,34.239; 451440,34.082; 451500,33.934; 451560,
        33.839; 451620,33.78; 451680,33.732; 451740,33.659; 451800,33.57;
        451860,33.477; 451920,33.443; 451980,33.386; 452040,33.297; 452100,
        33.203; 452160,33.103; 452220,32.991; 452280,32.902; 452340,32.815;
        452400,32.728; 452460,32.642; 452520,32.535; 452580,32.438; 452640,
        32.331; 452700,32.226; 452760,32.094; 452820,31.984; 452880,31.862;
        452940,31.728; 453000,31.578; 453060,31.433; 453120,31.279; 453180,
        31.102; 453240,30.929; 453300,30.748; 453360,30.554; 453420,30.358;
        453480,30.156; 453540,29.954; 453600,29.733; 453660,29.532; 453720,
        29.305; 453780,29.092; 453840,28.863; 453900,28.644; 453960,28.412;
        454020,28.192; 454080,27.971; 454140,27.759; 454200,27.546; 454260,
        27.352; 454320,27.171; 454380,26.993; 454440,26.84; 454500,26.7; 454560,
        26.564; 454620,26.46; 454680,26.363; 454740,26.285; 454800,26.205;
        454860,26.14; 454920,26.09; 454980,26.044; 455040,26.003; 455100,25.965;
        455160,25.932; 455220,25.893; 455280,25.852; 455340,25.809; 455400,
        25.759; 455460,25.705; 455520,25.653; 455580,25.601; 455640,25.542;
        455700,25.486; 455760,25.421; 455820,25.362; 455880,25.285; 455940,
        25.218; 456000,25.148; 456060,25.088; 456120,25.027; 456180,24.963;
        456240,24.905; 456300,24.844; 456360,24.777; 456420,24.727; 456480,
        24.681; 456540,24.642; 456600,24.599; 456660,24.56; 456720,24.525;
        456780,24.495; 456840,24.471; 456900,24.447; 456960,28.809; 457020,
        35.308; 457080,35; 457140,35.93; 457200,36.36; 457260,36.968; 457320,
        37.394; 457380,37.647; 457440,37.917; 457500,38.122; 457560,38.288;
        457620,38.442; 457680,38.592; 457740,38.724; 457800,38.841; 457860,
        38.963; 457920,39.095; 457980,39.203; 458040,39.289; 458100,39.243;
        458160,39.297; 458220,39.358; 458280,39.328; 458340,39.386; 458400,
        39.475; 458460,39.55; 458520,39.622; 458580,39.7; 458640,39.767; 458700,
        39.848; 458760,39.892; 458820,39.913; 458880,40.028; 458940,40.224;
        459000,40.355; 459060,40.479; 459120,40.717; 459180,41.023; 459240,
        41.187; 459300,41.395; 459360,41.585; 459420,41.717; 459480,41.667;
        459540,41.737; 459600,41.828; 459660,41.878; 459720,41.973; 459780,
        42.078; 459840,42.151; 459900,42.128; 459960,42.204; 460020,42.252;
        460080,42.261; 460140,42.336; 460200,42.409; 460260,42.484; 460320,
        42.565; 460380,42.649; 460440,42.726; 460500,42.747; 460560,42.981;
        460620,43.222; 460680,43.04; 460740,42.877; 460800,42.52; 460860,42.094;
        460920,41.604; 460980,41.115; 461040,40.617; 461100,40.135; 461160,
        39.672; 461220,39.237; 461280,38.802; 461340,38.407; 461400,38.029;
        461460,37.664; 461520,37.314; 461580,36.988; 461640,36.685; 461700,
        36.404; 461760,36.134; 461820,35.883; 461880,35.697; 461940,35.617;
        462000,35.488; 462060,35.418; 462120,35.382; 462180,35.258; 462240,
        35.22; 462300,35.093; 462360,34.996; 462420,34.897; 462480,34.817;
        462540,34.751; 462600,34.64; 462660,34.543; 462720,34.398; 462780,
        34.213; 462840,34.057; 462900,33.928; 462960,33.767; 463020,33.602;
        463080,33.436; 463140,33.291; 463200,33.158; 463260,33.016; 463320,
        32.878; 463380,32.749; 463440,32.604; 463500,32.464; 463560,32.326;
        463620,32.182; 463680,32.02; 463740,31.863; 463800,31.688; 463860,
        31.508; 463920,31.341; 463980,31.145; 464040,30.962; 464100,30.773;
        464160,30.58; 464220,30.391; 464280,30.195; 464340,30.018; 464400,
        29.847; 464460,29.692; 464520,29.555; 464580,29.429; 464640,29.306;
        464700,29.202; 464760,29.099; 464820,28.996; 464880,28.879; 464940,
        28.778; 465000,28.668; 465060,28.561; 465120,28.439; 465180,28.326;
        465240,28.218; 465300,28.103; 465360,27.986; 465420,27.872; 465480,
        27.772; 465540,27.664; 465600,27.552; 465660,27.449; 465720,27.358;
        465780,27.272; 465840,27.188; 465900,27.111; 465960,27.04; 466020,
        26.987; 466080,26.936; 466140,26.891; 466200,26.842; 466260,26.785;
        466320,26.737; 466380,26.684; 466440,26.627; 466500,26.566; 466560,
        26.711; 466620,27.257; 466680,27.752; 466740,28.132; 466800,28.407;
        466860,28.62; 466920,28.741; 466980,28.817; 467040,28.857; 467100,28.83;
        467160,28.773; 467220,28.688; 467280,28.582; 467340,28.462; 467400,
        28.337; 467460,28.215; 467520,28.093; 467580,27.961; 467640,27.844;
        467700,27.74; 467760,27.623; 467820,27.5; 467880,27.392; 467940,27.292;
        468000,27.192; 468060,27.083; 468120,26.975; 468180,26.873; 468240,
        26.771; 468300,26.657; 468360,26.528; 468420,26.415; 468480,26.296;
        468540,26.165; 468600,26.062; 468660,25.978; 468720,25.882; 468780,
        25.768; 468840,25.627; 468900,25.507; 468960,25.371; 469020,27.333;
        469080,33.44; 469140,33.071; 469200,33.739; 469260,34.283; 469320,
        34.885; 469380,35.282; 469440,35.591; 469500,35.829; 469560,35.82;
        469620,35.893; 469680,35.864; 469740,35.766; 469800,35.752; 469860,
        35.741; 469920,35.781; 469980,35.855; 470040,35.893; 470100,35.998;
        470160,36.318; 470220,36.486; 470280,36.701; 470340,37.461; 470400,
        36.91; 470460,36.254; 470520,36.255; 470580,35.777; 470640,35.645;
        470700,35.558; 470760,35.407; 470820,35.549; 470880,36.064; 470940,
        36.144; 471000,36.228; 471060,36.303; 471120,36.3; 471180,36.318;
        471240,36.31; 471300,36.326; 471360,36.356; 471420,36.382; 471480,
        36.417; 471540,36.463; 471600,36.502; 471660,36.535; 471720,36.569;
        471780,36.605; 471840,36.635; 471900,36.663; 471960,36.707; 472020,
        36.751; 472080,36.782; 472140,36.807; 472200,36.835; 472260,36.867;
        472320,36.893; 472380,36.91; 472440,36.924; 472500,36.956; 472560,
        36.987; 472620,37.007; 472680,37.025; 472740,37.148; 472800,37.494;
        472860,37.979; 472920,38.387; 472980,37.597; 473040,37.269; 473100,
        37.129; 473160,36.891; 473220,36.749; 473280,36.639; 473340,36.531;
        473400,36.452; 473460,36.373; 473520,36.3; 473580,36.216; 473640,36.162;
        473700,36.108; 473760,36.055; 473820,36.008; 473880,35.963; 473940,
        35.917; 474000,35.874; 474060,35.822; 474120,35.775; 474180,35.73;
        474240,35.693; 474300,35.651; 474360,35.614; 474420,35.583; 474480,
        35.544; 474540,35.503; 474600,35.468; 474660,35.432; 474720,35.396;
        474780,35.343; 474840,35.302; 474900,35.258; 474960,35.217; 475020,
        35.177; 475080,35.133; 475140,35.092; 475200,35.055; 475260,35.015;
        475320,34.965; 475380,34.926; 475440,34.867; 475500,34.827; 475560,
        34.786; 475620,34.739; 475680,34.698; 475740,34.654; 475800,34.616;
        475860,34.57; 475920,34.531; 475980,34.486; 476040,34.447; 476100,
        34.417; 476160,34.349; 476220,34.298; 476280,34.299; 476340,34.771;
        476400,35.234; 476460,35.474; 476520,35.803; 476580,36.039; 476640,
        36.666; 476700,36.712; 476760,35.859; 476820,35.788; 476880,35.394;
        476940,35.212; 477000,35.117; 477060,34.98; 477120,35.332; 477180,
        35.771; 477240,35.792; 477300,35.904; 477360,35.913; 477420,35.925;
        477480,35.953; 477540,35.959; 477600,35.98; 477660,36.012; 477720,
        36.046; 477780,36.092; 477840,36.129; 477900,36.17; 477960,36.207;
        478020,36.255; 478080,36.296; 478140,36.334; 478200,36.366; 478260,
        36.402; 478320,36.452; 478380,36.492; 478440,36.519; 478500,36.557;
        478560,36.613; 478620,36.639; 478680,36.675; 478740,36.717; 478800,
        36.755; 478860,36.797; 478920,36.832; 478980,36.871; 479040,37.132;
        479100,37.883; 479160,38.395; 479220,37.66; 479280,37.373; 479340,
        37.311; 479400,37.118; 479460,37.032; 479520,36.994; 479580,36.942;
        479640,36.911; 479700,36.892; 479760,36.876; 479820,36.857; 479880,
        36.846; 479940,36.842; 480000,36.834; 480060,36.829; 480120,36.822;
        480180,36.818; 480240,36.817; 480300,36.805; 480360,36.801; 480420,
        36.795; 480480,36.792; 480540,36.791; 480600,36.782; 480660,36.775;
        480720,36.767; 480780,36.76; 480840,36.755; 480900,36.747; 480960,
        36.743; 481020,36.74; 481080,36.741; 481140,36.733; 481200,36.712;
        481260,36.713; 481320,36.693; 481380,36.69; 481440,36.684; 481500,
        36.683; 481560,36.681; 481620,36.667; 481680,36.662; 481740,36.655;
        481800,36.652; 481860,36.652; 481920,36.638; 481980,36.637; 482040,
        36.631; 482100,36.623; 482160,36.62; 482220,36.618; 482280,36.613;
        482340,36.603; 482400,36.597; 482460,36.584; 482520,36.582; 482580,
        36.579; 482640,36.572; 482700,36.563; 482760,36.558; 482820,36.552;
        482880,36.549; 482940,36.547; 483000,36.542; 483060,36.537; 483120,
        36.533; 483180,36.525; 483240,36.517; 483300,36.512; 483360,36.506;
        483420,36.502; 483480,36.495; 483540,36.493; 483600,36.487; 483660,
        36.479; 483720,36.479; 483780,36.472; 483840,36.461; 483900,36.457;
        483960,36.451; 484020,36.447; 484080,36.433; 484140,36.427; 484200,
        36.425; 484260,36.406; 484320,36.407; 484380,36.401; 484440,36.395;
        484500,36.387; 484560,36.382; 484620,36.378; 484680,36.373; 484740,
        36.368; 484800,36.362; 484860,36.357; 484920,36.352; 484980,36.348;
        485040,36.343; 485100,36.341; 485160,36.332; 485220,36.322; 485280,
        36.319; 485340,36.317; 485400,36.31; 485460,36.303; 485520,36.295;
        485580,36.295; 485640,36.288; 485700,36.277; 485760,36.27; 485820,
        36.262; 485880,36.243; 485940,36.238; 486000,36.232; 486060,36.225;
        486120,36.222; 486180,36.217; 486240,36.21; 486300,36.202; 486360,
        36.195; 486420,36.192; 486480,36.187; 486540,36.179; 486600,36.173;
        486660,36.168; 486720,36.158; 486780,36.162; 486840,36.15; 486900,
        36.146; 486960,36.139; 487020,36.132; 487080,36.122; 487140,36.118;
        487200,36.113; 487260,36.109; 487320,36.103; 487380,36.097; 487440,
        36.091; 487500,36.084; 487560,36.081; 487620,36.076; 487680,36.072;
        487740,36.062; 487800,36.057; 487860,36.042; 487920,36.038; 487980,
        36.036; 488040,36.031; 488100,36.023; 488160,36.015; 488220,36.009;
        488280,36.004; 488340,35.998; 488400,35.987; 488460,35.987; 488520,
        35.985; 488580,35.979; 488640,35.974; 488700,35.968; 488760,35.962;
        488820,35.949; 488880,35.945; 488940,35.942; 489000,35.935; 489060,
        35.927; 489120,35.918; 489180,35.915; 489240,35.912; 489300,35.907;
        489360,35.898; 489420,35.885; 489480,35.883; 489540,35.874; 489600,
        35.868; 489660,35.867; 489720,35.861; 489780,35.855; 489840,35.853;
        489900,35.843; 489960,35.838; 490020,35.831; 490080,35.822; 490140,
        35.807; 490200,35.798; 490260,35.793; 490320,35.788; 490380,35.783;
        490440,35.775; 490500,35.773; 490560,35.766; 490620,35.762; 490680,
        35.755; 490740,35.743; 490800,35.739; 490860,35.739; 490920,35.73;
        490980,35.727; 491040,35.715; 491100,35.706; 491160,35.702; 491220,
        35.698; 491280,35.696; 491340,35.685; 491400,35.677; 491460,35.668;
        491520,35.662; 491580,35.658; 491640,35.657; 491700,35.645; 491760,
        35.64; 491820,35.637; 491880,35.632; 491940,35.628; 492000,35.613;
        492060,35.611; 492120,35.604; 492180,35.597; 492240,35.587; 492300,
        35.585; 492360,35.579; 492420,35.576; 492480,35.569; 492540,35.567;
        492600,35.563; 492660,35.548; 492720,35.544; 492780,35.537; 492840,
        35.532; 492900,35.52; 492960,35.51; 493020,35.497; 493080,35.488;
        493140,35.478; 493200,35.464; 493260,35.455; 493320,35.445; 493380,
        35.436; 493440,35.434; 493500,35.43; 493560,35.429; 493620,35.418;
        493680,35.415; 493740,35.417; 493800,35.411; 493860,35.405; 493920,35.4;
        493980,35.39; 494040,35.393; 494100,35.387; 494160,35.38; 494220,35.379;
        494280,35.374; 494340,35.363; 494400,35.343; 494460,35.33; 494520,
        35.328; 494580,35.325; 494640,35.322; 494700,35.312; 494760,35.308;
        494820,35.295; 494880,35.293; 494940,35.287; 495000,35.282; 495060,
        35.275; 495120,35.265; 495180,35.264; 495240,35.263; 495300,35.258;
        495360,35.248; 495420,35.241; 495480,35.238; 495540,35.233; 495600,
        35.229; 495660,35.213; 495720,35.208; 495780,35.203; 495840,35.202;
        495900,35.198; 495960,35.192; 496020,35.182; 496080,35.175; 496140,
        35.165; 496200,35.158; 496260,35.154; 496320,35.152; 496380,35.148;
        496440,35.145; 496500,35.132; 496560,35.127; 496620,35.121; 496680,
        35.116; 496740,35.11; 496800,35.105; 496860,35.098; 496920,35.093;
        496980,35.088; 497040,35.08; 497100,35.073; 497160,35.069; 497220,
        35.062; 497280,35.062; 497340,35.034; 497400,35.016; 497460,34.95;
        497520,34.833; 497580,34.672; 497640,34.439; 497700,34.196; 497760,
        33.994; 497820,33.852; 497880,33.758; 497940,33.723; 498000,33.693;
        498060,33.683; 498120,33.657; 498180,33.613; 498240,33.547; 498300,
        33.541; 498360,33.42; 498420,33.283; 498480,33.203; 498540,33.121;
        498600,33.336; 498660,33.003; 498720,33.095; 498780,33.062; 498840,
        33.045; 498900,32.912; 498960,32.91; 499020,33.038; 499080,33.571;
        499140,33.961; 499200,34.317; 499260,34.547; 499320,35.026; 499380,
        35.416; 499440,34.678; 499500,34.451; 499560,34.116; 499620,33.934;
        499680,33.833; 499740,33.771; 499800,34.258; 499860,34.56; 499920,
        34.652; 499980,34.757; 500040,34.732; 500100,34.83; 500160,34.867;
        500220,34.846; 500280,34.889; 500340,34.932; 500400,34.965; 500460,
        35.012; 500520,35.05; 500580,35.087; 500640,35.127; 500700,35.169;
        500760,35.215; 500820,35.256; 500880,35.276; 500940,35.283; 501000,
        35.31; 501060,35.331; 501120,35.34; 501180,35.357; 501240,35.396;
        501300,35.419; 501360,35.447; 501420,35.483; 501480,35.52; 501540,
        35.557; 501600,35.587; 501660,35.618; 501720,35.885; 501780,36.141;
        501840,36.301; 501900,36.832; 501960,37.151; 502020,36.331; 502080,
        36.018; 502140,35.885; 502200,35.636; 502260,35.593; 502320,35.377;
        502380,35.268; 502440,35.227; 502500,35.118; 502560,35.198; 502620,
        35.719; 502680,35.749; 502740,35.786; 502800,35.914; 502860,35.948;
        502920,35.924; 502980,35.959; 503040,35.998; 503100,36.031; 503160,
        36.075; 503220,36.11; 503280,36.143; 503340,36.19; 503400,36.221;
        503460,36.272; 503520,36.304; 503580,36.326; 503640,36.344; 503700,
        36.367; 503760,36.395; 503820,36.42; 503880,36.456; 503940,36.481;
        504000,36.497; 504060,36.506; 504120,36.524; 504180,36.545; 504240,
        36.564; 504300,36.587; 504360,36.618; 504420,36.644; 504480,36.686;
        504540,36.992; 504600,37.737; 504660,37.59; 504720,36.883; 504780,
        36.734; 504840,36.543; 504900,36.343; 504960,36.224; 505020,36.123;
        505080,36.03; 505140,35.953; 505200,35.883; 505260,35.804; 505320,
        35.742; 505380,35.683; 505440,35.631; 505500,35.584; 505560,35.541;
        505620,35.482; 505680,35.445; 505740,35.398; 505800,35.346; 505860,35.3;
        505920,35.26; 505980,35.223; 506040,35.188; 506100,35.144; 506160,
        35.113; 506220,35.077; 506280,35.041; 506340,35.006; 506400,34.963;
        506460,34.924; 506520,34.88; 506580,34.841; 506640,34.8; 506700,34.756;
        506760,34.713; 506820,34.679; 506880,34.637; 506940,34.597; 507000,
        34.553; 507060,34.514; 507120,34.465; 507180,34.415; 507240,34.368;
        507300,34.327; 507360,34.288; 507420,34.243; 507480,34.205; 507540,
        34.161; 507600,34.119; 507660,34.077; 507720,34.034; 507780,33.986;
        507840,33.936; 507900,33.897; 507960,33.852; 508020,33.813; 508080,
        33.768; 508140,33.727; 508200,33.689; 508260,33.648; 508320,33.608;
        508380,33.562; 508440,33.515; 508500,33.502; 508560,33.422; 508620,
        33.38; 508680,33.389; 508740,33.862; 508800,34.243; 508860,34.468;
        508920,34.734; 508980,34.924; 509040,35.585; 509100,35.431; 509160,
        34.793; 509220,34.614; 509280,34.291; 509340,34.175; 509400,34.049;
        509460,33.972; 509520,34.455; 509580,34.732; 509640,34.818; 509700,
        34.935; 509760,34.836; 509820,34.868; 509880,34.937; 509940,34.884;
        510000,35.015; 510060,35.1; 510120,35.157; 510180,35.148; 510240,35.17;
        510300,35.231; 510360,35.242; 510420,35.233; 510480,35.26; 510540,
        35.262; 510600,35.272; 510660,35.295; 510720,35.321; 510780,35.357;
        510840,35.387; 510900,35.423; 510960,35.437; 511020,35.443; 511080,
        35.461; 511140,35.485; 511200,35.508; 511260,35.547; 511320,35.583;
        511380,35.613; 511440,35.635; 511500,35.632; 511560,35.857; 511620,
        36.158; 511680,36.327; 511740,36.841; 511800,37.184; 511860,36.34;
        511920,36.059; 511980,35.925; 512040,35.673; 512100,35.62; 512160,
        35.435; 512220,35.303; 512280,35.271; 512340,35.163; 512400,35.156;
        512460,35.667; 512520,35.793; 512580,35.771; 512640,35.898; 512700,
        35.95; 512760,35.93; 512820,35.943; 512880,35.989; 512940,36.02; 513000,
        36.05; 513060,36.089; 513120,36.121; 513180,36.158; 513240,36.194;
        513300,36.223; 513360,36.26; 513420,36.282; 513480,36.295; 513540,
        36.315; 513600,36.338; 513660,36.366; 513720,36.387; 513780,36.412;
        513840,36.41; 513900,36.402; 513960,36.425; 514020,36.456; 514080,
        36.471; 514140,36.493; 514200,36.52; 514260,36.544; 514320,36.543;
        514380,36.798; 514440,37.138; 514500,37.819; 514560,37.336; 514620,
        36.775; 514680,36.655; 514740,36.444; 514800,36.261; 514860,36.158;
        514920,36.056; 514980,35.967; 515040,35.897; 515100,35.817; 515160,
        35.743; 515220,35.676; 515280,35.623; 515340,35.577; 515400,35.526;
        515460,35.477; 515520,35.437; 515580,35.392; 515640,35.331; 515700,
        35.28; 515760,35.243; 515820,35.209; 515880,35.164; 515940,35.136;
        516000,35.093; 516060,35.056; 516120,35.02; 516180,34.989; 516240,
        34.945; 516300,34.915; 516360,34.865; 516420,34.824; 516480,34.781;
        516540,34.741; 516600,34.699; 516660,34.663; 516720,34.621; 516780,
        34.573; 516840,34.538; 516900,34.497; 516960,34.454; 517020,34.393;
        517080,34.348; 517140,34.303; 517200,34.265; 517260,34.227; 517320,
        34.182; 517380,34.138; 517440,34.098; 517500,34.057; 517560,34.017;
        517620,33.957; 517680,33.916; 517740,33.872; 517800,33.832; 517860,
        33.795; 517920,33.747; 517980,33.705; 518040,33.667; 518100,33.587;
        518160,33.539; 518220,33.522; 518280,33.455; 518340,33.398; 518400,
        33.386; 518460,33.773; 518520,34.232; 518580,34.45; 518640,34.724;
        518700,34.921; 518760,35.51; 518820,35.622; 518880,34.853; 518940,
        34.727; 519000,34.364; 519060,34.221; 519120,34.113; 519180,33.979;
        519240,34.346; 519300,34.741; 519360,34.813; 519420,34.933; 519480,
        34.917; 519540,34.958; 519600,35.027; 519660,34.979; 519720,35.004;
        519780,35.088; 519840,35.146; 519900,35.205; 519960,35.228; 520020,
        35.212; 520080,35.217; 520140,35.252; 520200,35.233; 520260,35.251;
        520320,35.353; 520380,35.398; 520440,35.43; 520500,35.423; 520560,
        35.432; 520620,35.457; 520680,35.478; 520740,35.444; 520800,35.453;
        520860,35.519; 520920,35.57; 520980,35.602; 521040,35.609; 521100,
        35.642; 521160,35.887; 521220,36.124; 521280,36.264; 521340,36.719;
        521400,37.197; 521460,36.428; 521520,36.058; 521580,35.932; 521640,
        35.693; 521700,35.607; 521760,35.472; 521820,35.297; 521880,35.269;
        521940,35.176; 522000,35.117; 522060,35.549; 522120,35.801; 522180,
        35.751; 522240,35.872; 522300,35.941; 522360,35.933; 522420,35.932;
        522480,35.973; 522540,36.005; 522600,36.033; 522660,36.077; 522720,
        36.109; 522780,36.148; 522840,36.181; 522900,36.204; 522960,36.226;
        523020,36.258; 523080,36.281; 523140,36.307; 523200,36.332; 523260,
        36.356; 523320,36.373; 523380,36.387; 523440,36.387; 523500,36.397;
        523560,36.42; 523620,36.453; 523680,36.47; 523740,36.488; 523800,36.513;
        523860,36.517; 523920,36.506; 523980,36.727; 524040,37.051; 524100,
        37.753; 524160,37.447; 524220,36.792; 524280,36.653; 524340,36.462;
        524400,36.267; 524460,36.155; 524520,36.053; 524580,35.966; 524640,
        35.893; 524700,35.807; 524760,35.737; 524820,35.677; 524880,35.618;
        524940,35.566; 525000,35.513; 525060,35.462; 525120,35.415; 525180,
        35.363; 525240,35.309; 525300,35.271; 525360,35.231; 525420,35.195;
        525480,35.146; 525540,35.11; 525600,35.073; 525660,35.042; 525720,
        35.004; 525780,34.959; 525840,34.928; 525900,34.88; 525960,34.843;
        526020,34.8; 526080,34.764; 526140,34.721; 526200,34.684; 526260,34.642;
        526320,34.599; 526380,34.55; 526440,34.513; 526500,34.472; 526560,
        34.424; 526620,34.378; 526680,34.332; 526740,34.293; 526800,34.252;
        526860,34.215; 526920,34.172; 526980,34.124; 527040,34.082; 527100,
        34.045; 527160,33.996; 527220,33.943; 527280,33.902; 527340,33.86;
        527400,33.822; 527460,33.778; 527520,33.732; 527580,33.697; 527640,
        33.661; 527700,33.618; 527760,33.577; 527820,33.529; 527880,33.519;
        527940,33.438; 528000,33.395; 528060,33.392; 528120,33.852; 528180,
        34.234; 528240,34.457; 528300,34.722; 528360,34.905; 528420,35.551;
        528480,35.429; 528540,34.784; 528600,34.612; 528660,34.288; 528720,
        34.167; 528780,34.047; 528840,33.93; 528900,34.344; 528960,34.68;
        529020,34.793; 529080,34.934; 529140,34.904; 529200,34.998; 529260,
        34.984; 529320,34.985; 529380,35.033; 529440,35.048; 529500,35.086;
        529560,35.129; 529620,35.166; 529680,35.205; 529740,35.242; 529800,
        35.279; 529860,35.316; 529920,35.331; 529980,35.32; 530040,35.338;
        530100,35.374; 530160,35.376; 530220,35.39; 530280,35.401; 530340,
        35.416; 530400,35.441; 530460,35.468; 530520,35.498; 530580,35.532;
        530640,35.552; 530700,35.57; 530760,35.577; 530820,35.593; 530880,
        35.631; 530940,35.976; 531000,36.196; 531060,36.363; 531120,37.021;
        531180,36.993; 531240,36.21; 531300,36.026; 531360,35.844; 531420,
        35.625; 531480,35.598; 531540,35.362; 531600,35.293; 531660,35.23;
        531720,35.136; 531780,35.252; 531840,35.756; 531900,35.747; 531960,
        35.784; 532020,35.907; 532080,35.942; 532140,35.928; 532200,35.932;
        532260,35.975; 532320,36.004; 532380,36.038; 532440,36.077; 532500,
        36.11; 532560,36.144; 532620,36.182; 532680,36.214; 532740,36.246;
        532800,36.261; 532860,36.277; 532920,36.302; 532980,36.32; 533040,
        36.346; 533100,36.372; 533160,36.4; 533220,36.425; 533280,36.435;
        533340,36.445; 533400,36.456; 533460,36.472; 533520,36.488; 533580,
        36.513; 533640,36.536; 533700,36.628; 533760,36.907; 533820,37.173;
        533880,37.844; 533940,37.301; 534000,36.774; 534060,36.658; 534120,
        36.437; 534180,36.273; 534240,36.161; 534300,36.061; 534360,35.975;
        534420,35.903; 534480,35.817; 534540,35.742; 534600,35.681; 534660,
        35.632; 534720,35.574; 534780,35.534; 534840,35.482; 534900,35.433;
        534960,35.391; 535020,35.331; 535080,35.284; 535140,35.247; 535200,
        35.214; 535260,35.167; 535320,35.131; 535380,35.089; 535440,35.053;
        535500,35.015; 535560,34.977; 535620,34.942; 535680,34.903; 535740,
        34.857; 535800,34.82; 535860,34.777; 535920,34.74; 535980,34.694;
        536040,34.655; 536100,34.613; 536160,34.567; 536220,34.527; 536280,
        34.489; 536340,34.446; 536400,34.39; 536460,34.345; 536520,34.303;
        536580,34.265; 536640,34.227; 536700,34.182; 536760,34.138; 536820,
        34.097; 536880,34.053; 536940,34.017; 537000,33.961; 537060,33.915;
        537120,33.873; 537180,33.831; 537240,33.792; 537300,33.753; 537360,
        33.716; 537420,33.669; 537480,33.632; 537540,33.586; 537600,33.542;
        537660,33.532; 537720,33.428; 537780,33.405; 537840,33.486; 537900,
        34.021; 537960,34.295; 538020,34.525; 538080,34.773; 538140,35.018;
        538200,35.67; 538260,35.192; 538320,34.767; 538380,34.518; 538440,
        34.246; 538500,34.143; 538560,34.007; 538620,33.992; 538680,34.482;
        538740,34.713; 538800,34.832; 538860,34.952; 538920,34.888; 538980,
        35.015; 539040,34.973; 539100,34.995; 539160,35.085; 539220,35.121;
        539280,35.158; 539340,35.208; 539400,35.242; 539460,35.241; 539520,
        35.238; 539580,35.259; 539640,35.271; 539700,35.265; 539760,35.311;
        539820,35.403; 539880,35.451; 539940,35.465; 540000,35.46; 540060,
        35.462; 540120,35.486; 540180,35.453; 540240,35.476; 540300,35.561;
        540360,35.597; 540420,35.635; 540480,35.633; 540540,35.636; 540600,
        35.665; 540660,35.728; 540720,35.947; 540780,36.156; 540840,36.373;
        540900,37.077; 540960,36.743; 541020,36.085; 541080,35.966; 541140,
        35.761; 541200,35.611; 541260,35.519; 541320,35.313; 541380,35.275;
        541440,35.189; 541500,35.102; 541560,35.377; 541620,35.774; 541680,
        35.723; 541740,35.792; 541800,35.891; 541860,35.88; 541920,35.849;
        541980,35.893; 542040,35.934; 542100,35.955; 542160,35.993; 542220,
        36.028; 542280,36.065; 542340,36.108; 542400,36.131; 542460,36.154;
        542520,36.175; 542580,36.192; 542640,36.207; 542700,36.235; 542760,
        36.271; 542820,36.294; 542880,36.315; 542940,36.344; 543000,36.348;
        543060,36.334; 543120,36.349; 543180,36.37; 543240,36.387; 543300,
        36.418; 543360,36.442; 543420,36.468; 543480,36.596; 543540,36.868;
        543600,37.197; 543660,37.814; 543720,37.178; 543780,36.714; 543840,
        36.593; 543900,36.376; 543960,36.202; 544020,36.101; 544080,35.991;
        544140,35.91; 544200,35.832; 544260,35.745; 544320,35.679; 544380,
        35.622; 544440,35.569; 544500,35.52; 544560,35.467; 544620,35.419;
        544680,35.365; 544740,35.308; 544800,35.268; 544860,35.228; 544920,
        35.193; 544980,35.15; 545040,35.109; 545100,35.073; 545160,35.039;
        545220,35.001; 545280,34.96; 545340,34.925; 545400,34.884; 545460,
        34.842; 545520,34.803; 545580,34.759; 545640,34.722; 545700,34.681;
        545760,34.643; 545820,34.601; 545880,34.553; 545940,34.522; 546000,
        34.483; 546060,34.432; 546120,34.383; 546180,34.339; 546240,34.297;
        546300,34.257; 546360,34.214; 546420,34.171; 546480,34.127; 546540,
        34.085; 546600,34.045; 546660,34.004; 546720,33.949; 546780,33.903;
        546840,33.867; 546900,33.822; 546960,33.787; 547020,33.738; 547080,
        33.697; 547140,33.662; 547200,33.618; 547260,33.572; 547320,33.527;
        547380,33.519; 547440,33.422; 547500,33.4; 547560,33.468; 547620,33.994;
        547680,34.286; 547740,34.521; 547800,34.771; 547860,35.005; 547920,
        35.661; 547980,35.191; 548040,34.757; 548100,34.503; 548160,34.242;
        548220,34.14; 548280,34.007; 548340,34.02; 548400,34.538; 548460,34.752;
        548520,34.863; 548580,34.932; 548640,34.891; 548700,35.018; 548760,
        34.972; 548820,34.978; 548880,35.066; 548940,35.117; 549000,35.176;
        549060,35.214; 549120,35.21; 549180,35.21; 549240,35.232; 549300,35.253;
        549360,35.245; 549420,35.263; 549480,35.293; 549540,35.32; 549600,35.36;
        549660,35.404; 549720,35.431; 549780,35.464; 549840,35.494; 549900,
        35.51; 549960,35.539; 550020,35.57; 550080,35.601; 550140,35.62; 550200,
        35.629; 550260,35.661; 550320,35.685; 550380,35.814; 550440,36.122;
        550500,36.31; 550560,36.627; 550620,37.27; 550680,36.63; 550740,36.117;
        550800,36.008; 550860,35.767; 550920,35.606; 550980,35.58; 551040,
        35.351; 551100,35.308; 551160,35.229; 551220,35.14; 551280,35.359;
        551340,35.831; 551400,35.776; 551460,35.862; 551520,35.967; 551580,
        35.99; 551640,35.962; 551700,35.987; 551760,36.03; 551820,36.066;
        551880,36.099; 551940,36.141; 552000,36.175; 552060,36.215; 552120,
        36.262; 552180,36.301; 552240,36.336; 552300,36.35; 552360,36.37;
        552420,36.388; 552480,36.416; 552540,36.45; 552600,36.473; 552660,36.5;
        552720,36.521; 552780,36.541; 552840,36.546; 552900,36.554; 552960,
        36.58; 553020,36.603; 553080,36.63; 553140,36.658; 553200,36.809;
        553260,37.177; 553320,37.853; 553380,37.398; 553440,36.822; 553500,
        36.714; 553560,36.51; 553620,36.335; 553680,36.222; 553740,36.127;
        553800,36.034; 553860,35.967; 553920,35.891; 553980,35.825; 554040,
        35.777; 554100,35.775; 554160,35.767; 554220,35.749; 554280,35.746;
        554340,35.737; 554400,35.733; 554460,35.733; 554520,35.727; 554580,
        35.727; 554640,35.72; 554700,35.718; 554760,35.707; 554820,35.705;
        554880,35.7; 554940,35.697; 555000,35.693; 555060,35.686; 555120,35.682;
        555180,35.673; 555240,35.669; 555300,35.662; 555360,35.662; 555420,
        35.65; 555480,35.642; 555540,35.638; 555600,35.633; 555660,35.623;
        555720,35.612; 555780,35.606; 555840,35.551; 555900,35.5; 555960,35.446;
        556020,35.358; 556080,35.191; 556140,34.992; 556200,34.917; 556260,
        34.805; 556320,34.711; 556380,34.664; 556440,34.605; 556500,34.546;
        556560,34.497; 556620,34.428; 556680,34.363; 556740,34.314; 556800,
        34.257; 556860,34.217; 556920,34.16; 556980,34.125; 557040,34.085;
        557100,34.042; 557160,34.011; 557220,33.952; 557280,33.912; 557340,
        33.878; 557400,33.846; 557460,33.81; 557520,33.773; 557580,33.748;
        557640,33.733; 557700,33.729; 557760,33.723; 557820,33.725; 557880,
        33.719; 557940,33.717; 558000,33.712; 558060,33.703; 558120,33.703;
        558180,33.698; 558240,33.692; 558300,33.691; 558360,33.685; 558420,
        33.677; 558480,33.673; 558540,33.67; 558600,33.664; 558660,33.662;
        558720,33.653; 558780,33.644; 558840,33.639; 558900,33.638; 558960,
        33.633; 559020,33.63; 559080,33.625; 559140,33.617; 559200,33.609;
        559260,33.606; 559320,33.601; 559380,33.597; 559440,33.585; 559500,
        33.577; 559560,33.572; 559620,33.565; 559680,33.56; 559740,33.557;
        559800,33.552; 559860,33.543; 559920,33.532; 559980,33.53; 560040,
        33.525; 560100,33.508; 560160,33.505; 560220,33.497; 560280,33.495;
        560340,33.49; 560400,33.483; 560460,33.474; 560520,33.47; 560580,33.462;
        560640,33.459; 560700,33.453; 560760,33.447; 560820,33.442; 560880,
        33.439; 560940,33.433; 561000,33.431; 561060,33.427; 561120,33.415;
        561180,33.413; 561240,33.408; 561300,33.401; 561360,33.398; 561420,
        33.395; 561480,33.383; 561540,33.382; 561600,33.373; 561660,33.37;
        561720,33.365; 561780,33.362; 561840,33.355; 561900,33.323; 561960,
        33.253; 562020,33.276; 562080,33.33; 562140,33.293; 562200,33.32;
        562260,33.311; 562320,33.304; 562380,33.285; 562440,33.213; 562500,
        33.206; 562560,33.28; 562620,33.233; 562680,33.275; 562740,33.277;
        562800,33.269; 562860,33.27; 562920,33.28; 562980,33.327; 563040,34.004;
        563100,34.405; 563160,34.707; 563220,35.124; 563280,35.539; 563340,
        36.311; 563400,35.796; 563460,35.195; 563520,35.161; 563580,35.024;
        563640,34.892; 563700,34.787; 563760,34.744; 563820,34.694; 563880,
        34.78; 563940,35.418; 564000,35.727; 564060,36.754; 564120,36.178;
        564180,35.749; 564240,35.74; 564300,35.482; 564360,35.451; 564420,
        35.389; 564480,35.32; 564540,35.81; 564600,36.441; 564660,37.108;
        564720,36.351; 564780,36.158; 564840,36.109; 564900,35.909; 564960,
        35.898; 565020,35.828; 565080,35.746; 565140,35.777; 565200,36.325;
        565260,37.046; 565320,37.312; 565380,36.577; 565440,36.562; 565500,
        36.421; 565560,36.293; 565620,36.291; 565680,36.199; 565740,36.148;
        565800,36.123; 565860,36.07; 565920,35.969; 565980,35.878; 566040,
        35.751; 566100,35.556; 566160,34.974; 566220,34.913; 566280,34.889;
        566340,34.698; 566400,34.46; 566460,34.418; 566520,34.462; 566580,34.9;
        566640,35.148; 566700,35.787; 566760,36.487; 566820,36.068; 566880,
        35.533; 566940,35.477; 567000,35.188; 567060,35.125; 567120,35.062;
        567180,35.194; 567240,35.59; 567300,36.182; 567360,36.568; 567420,
        35.743; 567480,35.625; 567540,35.528; 567600,35.368; 567660,35.317;
        567720,35.242; 567780,35.212; 567840,35.65; 567900,36.208; 567960,36.95;
        568020,36.147; 568080,35.922; 568140,35.898; 568200,35.704; 568260,
        35.667; 568320,35.582; 568380,35.475; 568440,35.714; 568500,36.359;
        568560,36.956; 568620,36.18; 568680,35.793; 568740,35.739; 568800,35.35;
        568860,35.227; 568920,35.083; 568980,34.903; 569040,35.133; 569100,
        35.634; 569160,36.615; 569220,36.307; 569280,35.648; 569340,35.664;
        569400,35.226; 569460,35.121; 569520,35.014; 569580,34.893; 569640,
        35.381; 569700,35.708; 569760,36.699; 569820,36.166; 569880,35.704;
        569940,35.549; 570000,35.161; 570060,35.099; 570120,34.957; 570180,
        34.987; 570240,35.481; 570300,35.944; 570360,36.696; 570420,35.898;
        570480,35.658; 570540,35.487; 570600,35.14; 570660,35.118; 570720,
        34.984; 570780,34.9; 570840,35.367; 570900,35.649; 570960,36.729;
        571020,36.308; 571080,35.779; 571140,35.697; 571200,35.312; 571260,
        35.256; 571320,35.139; 571380,35.139; 571440,35.645; 571500,36.249;
        571560,36.766; 571620,35.949; 571680,35.804; 571740,35.643; 571800,
        35.368; 571860,35.34; 571920,35.218; 571980,35.134; 572040,35.56;
        572100,36.024; 572160,36.859; 572220,36.253; 572280,35.891; 572340,
        35.925; 572400,35.84; 572460,35.748; 572520,35.591; 572580,35.372;
        572640,35.124; 572700,34.88; 572760,34.65; 572820,34.418; 572880,34.2;
        572940,33.984; 573000,33.759; 573060,33.534; 573120,33.297; 573180,
        33.068; 573240,32.839; 573300,32.628; 573360,32.409; 573420,32.22;
        573480,32.023; 573540,31.861; 573600,31.713; 573660,31.584; 573720,
        31.486; 573780,31.411; 573840,31.364; 573900,31.322; 573960,31.242;
        574020,31.17; 574080,31.121; 574140,31.058; 574200,30.985; 574260,
        30.913; 574320,30.862; 574380,30.828; 574440,30.815; 574500,30.794;
        574560,30.741; 574620,30.692; 574680,30.636; 574740,30.578; 574800,
        30.524; 574860,30.465; 574920,30.409; 574980,30.351; 575040,30.279;
        575100,30.23; 575160,30.17; 575220,30.117; 575280,30.062; 575340,30.014;
        575400,29.953; 575460,29.895; 575520,29.826; 575580,29.769; 575640,
        29.708; 575700,29.644; 575760,29.587; 575820,29.513; 575880,29.451;
        575940,29.37; 576000,29.3; 576060,29.232; 576120,29.157; 576180,29.082;
        576240,29.007; 576300,28.92; 576360,28.828; 576420,28.75; 576480,28.666;
        576540,28.573; 576600,28.48; 576660,28.377; 576720,28.287; 576780,
        28.193; 576840,28.098; 576900,27.987; 576960,27.885; 577020,27.793;
        577080,27.691; 577140,27.583; 577200,27.474; 577260,27.363; 577320,
        27.256; 577380,27.147; 577440,27.024; 577500,26.908; 577560,26.792;
        577620,26.67; 577680,26.531; 577740,26.41; 577800,26.279; 577860,26.132;
        577920,26; 577980,25.86; 578040,25.708; 578100,25.562; 578160,25.415;
        578220,25.262; 578280,25.104; 578340,24.948; 578400,24.785; 578460,
        24.628; 578520,24.478; 578580,24.309; 578640,24.163; 578700,24.017;
        578760,23.861; 578820,23.723; 578880,23.597; 578940,23.468; 579000,
        23.345; 579060,23.247; 579120,23.142; 579180,23.062; 579240,22.968;
        579300,22.894; 579360,22.834; 579420,22.776; 579480,22.728; 579540,
        22.688; 579600,22.653; 579660,22.618; 579720,22.588; 579780,22.55;
        579840,22.523; 579900,22.496; 579960,22.476; 580020,22.454; 580080,
        22.435; 580140,22.417; 580200,22.395; 580260,22.366; 580320,22.344;
        580380,24.341; 580440,30.43; 580500,30.117; 580560,30.687; 580620,
        31.086; 580680,31.128; 580740,32.053; 580800,32.805; 580860,33.107;
        580920,33.567; 580980,34.271; 581040,33.553; 581100,33.177; 581160,
        33.059; 581220,32.844; 581280,32.764; 581340,33.298; 581400,33.637;
        581460,33.762; 581520,33.909; 581580,33.823; 581640,33.858; 581700,
        33.932; 581760,34.021; 581820,34.088; 581880,34.098; 581940,34.157;
        582000,34.219; 582060,34.245; 582120,34.292; 582180,34.465; 582240,
        34.907; 582300,34.763; 582360,34.71; 582420,34.593; 582480,34.364;
        582540,34.064; 582600,33.734; 582660,33.417; 582720,33.123; 582780,
        32.854; 582840,32.598; 582900,32.353; 582960,32.115; 583020,31.887;
        583080,31.658; 583140,31.454; 583200,31.247; 583260,31.049; 583320,
        30.867; 583380,30.675; 583440,30.506; 583500,30.341; 583560,30.176;
        583620,30.031; 583680,29.878; 583740,29.718; 583800,29.578; 583860,
        29.429; 583920,29.292; 583980,29.168; 584040,29.043; 584100,28.922;
        584160,28.811; 584220,28.722; 584280,28.697; 584340,28.706; 584400,
        28.688; 584460,28.702; 584520,30.051; 584580,32.021; 584640,31.67;
        584700,31.908; 584760,32.483; 584820,33.039; 584880,33.278; 584940,
        33.505; 585000,33.581; 585060,33.74; 585120,33.867; 585180,33.803;
        585240,33.875; 585300,33.965; 585360,34.004; 585420,34.051; 585480,
        34.172; 585540,34.236; 585600,34.312; 585660,34.352; 585720,34.401;
        585780,34.468; 585840,34.521; 585900,34.585; 585960,34.761; 586020,
        34.783; 586080,35.027; 586140,35.485; 586200,36.241; 586260,36.188;
        586320,35.417; 586380,35.372; 586440,35.17; 586500,34.998; 586560,
        34.991; 586620,34.893; 586680,34.86; 586740,35.378; 586800,35.678;
        586860,36.685; 586920,36.602; 586980,35.942; 587040,35.972; 587100,
        35.669; 587160,35.608; 587220,35.559; 587280,35.497; 587340,35.949;
        587400,36.588; 587460,37.233; 587520,36.501; 587580,36.312; 587640,
        36.265; 587700,36.048; 587760,36.041; 587820,35.983; 587880,35.911;
        587940,35.874; 588000,36.18; 588060,36.825; 588120,37.559; 588180,
        36.975; 588240,36.67; 588300,36.672; 588360,36.464; 588420,36.448;
        588480,36.392; 588540,36.328; 588600,36.292; 588660,36.259; 588720,
        36.217; 588780,36.255; 588840,36.771; 588900,37.491; 588960,37.662;
        589020,37.003; 589080,36.99; 589140,36.878; 589200,36.757; 589260,
        36.749; 589320,36.677; 589380,36.623; 589440,36.595; 589500,36.568;
        589560,36.54; 589620,36.523; 589680,36.512; 589740,36.502; 589800,
        36.488; 589860,36.473; 589920,36.471; 589980,36.961; 590040,37.704;
        590100,37.852; 590160,37.241; 590220,37.197; 590280,37.157; 590340,
        37.023; 590400,36.977; 590460,36.933; 590520,36.888; 590580,36.86;
        590640,36.788; 590700,36.687; 590760,36.584; 590820,36.388; 590880,
        36.111; 590940,35.829; 591000,35.537; 591060,35.244; 591120,34.954;
        591180,35.219; 591240,36.538; 591300,36.335; 591360,36.315; 591420,
        36.209; 591480,36.448; 591540,36.512; 591600,36.492; 591660,36.577;
        591720,36.576; 591780,36.577; 591840,36.58; 591900,36.593; 591960,
        36.607; 592020,37.03; 592080,37.965; 592140,38.102; 592200,37.987;
        592260,37.913; 592320,37.746; 592380,37.473; 592440,37.171; 592500,
        36.853; 592560,36.521; 592620,36.188; 592680,35.865; 592740,35.549;
        592800,35.247; 592860,34.968; 592920,34.688; 592980,34.425; 593040,
        34.158; 593100,33.884; 593160,33.628; 593220,33.383; 593280,33.156;
        593340,32.932; 593400,32.733; 593460,32.578; 593520,32.486; 593580,
        32.432; 593640,32.371; 593700,32.353; 593760,32.344; 593820,32.255;
        593880,33.42; 593940,36.165; 594000,35.837; 594060,36.245; 594120,
        36.416; 594180,37.002; 594240,37.979; 594300,37.833; 594360,37.333;
        594420,37.367; 594480,37.311; 594540,37.195; 594600,37.148; 594660,
        37.119; 594720,37.075; 594780,37.05; 594840,37.03; 594900,37.008;
        594960,36.993; 595020,36.985; 595080,36.963; 595140,36.952; 595200,
        36.943; 595260,36.928; 595320,36.918; 595380,36.911; 595440,36.909;
        595500,36.898; 595560,36.878; 595620,37.127; 595680,37.794; 595740,
        38.274; 595800,37.657; 595860,37.532; 595920,37.516; 595980,37.383;
        596040,37.372; 596100,37.328; 596160,37.265; 596220,37.227; 596280,
        37.472; 596340,38.035; 596400,38.543; 596460,38.013; 596520,37.79;
        596580,37.802; 596640,37.658; 596700,37.601; 596760,37.581; 596820,
        37.523; 596880,37.491; 596940,37.461; 597000,37.437; 597060,37.417;
        597120,37.398; 597180,37.65; 597240,38.297; 597300,38.638; 597360,
        38.062; 597420,37.958; 597480,37.947; 597540,37.8; 597600,37.693;
        597660,37.562; 597720,37.326; 597780,37.018; 597840,36.708; 597900,
        36.397; 597960,36.08; 598020,35.773; 598080,35.458; 598140,35.156;
        598200,34.86; 598260,34.577; 598320,34.293; 598380,35.101; 598440,
        37.178; 598500,36.928; 598560,37.203; 598620,37.305; 598680,37.504;
        598740,38.339; 598800,38.545; 598860,38.018; 598920,37.987; 598980,
        37.976; 599040,37.865; 599100,37.831; 599160,37.809; 599220,37.752;
        599280,37.728; 599340,37.712; 599400,37.697; 599460,37.678; 599520,
        37.662; 599580,37.637; 599640,37.626; 599700,37.613; 599760,37.606;
        599820,37.609; 599880,38.038; 599940,38.716; 600000,38.627; 600060,
        38.181; 600120,38.178; 600180,38.112; 600240,38.002; 600300,37.963;
        600360,37.934; 600420,37.896; 600480,37.867; 600540,37.842; 600600,
        37.825; 600660,37.804; 600720,37.773; 600780,38.017; 600840,38.663;
        600900,38.892; 600960,38.378; 601020,38.309; 601080,38.29; 601140,38.14;
        601200,38.023; 601260,37.888; 601320,37.634; 601380,37.334; 601440,
        37.017; 601500,36.693; 601560,36.372; 601620,36.042; 601680,35.712;
        601740,35.401; 601800,35.113; 601860,34.819; 601920,34.544; 601980,
        34.28; 602040,34.048; 602100,33.843; 602160,33.732; 602220,33.649;
        602280,33.555; 602340,33.461; 602400,33.333; 602460,33.186; 602520,
        33.029; 602580,32.895; 602640,32.779; 602700,32.728; 602760,32.692;
        602820,32.567; 602880,33.485; 602940,37.044; 603000,36.685; 603060,
        37.203; 603120,37.385; 603180,37.829; 603240,38.678; 603300,38.459;
        603360,38.15; 603420,38.193; 603480,38.133; 603540,38.052; 603600,
        38.011; 603660,37.993; 603720,37.959; 603780,37.944; 603840,37.933;
        603900,37.907; 603960,37.897; 604020,37.878; 604080,37.871; 604140,
        37.858; 604200,37.847; 604260,37.842; 604320,37.829; 604380,37.82],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-88,32},{-68,52}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  Modelica.Blocks.Sources.RealExpression CMP_f(y=scalar(CMP_frequency.y))
    annotation (Placement(transformation(extent={{-20,-18},{0,2}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable CMP_frequency(table=[60,0; 120,0; 180,0;
        240,0.85; 300,27.367; 360,19.875; 420,19.908; 480,19.825; 540,19.85; 600,
        20.025; 660,40.375; 720,46.458; 780,46.483; 840,46.5; 900,46.483; 960,40.783;
        1020,20.458; 1080,19.908; 1140,19.892; 1200,19.817; 1260,19.817; 1320,19.917;
        1380,19.825; 1440,19.869; 1500,19.858; 1560,19.908; 1620,19.883; 1680,19.875;
        1740,19.867; 1800,19.875; 1860,19.925; 1920,23.392; 1980,29.558; 2040,29.583;
        2100,29.592; 2160,29.608; 2220,29.575; 2280,29.575; 2340,29.575; 2400,29.575;
        2460,29.575; 2520,29.55; 2580,29.575; 2640,29.587; 2700,29.533; 2760,30.167;
        2820,46.433; 2880,46.467; 2940,46.475; 3000,46.5; 3060,46.483; 3120,33.217;
        3180,19.858; 3240,19.875; 3300,19.892; 3360,19.858; 3420,19.858; 3480,19.875;
        3540,19.858; 3600,19.883; 3660,19.867; 3720,9.933; 3780,0; 3840,0; 3900,
        0; 3960,0; 4020,0; 4080,0; 4140,0; 4200,0; 4260,0; 4320,0; 4380,0; 4440,
        0; 4500,0; 4560,0; 4620,0; 4680,0; 4740,0; 4800,0; 4860,0; 4920,0; 4980,
        0; 5040,0; 5100,0; 5160,0; 5220,0; 5280,0; 5340,0; 5400,0; 5460,0; 5520,
        0; 5580,21.042; 5640,29.608; 5700,29.55; 5760,29.567; 5820,29.542; 5880,
        29.567; 5940,29.6; 6000,29.542; 6060,29.542; 6120,29.583; 6180,29.592; 6240,
        29.558; 6300,29.55; 6360,29.558; 6420,32.75; 6480,42.633; 6540,42.867; 6600,
        42.858; 6660,42.875; 6720,42.867; 6780,42.9; 6840,42.883; 6900,42.892; 6960,
        42.883; 7020,42.883; 7080,42.892; 7140,42.9; 7200,42.9; 7260,42.867; 7320,
        21.45; 7380,0; 7440,0; 7500,0; 7560,0; 7620,0; 7680,0; 7740,0; 7800,0; 7860,
        0; 7920,0; 7980,0; 8040,0; 8100,0; 8160,0; 8220,0; 8280,0; 8340,0; 8400,
        0; 8460,0; 8520,0; 8580,0; 8640,0; 8700,0; 8760,0; 8820,0; 8880,0; 8940,
        0; 9000,0; 9060,0; 9120,0; 9180,6.517; 9240,31.342; 9300,29.583; 9360,29.558;
        9420,29.608; 9480,29.567; 9540,29.558; 9600,29.567; 9660,29.575; 9720,29.567;
        9780,29.558; 9840,34.883; 9900,46.5; 9960,46.5; 10020,46.5; 10080,46.5;
        10140,46.242; 10200,43.875; 10260,43.883; 10320,43.9; 10380,43.9; 10440,
        43.858; 10500,43.883; 10560,43.883; 10620,43.9; 10680,43.883; 10740,43.875;
        10800,43.883; 10860,43.875; 10920,21.95; 10980,0; 11040,0; 11100,0; 11160,
        0; 11220,0; 11280,0; 11340,0; 11400,0; 11460,0; 11520,0; 11580,0; 11640,
        0; 11700,0; 11760,0; 11820,0; 11880,0; 11940,0; 12000,0; 12060,0; 12120,
        0; 12180,0; 12240,0; 12300,0; 12360,0; 12420,0; 12480,0; 12540,0; 12600,
        0; 12660,0; 12720,0; 12780,9.617; 12840,45.1; 12900,54.067; 12960,54.067;
        13020,54.083; 13080,54.092; 13140,54.075; 13200,54.067; 13260,54.1; 13320,
        54.075; 13380,54.058; 13440,54.075; 13500,54.05; 13560,54.075; 13620,46.367;
        13680,21.342; 13740,19.85; 13800,19.833; 13860,19.833; 13920,19.917; 13980,
        19.808; 14040,19.883; 14100,19.883; 14160,19.9; 14220,19.917; 14280,19.85;
        14340,19.925; 14400,19.883; 14460,19.892; 14520,8.283; 14580,0; 14640,0;
        14700,0; 14760,0; 14820,0; 14880,0; 14940,0; 15000,0; 15060,0; 15120,0;
        15180,0; 15240,0; 15300,0; 15360,0; 15420,0; 15480,0; 15540,0; 15600,0;
        15660,0; 15720,0; 15780,0; 15840,0; 15900,0; 15960,0; 16020,0; 16080,0;
        16140,0; 16200,0; 16260,0; 16320,0; 16380,25.025; 16440,50.75; 16500,53.583;
        16560,53.583; 16620,53.567; 16680,53.525; 16740,53.6; 16800,53.6; 16860,
        53.583; 16920,53.575; 16980,53.6; 17040,53.583; 17100,53.558; 17160,53.567;
        17220,45.933; 17280,21.083; 17340,19.883; 17400,19.883; 17460,19.825; 17520,
        19.908; 17580,19.925; 17640,19.883; 17700,19.883; 17760,19.908; 17820,19.825;
        17880,19.925; 17940,19.908; 18000,19.8; 18060,9.95; 18120,0; 18180,0; 18240,
        0; 18300,0; 18360,0; 18420,0; 18480,0; 18540,0; 18600,0; 18660,0; 18720,
        0; 18780,0; 18840,0; 18900,0; 18960,0; 19020,0; 19080,0; 19140,0; 19200,
        0; 19260,0; 19320,0; 19380,0; 19440,0; 19500,0; 19560,0; 19620,0; 19680,
        0; 19740,0; 19800,0; 19860,0; 19920,21.067; 19980,49.667; 20040,53.192;
        20100,53.15; 20160,53.2; 20220,53.183; 20280,53.2; 20340,53.192; 20400,53.175;
        20460,53.183; 20520,53.183; 20580,53.15; 20640,53.15; 20700,53.2; 20760,
        53.183; 20820,44.975; 20880,24.058; 20940,23.85; 21000,23.858; 21060,23.867;
        21120,23.867; 21180,23.817; 21240,23.875; 21300,23.85; 21360,23.842; 21420,
        23.883; 21480,23.875; 21540,23.867; 21600,23.908; 21660,11.908; 21720,0;
        21780,0; 21840,0; 21900,0; 21960,0; 22020,0; 22080,0; 22140,0; 22200,0;
        22260,0; 22320,0; 22380,0; 22440,0; 22500,0; 22560,0; 22620,0; 22680,0;
        22740,0; 22800,0; 22860,0; 22920,0; 22980,0; 23040,0; 23100,0; 23160,0;
        23220,0; 23280,0; 23340,0; 23400,0; 23460,0; 23520,5.717; 23580,43.375;
        23640,53.942; 23700,54.092; 23760,54.067; 23820,54.1; 23880,54.075; 23940,
        54.075; 24000,54.042; 24060,54.092; 24120,54.092; 24180,54.075; 24240,54.1;
        24300,54.075; 24360,54.067; 24420,56.025; 24480,57.583; 24540,57.6; 24600,
        57.583; 24660,57.6; 24720,57.558; 24780,57.6; 24840,57.583; 24900,57.6;
        24960,57.6; 25020,57.6; 25080,57.6; 25140,57.567; 25200,57.575; 25260,58.733;
        25320,59.875; 25380,59.9; 25440,59.9; 25500,59.875; 25560,59.9; 25620,59.883;
        25680,59.9; 25740,59.867; 25800,59.9; 25860,59.9; 25920,59.9; 25980,59.9;
        26040,59.883; 26100,59.9; 26160,59.867; 26220,54.625; 26280,49.183; 26340,
        49.175; 26400,49.2; 26460,49.192; 26520,49.183; 26580,49.167; 26640,49.192;
        26700,49.2; 26760,49.2; 26820,49.183; 26880,49.183; 26940,49.2; 27000,49.192;
        27060,24.583; 27120,0; 27180,0; 27240,0; 27300,0; 27360,0; 27420,0; 27480,
        0; 27540,0; 27600,0; 27660,0; 27720,0; 27780,0; 27840,0; 27900,0; 27960,
        0; 28020,0; 28080,0; 28140,0; 28200,0; 28260,0; 28320,0; 28380,0; 28440,
        0; 28500,0; 28560,0; 28620,0; 28680,0; 28740,0; 28800,0; 28860,0; 28920,
        0; 28980,0; 29040,0; 29100,0; 29160,0; 29220,0; 29280,0; 29340,0; 29400,
        0; 29460,0; 29520,0; 29580,0; 29640,0; 29700,0; 29760,0; 29820,0; 29880,
        0; 29940,0; 30000,0; 30060,0; 30120,0; 30180,0; 30240,0; 30300,0; 30360,
        0; 30420,0; 30480,0; 30540,0; 30600,0; 30660,0; 30720,0; 30780,0; 30840,
        0; 30900,0; 30960,0; 31020,0; 31080,0; 31140,0; 31200,0; 31260,0; 31320,
        0; 31380,0; 31440,0; 31500,0; 31560,0; 31620,0; 31680,0; 31740,0; 31800,
        0; 31860,0; 31920,0; 31980,0; 32040,0; 32100,0; 32160,0; 32220,0; 32280,
        0; 32340,0; 32400,0; 32460,0; 32520,0; 32580,0; 32640,0; 32700,0; 32760,
        0; 32820,0; 32880,0; 32940,0; 33000,0; 33060,0; 33120,0; 33180,0; 33240,
        0; 33300,0; 33360,0; 33420,0; 33480,9.458; 33540,32.392; 33600,30.883; 33660,
        30.9; 33720,30.867; 33780,30.858; 33840,30.875; 33900,30.858; 33960,30.858;
        34020,30.9; 34080,30.883; 34140,30.867; 34200,30.883; 34260,29.75; 34320,
        28.667; 34380,28.7; 34440,28.658; 34500,28.717; 34560,28.65; 34620,28.675;
        34680,28.658; 34740,28.65; 34800,28.667; 34860,28.667; 34920,28.7; 34980,
        28.683; 35040,28.658; 35100,28.717; 35160,28.683; 35220,25.392; 35280,22.858;
        35340,22.833; 35400,22.875; 35460,38.917; 35520,46.483; 35580,46.5; 35640,
        46.442; 35700,46.483; 35760,42.3; 35820,23.275; 35880,22.825; 35940,22.833;
        36000,22.842; 36060,11.45; 36120,0; 36180,0; 36240,0; 36300,0; 36360,0;
        36420,0; 36480,0; 36540,0; 36600,0; 36660,0; 36720,0; 36780,0; 36840,0;
        36900,0; 36960,0; 37020,0; 37080,0; 37140,0; 37200,0; 37260,0; 37320,0;
        37380,0; 37440,0; 37500,0; 37560,0; 37620,0; 37680,0; 37740,0; 37800,0;
        37860,0; 37920,5.633; 37980,32.425; 38040,30.092; 38100,30.067; 38160,30.092;
        38220,30.05; 38280,30.067; 38340,30.058; 38400,30.075; 38460,30.092; 38520,
        30.1; 38580,30.067; 38640,30.083; 38700,30.067; 38760,30.1; 38820,25.142;
        38880,20.308; 38940,20.275; 39000,20.217; 39060,20.242; 39120,20.283; 39180,
        20.292; 39240,20.308; 39300,20.342; 39360,20.242; 39420,20.35; 39480,20.267;
        39540,20.267; 39600,22.858; 39660,45.233; 39720,46.5; 39780,46.483; 39840,
        46.475; 39900,46.483; 39960,36.642; 40020,28.675; 40080,28.658; 40140,28.667;
        40200,28.658; 40260,28.667; 40320,28.658; 40380,28.65; 40440,28.658; 40500,
        28.667; 40560,28.65; 40620,24.867; 40680,21.6; 40740,21.525; 40800,21.55;
        40860,21.583; 40920,21.55; 40980,21.55; 41040,21.592; 41100,21.575; 41160,
        21.608; 41220,21.567; 41280,21.542; 41340,21.625; 41400,21.525; 41460,24.05;
        41520,28.642; 41580,28.675; 41640,28.683; 41700,28.683; 41760,31.483; 41820,
        46.45; 41880,46.458; 41940,46.5; 42000,46.5; 42060,46.483; 42120,33.283;
        42180,28.675; 42240,28.633; 42300,28.642; 42360,28.65; 42420,24.675; 42480,
        21.167; 42540,21.2; 42600,21.117; 42660,21.167; 42720,21.133; 42780,21.192;
        42840,21.192; 42900,21.208; 42960,21.142; 43020,21.183; 43080,21.167; 43140,
        21.192; 43200,21.158; 43260,23.6; 43320,28.642; 43380,28.675; 43440,28.658;
        43500,28.692; 43560,28.683; 43620,28.683; 43680,28.65; 43740,28.675; 43800,
        28.658; 43860,28.717; 43920,34.933; 43980,46.483; 44040,46.467; 44100,46.492;
        44160,46.5; 44220,45.85; 44280,25.808; 44340,20.225; 44400,20.333; 44460,
        20.233; 44520,20.275; 44580,20.25; 44640,20.3; 44700,20.267; 44760,20.233;
        44820,20.242; 44880,20.292; 44940,20.275; 45000,20.242; 45060,23.033; 45120,
        28.675; 45180,28.667; 45240,28.667; 45300,28.683; 45360,28.683; 45420,28.667;
        45480,28.667; 45540,28.683; 45600,28.667; 45660,28.683; 45720,28.667; 45780,
        28.65; 45840,28.65; 45900,28.7; 45960,28.658; 46020,25.008; 46080,34.3;
        46140,46.492; 46200,46.458; 46260,46.483; 46320,46.5; 46380,45.125; 46440,
        25.017; 46500,22.083; 46560,22.15; 46620,22.067; 46680,22.067; 46740,22.092;
        46800,22.058; 46860,11.042; 46920,0; 46980,0; 47040,0; 47100,0; 47160,0;
        47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0; 47580,0; 47640,0;
        47700,0; 47760,0; 47820,0; 47880,0; 47940,0; 48000,0; 48060,0; 48120,0;
        48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0; 48540,0; 48600,0;
        48660,0; 48720,5.433; 48780,32.35; 48840,29.583; 48900,29.567; 48960,29.6;
        49020,29.558; 49080,29.583; 49140,29.558; 49200,29.575; 49260,29.567; 49320,
        29.6; 49380,29.583; 49440,29.583; 49500,29.583; 49560,29.567; 49620,25.167;
        49680,21.158; 49740,21.2; 49800,21.183; 49860,21.158; 49920,21.117; 49980,
        21.233; 50040,21.192; 50100,21.167; 50160,21.208; 50220,21.292; 50280,41.442;
        50340,46.5; 50400,46.5; 50460,23.225; 50520,0; 50580,0; 50640,0; 50700,0;
        50760,0; 50820,0; 50880,0; 50940,0; 51000,0; 51060,0; 51120,0; 51180,0;
        51240,0; 51300,0; 51360,0; 51420,0; 51480,0; 51540,0; 51600,0; 51660,0;
        51720,0; 51780,0; 51840,0; 51900,0; 51960,0; 52020,0; 52080,0; 52140,0;
        52200,0; 52260,0; 52320,0; 52380,0; 52440,0; 52500,0; 52560,0; 52620,0;
        52680,0; 52740,0; 52800,0; 52860,0; 52920,0; 52980,0; 53040,0; 53100,0;
        53160,0; 53220,0; 53280,0; 53340,0; 53400,0; 53460,0; 53520,0; 53580,0;
        53640,0; 53700,0; 53760,0; 53820,0; 53880,0; 53940,0; 54000,0; 54060,0;
        54120,20.167; 54180,39.883; 54240,40.567; 54300,46.483; 54360,46.458; 54420,
        46.492; 54480,46.467; 54540,46.417; 54600,40.417; 54660,39.875; 54720,39.875;
        54780,39.892; 54840,39.892; 54900,39.9; 54960,39.867; 55020,39.217; 55080,
        38.867; 55140,38.867; 55200,38.858; 55260,38.867; 55320,38.9; 55380,38.842;
        55440,38.875; 55500,38.85; 55560,38.875; 55620,38.867; 55680,38.842; 55740,
        38.858; 55800,38.858; 55860,19.45; 55920,0; 55980,0; 56040,0; 56100,0; 56160,
        0; 56220,0; 56280,0; 56340,0; 56400,0; 56460,0; 56520,0; 56580,0; 56640,
        0; 56700,0; 56760,0; 56820,0; 56880,0; 56940,0; 57000,0; 57060,0; 57120,
        0; 57180,0; 57240,0; 57300,0; 57360,0; 57420,0; 57480,0; 57540,0; 57600,
        0; 57660,0; 57720,0; 57780,0; 57840,0; 57900,0; 57960,0; 58020,0; 58080,
        0; 58140,0; 58200,0; 58260,0; 58320,0; 58380,0; 58440,0; 58500,0; 58560,
        0; 58620,0; 58680,0; 58740,0; 58800,0; 58860,0; 58920,0; 58980,0; 59040,
        0; 59100,0; 59160,0; 59220,0; 59280,0; 59340,0; 59400,0; 59460,0; 59520,
        20.608; 59580,50.942; 59640,59.867; 59700,59.9; 59760,59.875; 59820,59.9;
        59880,59.9; 59940,59.883; 60000,59.9; 60060,59.883; 60120,59.883; 60180,
        59.875; 60240,59.9; 60300,59.9; 60360,59.883; 60420,52.583; 60480,42.458;
        60540,42.458; 60600,42.467; 60660,42.483; 60720,42.5; 60780,42.467; 60840,
        42.433; 60900,42.433; 60960,42.458; 61020,42.5; 61080,42.483; 61140,42.5;
        61200,42.467; 61260,45.233; 61320,58.4; 61380,59.9; 61440,59.867; 61500,
        59.9; 61560,59.9; 61620,59.883; 61680,59.9; 61740,59.9; 61800,0; 61860,0;
        61920,0; 61980,0; 62040,0; 62100,0; 62160,0; 62220,0; 62280,0; 62340,0;
        62400,0; 62460,0; 62520,0; 62580,0; 62640,0; 62700,0; 62760,0; 62820,0;
        62880,0; 62940,0; 63000,0; 63060,2.433; 63120,40.242; 63180,57.2; 63240,
        59.892; 63300,59.9; 63360,59.883; 63420,59.9; 63480,59.9; 63540,59.9; 63600,
        59.883; 63660,59.9; 63720,59.9; 63780,59.9; 63840,59.883; 63900,59.9; 63960,
        59.9; 64020,52.075; 64080,34.042; 64140,34.108; 64200,34.058; 64260,34.1;
        64320,34.05; 64380,34.033; 64440,34.058; 64500,34.05; 64560,34.083; 64620,
        34.05; 64680,34.033; 64740,34.075; 64800,34.075; 64860,36.792; 64920,48.575;
        64980,49.2; 65040,49.15; 65100,49.167; 65160,49.183; 65220,49.2; 65280,49.183;
        65340,49.2; 65400,49.183; 65460,49.2; 65520,49.2; 65580,49.183; 65640,49.183;
        65700,49.192; 65760,49.192; 65820,41.675; 65880,28.692; 65940,28.667; 66000,
        28.633; 66060,28.658; 66120,28.675; 66180,28.642; 66240,28.65; 66300,28.633;
        66360,28.675; 66420,28.65; 66480,28.667; 66540,28.658; 66600,28.692; 66660,
        14.333; 66720,0; 66780,0; 66840,0; 66900,0; 66960,0; 67020,0; 67080,0; 67140,
        0; 67200,0; 67260,0; 67320,0; 67380,0; 67440,0; 67500,0; 67560,0; 67620,
        0; 67680,0; 67740,12; 67800,46.858; 67860,53.592; 67920,53.575; 67980,53.6;
        68040,53.583; 68100,53.583; 68160,53.6; 68220,53.6; 68280,53.567; 68340,
        53.542; 68400,53.583; 68460,47.817; 68520,28.908; 68580,28.692; 68640,28.675;
        68700,28.683; 68760,28.7; 68820,28.658; 68880,28.625; 68940,28.658; 69000,
        28.675; 69060,28.65; 69120,28.683; 69180,28.692; 69240,28.692; 69300,28.683;
        69360,28.658; 69420,11.942; 69480,0; 69540,0; 69600,0; 69660,0; 69720,0;
        69780,0; 69840,0; 69900,0; 69960,0; 70020,0; 70080,0; 70140,0; 70200,0;
        70260,0; 70320,0; 70380,0; 70440,0; 70500,0; 70560,0; 70620,0; 70680,0;
        70740,0; 70800,0; 70860,0; 70920,0; 70980,0; 71040,0; 71100,0; 71160,0;
        71220,0; 71280,0; 71340,0; 71400,0; 71460,0; 71520,0; 71580,0; 71640,0;
        71700,0; 71760,0; 71820,0; 71880,0; 71940,0; 72000,0; 72060,0; 72120,5.142;
        72180,35.217; 72240,35.4; 72300,35.392; 72360,35.383; 72420,35.342; 72480,
        35.383; 72540,35.4; 72600,35.383; 72660,35.4; 72720,35.358; 72780,35.35;
        72840,35.375; 72900,35.342; 72960,35.358; 73020,29.5; 73080,22.492; 73140,
        22.442; 73200,22.467; 73260,22.5; 73320,22.458; 73380,22.5; 73440,22.492;
        73500,22.492; 73560,22.483; 73620,22.525; 73680,22.533; 73740,22.433; 73800,
        22.55; 73860,24.917; 73920,38.742; 73980,46.467; 74040,46.5; 74100,46.483;
        74160,46.483; 74220,43.45; 74280,28.85; 74340,28.675; 74400,28.683; 74460,
        28.7; 74520,28.675; 74580,28.683; 74640,28.658; 74700,28.65; 74760,28.667;
        74820,32.833; 74880,43.183; 74940,43.383; 75000,43.4; 75060,43.375; 75120,
        43.383; 75180,43.4; 75240,43.383; 75300,43.4; 75360,43.4; 75420,43.383;
        75480,43.4; 75540,43.392; 75600,43.383; 75660,21.667; 75720,0; 75780,0;
        75840,0; 75900,0; 75960,0; 76020,0; 76080,0; 76140,0; 76200,0; 76260,0;
        76320,0; 76380,0; 76440,0; 76500,0; 76560,0; 76620,0; 76680,0; 76740,0;
        76800,0; 76860,0; 76920,0; 76980,0; 77040,0; 77100,0; 77160,0; 77220,0;
        77280,0; 77340,0; 77400,0; 77460,0; 77520,0; 77580,0; 77640,0; 77700,0;
        77760,0; 77820,0; 77880,0; 77940,0; 78000,0; 78060,0; 78120,0; 78180,0;
        78240,0; 78300,0; 78360,0; 78420,0; 78480,9.858; 78540,35.758; 78600,35.392;
        78660,35.383; 78720,35.392; 78780,35.367; 78840,35.383; 78900,35.358; 78960,
        35.367; 79020,35.35; 79080,35.375; 79140,35.375; 79200,35.383; 79260,37.908;
        79320,45.167; 79380,45.167; 79440,45.2; 79500,45.192; 79560,45.183; 79620,
        45.167; 79680,45.183; 79740,45.2; 79800,45.183; 79860,45.192; 79920,45.2;
        79980,45.192; 80040,45.2; 80100,45.2; 80160,45.167; 80220,37.192; 80280,
        19.85; 80340,19.833; 80400,19.85; 80460,19.908; 80520,19.883; 80580,19.875;
        80640,19.858; 80700,19.858; 80760,19.95; 80820,19.875; 80880,19.85; 80940,
        19.917; 81000,19.875; 81060,22.667; 81120,29.567; 81180,29.558; 81240,29.558;
        81300,29.567; 81360,29.567; 81420,29.575; 81480,29.55; 81540,29.533; 81600,
        29.583; 81660,29.533; 81720,29.6; 81780,29.583; 81840,29.55; 81900,29.55;
        81960,29.583; 82020,27.683; 82080,45.65; 82140,46.483; 82200,46.492; 82260,
        46.442; 82320,46.492; 82380,35.192; 82440,22.892; 82500,22.85; 82560,22.867;
        82620,22.833; 82680,22.817; 82740,22.808; 82800,22.892; 82860,11.417; 82920,
        0; 82980,0; 83040,0; 83100,0; 83160,0; 83220,0; 83280,0; 83340,0; 83400,
        0; 83460,0; 83520,0; 83580,0; 83640,0; 83700,0; 83760,0; 83820,0; 83880,
        0; 83940,0; 84000,0; 84060,0; 84120,0; 84180,0; 84240,0; 84300,0; 84360,
        0; 84420,0; 84480,0; 84540,0; 84600,0; 84660,0; 84720,6.042; 84780,29.7;
        84840,24.733; 84900,24.667; 84960,24.658; 85020,24.692; 85080,24.7; 85140,
        24.675; 85200,24.7; 85260,24.667; 85320,24.692; 85380,24.7; 85440,24.658;
        85500,24.683; 85560,24.675; 85620,28.358; 85680,40.467; 85740,41.192; 85800,
        41.2; 85860,41.2; 85920,41.2; 85980,41.175; 86040,41.2; 86100,41.192; 86160,
        41.15; 86220,41.167; 86280,41.175; 86340,41.167; 86400,35.767; 86460,26.508;
        86520,26.483; 86580,26.442; 86640,26.425; 86700,26.458; 86760,26.492; 86820,
        26.475; 86880,26.5; 86940,26.467; 87000,35.342; 87060,46.483; 87120,46.483;
        87180,46.492; 87240,46.492; 87300,45.5; 87360,27.633; 87420,26.483; 87480,
        26.483; 87540,26.483; 87600,26.458; 87660,26.458; 87720,26.508; 87780,26.492;
        87840,26.5; 87900,26.45; 87960,26.5; 88020,26.5; 88080,26.475; 88140,26.492;
        88200,26.733; 88260,29.95; 88320,33.558; 88380,33.6; 88440,33.55; 88500,
        33.542; 88560,33.575; 88620,33.592; 88680,33.558; 88740,33.583; 88800,33.583;
        88860,33.583; 88920,33.6; 88980,33.583; 89040,33.583; 89100,33.6; 89160,
        37.517; 89220,54.05; 89280,59.883; 89340,59.875; 89400,59.9; 89460,59.9;
        89520,59.9; 89580,59.9; 89640,59.9; 89700,0; 89760,0; 89820,0; 89880,0;
        89940,0; 90000,0; 90060,0; 90120,0; 90180,0; 90240,0; 90300,0; 90360,0;
        90420,0; 90480,0; 90540,2.05; 90600,34.092; 90660,35.867; 90720,35.9; 90780,
        35.833; 90840,35.892; 90900,35.883; 90960,30.625; 91020,25.558; 91080,25.558;
        91140,25.525; 91200,25.558; 91260,25.558; 91320,25.533; 91380,25.6; 91440,
        25.567; 91500,25.567; 91560,25.583; 91620,25.583; 91680,25.575; 91740,25.6;
        91800,27.7; 91860,30.475; 91920,30.467; 91980,30.442; 92040,30.442; 92100,
        30.5; 92160,30.492; 92220,30.475; 92280,30.433; 92340,30.458; 92400,30.475;
        92460,30.467; 92520,30.45; 92580,30.442; 92640,30.492; 92700,30.475; 92760,
        12.708; 92820,0; 92880,0; 92940,0; 93000,0; 93060,0; 93120,0; 93180,0; 93240,
        0; 93300,0; 93360,0; 93420,0; 93480,0; 93540,0; 93600,0; 93660,0; 93720,
        0; 93780,0; 93840,0; 93900,0; 93960,0; 94020,0; 94080,0; 94140,0; 94200,
        0; 94260,0; 94320,0; 94380,0; 94440,0; 94500,0; 94560,0; 94620,0; 94680,
        0; 94740,0; 94800,0; 94860,0; 94920,0; 94980,0; 95040,0; 95100,0; 95160,
        0; 95220,0; 95280,0; 95340,0; 95400,0; 95460,0; 95520,0; 95580,0; 95640,
        0; 95700,0; 95760,0; 95820,0; 95880,0; 95940,0; 96000,0; 96060,0; 96120,
        0; 96180,0; 96240,0; 96300,0; 96360,0; 96420,9.208; 96480,44.917; 96540,
        52.275; 96600,52.283; 96660,52.283; 96720,52.3; 96780,52.283; 96840,52.283;
        96900,52.283; 96960,52.283; 97020,52.283; 97080,52.275; 97140,52.283; 97200,
        46.8; 97260,28.875; 97320,28.658; 97380,28.658; 97440,28.692; 97500,28.667;
        97560,28.667; 97620,28.683; 97680,28.683; 97740,28.65; 97800,28.683; 97860,
        28.65; 97920,28.675; 97980,28.7; 98040,28.642; 98100,28.667; 98160,11.925;
        98220,0; 98280,0; 98340,0; 98400,0; 98460,0; 98520,0; 98580,0; 98640,0;
        98700,0; 98760,0; 98820,0; 98880,0; 98940,0; 99000,0; 99060,0; 99120,0;
        99180,0; 99240,0; 99300,0; 99360,0; 99420,0; 99480,0; 99540,0; 99600,0;
        99660,0; 99720,0; 99780,0; 99840,0; 99900,0; 99960,0; 100020,24.15; 100080,
        51.9; 100140,58.5; 100200,58.467; 100260,58.5; 100320,58.5; 100380,58.5;
        100440,58.5; 100500,58.5; 100560,58.492; 100620,58.483; 100680,58.483; 100740,
        58.5; 100800,52.983; 100860,29.75; 100920,28.642; 100980,28.667; 101040,
        28.675; 101100,28.658; 101160,28.658; 101220,28.692; 101280,28.667; 101340,
        28.675; 101400,28.7; 101460,28.7; 101520,28.7; 101580,28.7; 101640,28.675;
        101700,28.65; 101760,11.942; 101820,0; 101880,0; 101940,0; 102000,0; 102060,
        0; 102120,0; 102180,0; 102240,0; 102300,0; 102360,0; 102420,0; 102480,0;
        102540,0; 102600,0; 102660,0; 102720,0; 102780,0; 102840,0; 102900,0; 102960,
        0; 103020,0; 103080,0; 103140,0; 103200,0; 103260,0; 103320,0; 103380,0;
        103440,0; 103500,0; 103560,0; 103620,9.592; 103680,33.217; 103740,31.883;
        103800,31.842; 103860,31.9; 103920,31.883; 103980,31.883; 104040,31.9; 104100,
        31.842; 104160,31.892; 104220,31.892; 104280,31.858; 104340,31.892; 104400,
        30.283; 104460,28.675; 104520,28.683; 104580,28.658; 104640,28.683; 104700,
        28.658; 104760,28.667; 104820,28.683; 104880,28.633; 104940,28.683; 105000,
        28.717; 105060,28.658; 105120,28.683; 105180,28.667; 105240,28.667; 105300,
        36.958; 105360,46.475; 105420,46.467; 105480,46.483; 105540,46.483; 105600,
        44.792; 105660,23.542; 105720,19.875; 105780,19.9; 105840,19.842; 105900,
        19.85; 105960,19.942; 106020,19.917; 106080,19.892; 106140,19.9; 106200,
        22.533; 106260,28.658; 106320,28.658; 106380,28.667; 106440,28.683; 106500,
        28.658; 106560,28.658; 106620,28.658; 106680,28.675; 106740,28.642; 106800,
        28.633; 106860,28.667; 106920,28.658; 106980,28.65; 107040,28.658; 107100,
        28.683; 107160,24.692; 107220,21.5; 107280,21.575; 107340,21.6; 107400,21.583;
        107460,36.675; 107520,46.5; 107580,46.492; 107640,46.467; 107700,46.483;
        107760,44.117; 107820,23.792; 107880,21.55; 107940,21.567; 108000,10.792;
        108060,0; 108120,0; 108180,0; 108240,0; 108300,0; 108360,0; 108420,0; 108480,
        0; 108540,0; 108600,0; 108660,0; 108720,0; 108780,0; 108840,0; 108900,0;
        108960,0; 109020,0; 109080,0; 109140,0; 109200,0; 109260,0; 109320,0; 109380,
        0; 109440,0; 109500,0; 109560,0; 109620,0; 109680,0; 109740,0; 109800,0;
        109860,6.233; 109920,35.4; 109980,34.883; 110040,34.867; 110100,34.908;
        110160,34.875; 110220,34.858; 110280,34.9; 110340,34.9; 110400,34.883; 110460,
        34.917; 110520,34.9; 110580,34.875; 110640,34.883; 110700,34.875; 110760,
        28.642; 110820,20.308; 110880,20.317; 110940,20.275; 111000,20.275; 111060,
        20.325; 111120,20.258; 111180,20.2; 111240,20.208; 111300,20.292; 111360,
        20.3; 111420,20.225; 111480,20.317; 111540,20.317; 111600,23.092; 111660,
        32.967; 111720,33.183; 111780,33.15; 111840,33.2; 111900,33.183; 111960,
        33.2; 112020,33.2; 112080,33.158; 112140,33.133; 112200,33.175; 112260,33.2;
        112320,33.183; 112380,33.158; 112440,33.158; 112500,33.15; 112560,26.967;
        112620,19.875; 112680,19.85; 112740,19.875; 112800,19.842; 112860,19.875;
        112920,19.825; 112980,19.883; 113040,19.883; 113100,19.833; 113160,19.875;
        113220,19.842; 113280,26.492; 113340,46.483; 113400,46.483; 113460,46.483;
        113520,46.5; 113580,46.483; 113640,32.6; 113700,28.683; 113760,28.683; 113820,
        28.7; 113880,28.683; 113940,28.65; 114000,28.675; 114060,28.667; 114120,
        28.667; 114180,28.658; 114240,28.667; 114300,28.683; 114360,24.067; 114420,
        19.892; 114480,19.85; 114540,19.842; 114600,19.825; 114660,19.817; 114720,
        19.908; 114780,19.867; 114840,19.875; 114900,19.875; 114960,19.892; 115020,
        19.925; 115080,19.867; 115140,19.958; 115200,22.45; 115260,28.675; 115320,
        28.667; 115380,28.7; 115440,34.508; 115500,46.483; 115560,46.483; 115620,
        46.5; 115680,46.5; 115740,45.983; 115800,30.05; 115860,28.65; 115920,28.692;
        115980,28.675; 116040,28.667; 116100,28.675; 116160,11.933; 116220,0; 116280,
        0; 116340,0; 116400,0; 116460,0; 116520,0; 116580,0; 116640,0; 116700,0;
        116760,0; 116820,0; 116880,0; 116940,0; 117000,0; 117060,0; 117120,0; 117180,
        0; 117240,0; 117300,0; 117360,0; 117420,0; 117480,0; 117540,0; 117600,0;
        117660,0; 117720,0; 117780,0; 117840,0; 117900,0; 117960,0; 118020,9.467;
        118080,31.483; 118140,29.583; 118200,29.6; 118260,29.55; 118320,29.55; 118380,
        29.558; 118440,29.583; 118500,29.533; 118560,29.55; 118620,29.575; 118680,
        29.567; 118740,29.583; 118800,29.133; 118860,28.658; 118920,28.675; 118980,
        28.675; 119040,28.692; 119100,28.667; 119160,28.708; 119220,28.675; 119280,
        28.658; 119340,28.658; 119400,28.65; 119460,28.667; 119520,28.7; 119580,
        28.667; 119640,43.667; 119700,46.5; 119760,46.5; 119820,46.5; 119880,46.5;
        119940,37.933; 120000,19.85; 120060,19.875; 120120,19.825; 120180,19.842;
        120240,19.875; 120300,19.9; 120360,19.85; 120420,19.833; 120480,19.825;
        120540,19.875; 120600,22.575; 120660,28.675; 120720,28.683; 120780,28.7;
        120840,28.658; 120900,28.7; 120960,28.683; 121020,28.683; 121080,28.667;
        121140,28.642; 121200,28.642; 121260,28.658; 121320,28.667; 121380,28.692;
        121440,28.708; 121500,28.667; 121560,24.183; 121620,20.267; 121680,20.3;
        121740,21.675; 121800,44.85; 121860,46.467; 121920,46.5; 121980,46.483;
        122040,46.5; 122100,36.675; 122160,20.275; 122220,20.233; 122280,20.292;
        122340,20.292; 122400,22.767; 122460,28.675; 122520,28.667; 122580,28.667;
        122640,28.658; 122700,28.692; 122760,28.675; 122820,28.65; 122880,28.667;
        122940,28.658; 123000,28.7; 123060,28.675; 123120,28.683; 123180,28.65;
        123240,28.7; 123300,28.667; 123360,24.017; 123420,19.908; 123480,19.883;
        123540,19.792; 123600,19.917; 123660,19.858; 123720,19.9; 123780,19.817;
        123840,19.942; 123900,21.983; 123960,45.317; 124020,46.5; 124080,46.492;
        124140,46.467; 124200,46.492; 124260,37; 124320,28.675; 124380,28.667; 124440,
        28.65; 124500,28.65; 124560,28.675; 124620,28.65; 124680,28.625; 124740,
        28.675; 124800,28.658; 124860,28.692; 124920,28.692; 124980,28.658; 125040,
        28.675; 125100,28.683; 125160,24.017; 125220,19.842; 125280,19.875; 125340,
        19.892; 125400,19.875; 125460,19.875; 125520,19.842; 125580,19.808; 125640,
        19.842; 125700,19.858; 125760,19.942; 125820,19.867; 125880,19.8; 125940,
        19.958; 126000,22.625; 126060,31.467; 126120,46.475; 126180,46.475; 126240,
        46.483; 126300,46.483; 126360,46.5; 126420,33.092; 126480,28.667; 126540,
        28.65; 126600,28.667; 126660,28.717; 126720,28.658; 126780,28.692; 126840,
        28.675; 126900,28.675; 126960,24.175; 127020,19.908; 127080,19.892; 127140,
        19.883; 127200,19.867; 127260,19.892; 127320,19.917; 127380,19.883; 127440,
        19.908; 127500,19.925; 127560,19.892; 127620,19.892; 127680,19.867; 127740,
        19.917; 127800,9.942; 127860,0; 127920,0; 127980,0; 128040,0; 128100,0;
        128160,0; 128220,0; 128280,0; 128340,0; 128400,0; 128460,0; 128520,0; 128580,
        0; 128640,0; 128700,0; 128760,0; 128820,0; 128880,0; 128940,0; 129000,0;
        129060,0; 129120,0; 129180,0; 129240,0; 129300,0; 129360,0; 129420,0; 129480,
        0; 129540,0; 129600,0; 129660,0; 129720,0; 129780,0; 129840,0; 129900,0;
        129960,0; 130020,0; 130080,0; 130140,0; 130200,0; 130260,0; 130320,0; 130380,
        0; 130440,0; 130500,0; 130560,0; 130620,9.483; 130680,32.15; 130740,30.483;
        130800,30.467; 130860,30.433; 130920,30.483; 130980,30.483; 131040,30.517;
        131100,30.475; 131160,30.467; 131220,42.25; 131280,46.5; 131340,46.483;
        131400,46.483; 131460,46.5; 131520,40.408; 131580,28.667; 131640,28.667;
        131700,28.7; 131760,28.65; 131820,28.642; 131880,28.658; 131940,28.642;
        132000,28.658; 132060,28.692; 132120,28.708; 132180,28.65; 132240,28.667;
        132300,28.692; 132360,24.308; 132420,20.283; 132480,20.267; 132540,20.308;
        132600,20.292; 132660,20.258; 132720,20.25; 132780,20.25; 132840,20.3; 132900,
        20.258; 132960,20.225; 133020,20.3; 133080,20.225; 133140,20.258; 133200,
        24.517; 133260,28.633; 133320,29.083; 133380,44.783; 133440,46.483; 133500,
        46.492; 133560,46.492; 133620,46.5; 133680,36.633; 133740,28.658; 133800,
        28.692; 133860,28.65; 133920,28.642; 133980,28.667; 134040,28.658; 134100,
        28.675; 134160,24.083; 134220,20.292; 134280,20.283; 134340,20.233; 134400,
        20.233; 134460,20.283; 134520,20.275; 134580,20.283; 134640,20.283; 134700,
        20.242; 134760,20.308; 134820,20.283; 134880,20.242; 134940,20.325; 135000,
        24.242; 135060,28.683; 135120,28.658; 135180,28.7; 135240,28.667; 135300,
        28.642; 135360,28.675; 135420,28.65; 135480,32.05; 135540,46.467; 135600,
        46.483; 135660,46.5; 135720,46.5; 135780,46.483; 135840,32.833; 135900,28.667;
        135960,24.158; 136020,19.842; 136080,19.908; 136140,19.867; 136200,19.95;
        136260,19.858; 136320,19.85; 136380,19.892; 136440,19.858; 136500,19.833;
        136560,19.842; 136620,19.908; 136680,19.867; 136740,19.908; 136800,23.975;
        136860,28.658; 136920,28.667; 136980,28.658; 137040,28.658; 137100,28.642;
        137160,28.692; 137220,28.667; 137280,28.658; 137340,28.658; 137400,28.642;
        137460,28.683; 137520,28.633; 137580,28.633; 137640,36.117; 137700,46.492;
        137760,46.467; 137820,46.5; 137880,46.5; 137940,45.208; 138000,24.217; 138060,
        19.85; 138120,19.867; 138180,19.85; 138240,19.85; 138300,19.817; 138360,
        19.842; 138420,19.85; 138480,19.925; 138540,19.892; 138600,23.975; 138660,
        28.683; 138720,28.667; 138780,28.675; 138840,28.633; 138900,28.633; 138960,
        28.65; 139020,28.633; 139080,28.692; 139140,28.625; 139200,28.667; 139260,
        28.658; 139320,28.65; 139380,28.617; 139440,28.65; 139500,28.7; 139560,24.2;
        139620,20.25; 139680,20.283; 139740,20.2; 139800,34.533; 139860,46.5; 139920,
        46.475; 139980,46.5; 140040,46.483; 140100,44.825; 140160,23.558; 140220,
        20.292; 140280,20.292; 140340,20.267; 140400,24.433; 140460,28.658; 140520,
        28.708; 140580,28.667; 140640,28.675; 140700,28.667; 140760,28.7; 140820,
        28.675; 140880,28.65; 140940,28.667; 141000,28.7; 141060,28.625; 141120,
        28.65; 141180,28.683; 141240,28.717; 141300,28.667; 141360,24.183; 141420,
        20.242; 141480,20.3; 141540,20.233; 141600,20.25; 141660,20.292; 141720,
        20.292; 141780,20.267; 141840,20.3; 141900,20.3; 141960,35.017; 142020,46.467;
        142080,46.458; 142140,46.5; 142200,15.483; 142260,0; 142320,0; 142380,0;
        142440,0; 142500,0; 142560,0; 142620,0; 142680,0; 142740,0; 142800,0; 142860,
        0; 142920,0; 142980,0; 143040,0; 143100,0; 143160,0; 143220,0; 143280,0;
        143340,0; 143400,0; 143460,0; 143520,0; 143580,0; 143640,0; 143700,0; 143760,
        0; 143820,0; 143880,0; 143940,0; 144000,0; 144060,0; 144120,0; 144180,0;
        144240,0; 144300,0; 144360,0; 144420,0; 144480,0; 144540,0; 144600,0; 144660,
        0; 144720,0; 144780,0; 144840,0; 144900,0; 144960,0; 145020,0; 145080,0;
        145140,0; 145200,0; 145260,0; 145320,0; 145380,0; 145440,0; 145500,0; 145560,
        0; 145620,0; 145680,0; 145740,0; 145800,0; 145860,0; 145920,0; 145980,0;
        146040,0; 146100,0; 146160,0; 146220,0; 146280,0; 146340,0; 146400,0; 146460,
        0; 146520,0; 146580,0; 146640,0; 146700,0; 146760,0; 146820,0; 146880,0;
        146940,0; 147000,0; 147060,0; 147120,0; 147180,0; 147240,0; 147300,0; 147360,
        0; 147420,0; 147480,0; 147540,0; 147600,0; 147660,0; 147720,0; 147780,0;
        147840,0; 147900,0; 147960,0; 148020,0; 148080,0; 148140,0; 148200,0; 148260,
        0; 148320,0; 148380,0; 148440,0; 148500,0; 148560,0; 148620,0; 148680,0;
        148740,0; 148800,0; 148860,0; 148920,0; 148980,0; 149040,0; 149100,0; 149160,
        0; 149220,0; 149280,0; 149340,0; 149400,0; 149460,0; 149520,0; 149580,0;
        149640,0; 149700,0; 149760,0; 149820,0; 149880,0; 149940,0; 150000,0; 150060,
        0; 150120,0; 150180,0; 150240,0; 150300,0; 150360,0; 150420,0; 150480,0;
        150540,0; 150600,0; 150660,0; 150720,0; 150780,0; 150840,0; 150900,0; 150960,
        0; 151020,0; 151080,0; 151140,0; 151200,0; 151260,0; 151320,0; 151380,0;
        151440,0; 151500,0; 151560,0; 151620,0; 151680,0; 151740,0; 151800,0; 151860,
        0; 151920,0; 151980,0; 152040,0; 152100,0; 152160,0; 152220,0; 152280,0;
        152340,0; 152400,0; 152460,0; 152520,0; 152580,0; 152640,0; 152700,0; 152760,
        0; 152820,0; 152880,0; 152940,0; 153000,0; 153060,0; 153120,0; 153180,0;
        153240,0; 153300,0; 153360,0; 153420,0; 153480,0; 153540,0; 153600,0; 153660,
        0; 153720,0; 153780,0; 153840,0; 153900,0; 153960,0; 154020,9.5; 154080,
        32.558; 154140,31.333; 154200,42.8; 154260,46.483; 154320,46.483; 154380,
        46.483; 154440,46.5; 154500,40.5; 154560,31.375; 154620,31.4; 154680,31.367;
        154740,31.367; 154800,30.008; 154860,28.65; 154920,28.683; 154980,28.683;
        155040,28.65; 155100,28.683; 155160,28.675; 155220,28.692; 155280,28.683;
        155340,28.642; 155400,28.667; 155460,28.658; 155520,28.667; 155580,28.675;
        155640,28.675; 155700,28.692; 155760,11.925; 155820,0; 155880,0; 155940,
        0; 156000,0; 156060,0; 156120,0; 156180,0; 156240,0; 156300,0; 156360,0;
        156420,0; 156480,0; 156540,0; 156600,0; 156660,0; 156720,0; 156780,0; 156840,
        0; 156900,0; 156960,0; 157020,0; 157080,0; 157140,0; 157200,0; 157260,0;
        157320,0; 157380,0; 157440,0; 157500,0; 157560,0; 157620,24.6; 157680,49.067;
        157740,50.458; 157800,50.475; 157860,50.458; 157920,50.5; 157980,50.467;
        158040,50.467; 158100,50.467; 158160,50.483; 158220,50.458; 158280,50.467;
        158340,50.483; 158400,44.867; 158460,32.267; 158520,32.258; 158580,32.258;
        158640,32.317; 158700,32.292; 158760,32.258; 158820,32.25; 158880,32.233;
        158940,32.283; 159000,32.3; 159060,32.225; 159120,32.275; 159180,32.275;
        159240,32.233; 159300,32.217; 159360,13.458; 159420,0; 159480,0; 159540,
        0; 159600,0; 159660,0; 159720,0; 159780,0; 159840,0; 159900,0; 159960,0;
        160020,0; 160080,0; 160140,0; 160200,0; 160260,0; 160320,0; 160380,0; 160440,
        0; 160500,0; 160560,0; 160620,0; 160680,0; 160740,0; 160800,0; 160860,0;
        160920,0; 160980,0; 161040,0; 161100,0; 161160,0; 161220,25.1; 161280,52.683;
        161340,59.4; 161400,59.4; 161460,59.4; 161520,59.4; 161580,59.383; 161640,
        59.4; 161700,59.4; 161760,59.383; 161820,59.4; 161880,59.4; 161940,59.4;
        162000,50.25; 162060,29.783; 162120,29.567; 162180,29.575; 162240,29.517;
        162300,29.592; 162360,29.583; 162420,29.575; 162480,29.583; 162540,29.525;
        162600,29.533; 162660,29.55; 162720,29.567; 162780,29.583; 162840,29.592;
        162900,29.55; 162960,12.292; 163020,0; 163080,0; 163140,0; 163200,0; 163260,
        0; 163320,0; 163380,0; 163440,0; 163500,0; 163560,0; 163620,0; 163680,0;
        163740,0; 163800,0; 163860,0; 163920,0; 163980,0; 164040,0; 164100,0; 164160,
        0; 164220,0; 164280,0; 164340,0; 164400,0; 164460,0; 164520,0; 164580,0;
        164640,0; 164700,0; 164760,0; 164820,24.258; 164880,52.225; 164940,59.9;
        165000,59.9; 165060,59.883; 165120,59.883; 165180,59.9; 165240,59.9; 165300,
        59.883; 165360,59.883; 165420,59.9; 165480,59.9; 165540,59.9; 165600,50.733;
        165660,36.283; 165720,36.283; 165780,36.25; 165840,36.292; 165900,36.225;
        165960,36.283; 166020,36.267; 166080,36.283; 166140,36.275; 166200,36.292;
        166260,36.267; 166320,36.3; 166380,36.258; 166440,36.25; 166500,36.267;
        166560,29.392; 166620,19.908; 166680,19.858; 166740,19.85; 166800,19.892;
        166860,19.833; 166920,19.85; 166980,19.917; 167040,19.85; 167100,19.875;
        167160,19.825; 167220,19.875; 167280,19.858; 167340,19.867; 167400,19.867;
        167460,19.875; 167520,19.85; 167580,19.975; 167640,19.842; 167700,19.892;
        167760,19.858; 167820,19.858; 167880,19.85; 167940,19.892; 168000,19.9;
        168060,19.817; 168120,19.9; 168180,19.883; 168240,19.917; 168300,19.867;
        168360,25.908; 168420,46.458; 168480,46.5; 168540,46.5; 168600,46.483; 168660,
        46.467; 168720,3.85; 168780,0; 168840,0; 168900,0; 168960,0; 169020,0; 169080,
        0; 169140,0; 169200,0; 169260,0; 169320,6.242; 169380,42.333; 169440,56.583;
        169500,57.175; 169560,57.175; 169620,57.2; 169680,57.2; 169740,57.167; 169800,
        57.183; 169860,0; 169920,0; 169980,0; 170040,0; 170100,0; 170160,0; 170220,
        0; 170280,0; 170340,0; 170400,0; 170460,0; 170520,0; 170580,0; 170640,0;
        170700,0; 170760,0; 170820,0; 170880,21.133; 170940,32.258; 171000,29.867;
        171060,28.65; 171120,28.642; 171180,28.658; 171240,28.667; 171300,28.667;
        171360,28.642; 171420,28.675; 171480,28.642; 171540,28.658; 171600,28.65;
        171660,28.642; 171720,28.658; 171780,28.658; 171840,28.658; 171900,28.667;
        171960,24.05; 172020,19.85; 172080,19.933; 172140,19.858; 172200,19.917;
        172260,19.917; 172320,19.875; 172380,19.942; 172440,19.85; 172500,19.842;
        172560,19.875; 172620,19.867; 172680,19.85; 172740,24.267; 172800,46.275;
        172860,46.5; 172920,46.5; 172980,46.483; 173040,46.5; 173100,38.317; 173160,
        35.858; 173220,35.883; 173280,35.867; 173340,35.875; 173400,35.85; 173460,
        35.867; 173520,35.883; 173580,35.867; 173640,35.867; 173700,30.567; 173760,
        25.6; 173820,25.617; 173880,25.567; 173940,25.617; 174000,25.617; 174060,
        25.575; 174120,25.558; 174180,25.575; 174240,25.55; 174300,25.542; 174360,
        25.608; 174420,25.625; 174480,25.625; 174540,21.842; 174600,23.617; 174660,
        30.058; 174720,30.075; 174780,30.058; 174840,30.075; 174900,30.033; 174960,
        30.083; 175020,30.092; 175080,30.067; 175140,30.033; 175200,30.042; 175260,
        30.083; 175320,30.108; 175380,30.092; 175440,30.092; 175500,33.875; 175560,
        44.833; 175620,45.167; 175680,45.175; 175740,45.2; 175800,45.183; 175860,
        45.167; 175920,45.167; 175980,45.192; 176040,45.167; 176100,45.183; 176160,
        45.183; 176220,45.183; 176280,45.175; 176340,39.592; 176400,28.692; 176460,
        28.608; 176520,28.667; 176580,28.683; 176640,28.675; 176700,28.658; 176760,
        28.642; 176820,28.658; 176880,28.642; 176940,28.65; 177000,28.667; 177060,
        28.675; 177120,28.683; 177180,28.683; 177240,28.7; 177300,24.133; 177360,
        19.8; 177420,19.817; 177480,19.892; 177540,19.867; 177600,19.842; 177660,
        19.892; 177720,19.875; 177780,19.883; 177840,19.892; 177900,19.8; 177960,
        19.867; 178020,19.875; 178080,19.867; 178140,23.025; 178200,45.808; 178260,
        46.483; 178320,46.483; 178380,46.483; 178440,46.5; 178500,39.667; 178560,
        36.283; 178620,36.267; 178680,36.267; 178740,36.283; 178800,36.267; 178860,
        36.3; 178920,36.233; 178980,36.267; 179040,36.292; 179100,32.675; 179160,
        29.558; 179220,29.583; 179280,29.542; 179340,29.567; 179400,29.558; 179460,
        29.575; 179520,29.592; 179580,29.558; 179640,29.542; 179700,29.592; 179760,
        29.583; 179820,29.567; 179880,29.55; 179940,29.575; 180000,29.583; 180060,
        29.575; 180120,29.575; 180180,29.583; 180240,29.542; 180300,29.525; 180360,
        29.517; 180420,29.592; 180480,29.592; 180540,29.558; 180600,29.533; 180660,
        29.558; 180720,29.567; 180780,29.558; 180840,29.567; 180900,33.292; 180960,
        0; 181020,0; 181080,0; 181140,0; 181200,0; 181260,0; 181320,0; 181380,0;
        181440,0; 181500,0; 181560,0; 181620,0; 181680,0; 181740,0; 181800,17.575;
        181860,30.35; 181920,30.067; 181980,30.042; 182040,35.3; 182100,46.483;
        182160,46.458; 182220,46.5; 182280,46.5; 182340,46.125; 182400,31.892; 182460,
        30.083; 182520,30.067; 182580,30.058; 182640,30.017; 182700,24.975; 182760,
        19.908; 182820,19.842; 182880,19.867; 182940,19.833; 183000,19.792; 183060,
        19.883; 183120,19.867; 183180,19.917; 183240,19.867; 183300,19.842; 183360,
        19.867; 183420,19.933; 183480,19.808; 183540,22.392; 183600,37.25; 183660,
        40.7; 183720,40.683; 183780,40.675; 183840,40.642; 183900,40.642; 183960,
        40.667; 184020,40.658; 184080,40.683; 184140,40.667; 184200,40.7; 184260,
        40.683; 184320,40.683; 184380,40.625; 184440,40.692; 184500,35.025; 184560,
        29.192; 184620,29.2; 184680,29.175; 184740,29.15; 184800,29.192; 184860,
        29.167; 184920,29.2; 184980,29.158; 185040,29.125; 185100,29.9; 185160,45.75;
        185220,46.475; 185280,46.483; 185340,47.65; 185400,48.683; 185460,48.683;
        185520,48.692; 185580,48.675; 185640,48.667; 185700,48.683; 185760,48.667;
        185820,48.675; 185880,48.658; 185940,48.7; 186000,48.675; 186060,48.683;
        186120,48.7; 186180,48.683; 186240,48.683; 186300,51.117; 186360,53.558;
        186420,53.567; 186480,53.592; 186540,53.558; 186600,53.558; 186660,53.6;
        186720,53.567; 186780,53.575; 186840,53.558; 186900,53.6; 186960,53.567;
        187020,53.558; 187080,53.6; 187140,26.767; 187200,0; 187260,0; 187320,0;
        187380,0; 187440,0; 187500,0; 187560,0; 187620,0; 187680,0; 187740,0; 187800,
        0; 187860,0; 187920,0; 187980,0; 188040,0; 188100,0; 188160,0; 188220,0;
        188280,0; 188340,0; 188400,0; 188460,0; 188520,0; 188580,0; 188640,0; 188700,
        0; 188760,0; 188820,0; 188880,0; 188940,0; 189000,5.642; 189060,35.617;
        189120,35.867; 189180,35.85; 189240,35.858; 189300,35.858; 189360,35.9;
        189420,35.875; 189480,35.842; 189540,35.875; 189600,35.917; 189660,35.908;
        189720,35.875; 189780,35.85; 189840,35.825; 189900,39.675; 189960,50.3;
        190020,50.45; 190080,50.483; 190140,50.467; 190200,50.483; 190260,50.5;
        190320,50.5; 190380,50.492; 190440,50.458; 190500,50.5; 190560,50.5; 190620,
        50.483; 190680,50.467; 190740,44.867; 190800,28.7; 190860,28.717; 190920,
        28.683; 190980,28.692; 191040,28.708; 191100,28.683; 191160,28.675; 191220,
        28.642; 191280,28.667; 191340,28.642; 191400,28.65; 191460,28.675; 191520,
        28.675; 191580,28.667; 191640,28.658; 191700,23.958; 191760,19.85; 191820,
        19.883; 191880,19.825; 191940,19.875; 192000,19.8; 192060,19.867; 192120,
        19.917; 192180,19.867; 192240,19.875; 192300,19.892; 192360,19.917; 192420,
        19.908; 192480,19.817; 192540,22.767; 192600,44.058; 192660,46.467; 192720,
        46.483; 192780,46.492; 192840,46.5; 192900,39.367; 192960,31.333; 193020,
        31.383; 193080,31.358; 193140,31.342; 193200,31.35; 193260,31.383; 193320,
        31.4; 193380,31.342; 193440,31.3; 193500,35.15; 193560,51.767; 193620,0;
        193680,0; 193740,0; 193800,0; 193860,0; 193920,0; 193980,0; 194040,0; 194100,
        0; 194160,0; 194220,0; 194280,0; 194340,0; 194400,0; 194460,0; 194520,0;
        194580,0; 194640,0; 194700,0; 194760,0; 194820,0; 194880,0; 194940,0; 195000,
        0; 195060,0; 195120,0; 195180,0; 195240,0; 195300,4.85; 195360,37.05; 195420,
        38.092; 195480,38.075; 195540,38.083; 195600,38.1; 195660,38.067; 195720,
        38.083; 195780,38.083; 195840,38.067; 195900,38.05; 195960,38.083; 196020,
        38.083; 196080,38.067; 196140,40.883; 196200,55.208; 196260,57.6; 196320,
        57.583; 196380,57.6; 196440,57.6; 196500,57.6; 196560,57.6; 196620,57.6;
        196680,57.583; 196740,57.575; 196800,57.6; 196860,57.6; 196920,57.583; 196980,
        57.6; 197040,57.6; 197100,49.517; 197160,22.192; 197220,19.825; 197280,19.925;
        197340,19.883; 197400,19.883; 197460,19.867; 197520,19.792; 197580,19.85;
        197640,19.892; 197700,19.867; 197760,19.883; 197820,19.9; 197880,19.85;
        197940,22.492; 198000,34.617; 198060,35.367; 198120,35.383; 198180,35.333;
        198240,35.358; 198300,35.35; 198360,35.358; 198420,35.392; 198480,35.375;
        198540,35.358; 198600,35.375; 198660,35.358; 198720,35.392; 198780,35.358;
        198840,35.358; 198900,33.342; 198960,31.867; 199020,31.842; 199080,31.875;
        199140,31.842; 199200,31.858; 199260,31.858; 199320,31.892; 199380,31.883;
        199440,31.908; 199500,31.892; 199560,31.883; 199620,31.892; 199680,31.858;
        199740,15.908; 199800,0; 199860,0; 199920,0; 199980,0; 200040,0; 200100,
        0; 200160,0; 200220,0; 200280,0; 200340,0; 200400,0; 200460,0; 200520,0;
        200580,0; 200640,0; 200700,0; 200760,2.067; 200820,33.55; 200880,37.6; 200940,
        37.583; 201000,37.558; 201060,37.6; 201120,37.592; 201180,37.6; 201240,37.583;
        201300,37.6; 201360,37.567; 201420,37.575; 201480,37.567; 201540,35.15;
        201600,32.667; 201660,32.717; 201720,32.675; 201780,32.658; 201840,32.675;
        201900,32.658; 201960,32.7; 202020,32.683; 202080,32.692; 202140,32.65;
        202200,32.642; 202260,32.683; 202320,32.683; 202380,32.692; 202440,32.667;
        202500,28.792; 202560,26.067; 202620,26.05; 202680,26.042; 202740,26.075;
        202800,26.092; 202860,26.067; 202920,26.025; 202980,26.033; 203040,26.125;
        203100,26.05; 203160,26.092; 203220,26.1; 203280,26.108; 203340,13.067;
        203400,0; 203460,0; 203520,0; 203580,0; 203640,0; 203700,0; 203760,0; 203820,
        0; 203880,0; 203940,0; 204000,0; 204060,0; 204120,0; 204180,0; 204240,0;
        204300,0; 204360,0; 204420,0; 204480,0; 204540,0; 204600,0; 204660,0; 204720,
        0; 204780,0; 204840,0; 204900,0; 204960,0; 205020,0; 205080,0; 205140,0;
        205200,21; 205260,50.583; 205320,56.675; 205380,56.683; 205440,56.7; 205500,
        56.692; 205560,56.675; 205620,56.683; 205680,56.683; 205740,56.683; 205800,
        56.7; 205860,56.683; 205920,56.7; 205980,56.7; 206040,56.683; 206100,48.783;
        206160,22.55; 206220,20.667; 206280,20.65; 206340,20.633; 206400,20.633;
        206460,20.692; 206520,20.692; 206580,20.7; 206640,20.692; 206700,20.725;
        206760,20.667; 206820,20.758; 206880,20.65; 206940,23.458; 207000,28.675;
        207060,28.667; 207120,28.7; 207180,28.675; 207240,28.667; 207300,28.65;
        207360,28.658; 207420,28.717; 207480,28.692; 207540,28.642; 207600,28.65;
        207660,28.667; 207720,28.667; 207780,28.675; 207840,28.633; 207900,23.933;
        207960,37.433; 208020,46.483; 208080,46.475; 208140,46.5; 208200,46.475;
        208260,43.142; 208320,21.292; 208380,19.85; 208440,19.85; 208500,19.817;
        208560,19.925; 208620,19.908; 208680,19.883; 208740,22.4; 208800,28.675;
        208860,28.7; 208920,28.683; 208980,28.658; 209040,28.667; 209100,28.667;
        209160,28.65; 209220,28.675; 209280,28.667; 209340,28.683; 209400,28.658;
        209460,28.658; 209520,28.65; 209580,28.65; 209640,28.633; 209700,24.1; 209760,
        19.817; 209820,19.875; 209880,19.858; 209940,19.867; 210000,19.867; 210060,
        19.875; 210120,38.533; 210180,46.475; 210240,46.5; 210300,46.458; 210360,
        46.467; 210420,42.492; 210480,21.033; 210540,22.517; 210600,0; 210660,0;
        210720,0; 210780,0; 210840,0; 210900,0; 210960,0; 211020,0; 211080,0; 211140,
        0; 211200,0; 211260,0; 211320,0; 211380,0; 211440,0; 211500,24.008; 211560,
        19.85; 211620,19.883; 211680,19.858; 211740,19.883; 211800,19.917; 211860,
        19.892; 211920,19.842; 211980,19.925; 212040,19.833; 212100,19.833; 212160,
        19.858; 212220,19.858; 212280,19.833; 212340,24.092; 212400,28.683; 212460,
        28.675; 212520,28.658; 212580,28.7; 212640,28.667; 212700,28.658; 212760,
        28.7; 212820,28.675; 212880,28.658; 212940,28.683; 213000,28.65; 213060,
        28.683; 213120,28.683; 213180,28.683; 213240,28.683; 213300,37.258; 213360,
        46.475; 213420,46.475; 213480,46.483; 213540,46.5; 213600,44.817; 213660,
        23.408; 213720,21.583; 213780,21.558; 213840,21.533; 213900,21.583; 213960,
        21.55; 214020,21.575; 214080,21.6; 214140,25.358; 214200,28.667; 214260,
        28.708; 214320,28.683; 214380,28.683; 214440,28.642; 214500,28.675; 214560,
        28.675; 214620,28.658; 214680,28.658; 214740,28.667; 214800,28.667; 214860,
        28.667; 214920,28.642; 214980,28.683; 215040,28.642; 215100,24.092; 215160,
        20.283; 215220,20.25; 215280,20.342; 215340,20.242; 215400,20.283; 215460,
        36.908; 215520,46.492; 215580,46.475; 215640,46.483; 215700,46.492; 215760,
        43.983; 215820,21.958; 215880,20.292; 215940,24.275; 216000,28.692; 216060,
        28.65; 216120,28.7; 216180,28.667; 216240,28.683; 216300,28.683; 216360,
        28.675; 216420,28.667; 216480,28.667; 216540,28.692; 216600,28.667; 216660,
        28.667; 216720,28.683; 216780,28.692; 216840,28.658; 216900,23.95; 216960,
        19.908; 217020,19.875; 217080,19.867; 217140,19.917; 217200,19.875; 217260,
        19.783; 217320,19.85; 217380,19.875; 217440,19.942; 217500,19.883; 217560,
        19.917; 217620,37.575; 217680,46.467; 217740,46.467; 217800,46.475; 217860,
        46.442; 217920,43.567; 217980,28.7; 218040,28.667; 218100,28.667; 218160,
        28.683; 218220,28.65; 218280,28.658; 218340,28.642; 218400,28.692; 218460,
        28.65; 218520,28.692; 218580,28.708; 218640,28.675; 218700,25.65; 218760,
        23.383; 218820,23.417; 218880,23.392; 218940,23.325; 219000,23.408; 219060,
        23.392; 219120,23.392; 219180,23.383; 219240,23.358; 219300,23.4; 219360,
        23.408; 219420,23.367; 219480,23.35; 219540,26.525; 219600,28.692; 219660,
        28.675; 219720,28.7; 219780,42.683; 219840,46.483; 219900,46.5; 219960,46.5;
        220020,46.483; 220080,40.55; 220140,28.658; 220200,28.642; 220260,28.65;
        220320,28.683; 220380,28.683; 220440,28.633; 220500,25.275; 220560,22.525;
        220620,22.508; 220680,22.483; 220740,22.508; 220800,22.525; 220860,22.492;
        220920,22.475; 220980,22.475; 221040,22.483; 221100,22.45; 221160,22.467;
        221220,22.458; 221280,22.45; 221340,25.925; 221400,28.667; 221460,28.692;
        221520,28.683; 221580,28.658; 221640,28.692; 221700,28.725; 221760,28.658;
        221820,28.667; 221880,28.783; 221940,45.842; 222000,46.5; 222060,46.5; 222120,
        46.5; 222180,46.5; 222240,36.633; 222300,24.5; 222360,20.733; 222420,20.667;
        222480,20.717; 222540,20.633; 222600,20.717; 222660,20.675; 222720,20.683;
        222780,20.733; 222840,20.7; 222900,20.725; 222960,20.667; 223020,20.633;
        223080,20.65; 223140,24.633; 223200,28.683; 223260,28.675; 223320,28.65;
        223380,28.65; 223440,28.675; 223500,28.675; 223560,28.658; 223620,28.708;
        223680,28.683; 223740,28.658; 223800,28.633; 223860,28.633; 223920,28.667;
        223980,28.692; 224040,30.55; 224100,46.467; 224160,46.5; 224220,46.5; 224280,
        46.5; 224340,46.492; 224400,31.175; 224460,20.275; 224520,20.267; 224580,
        20.333; 224640,20.317; 224700,20.242; 224760,20.283; 224820,20.225; 224880,
        20.25; 224940,24.308; 225000,28.683; 225060,28.683; 225120,28.642; 225180,
        28.675; 225240,28.692; 225300,28.667; 225360,28.675; 225420,28.692; 225480,
        28.658; 225540,28.675; 225600,28.633; 225660,28.633; 225720,28.692; 225780,
        28.667; 225840,28.708; 225900,24.5; 225960,20.675; 226020,20.708; 226080,
        20.708; 226140,20.692; 226200,26.433; 226260,46.5; 226320,46.492; 226380,
        46.492; 226440,46.5; 226500,46.5; 226560,30.1; 226620,20.767; 226680,20.725;
        226740,24.708; 226800,28.667; 226860,28.675; 226920,28.642; 226980,28.642;
        227040,28.658; 227100,28.683; 227160,28.667; 227220,28.65; 227280,28.658;
        227340,28.7; 227400,28.625; 227460,28.658; 227520,28.708; 227580,28.625;
        227640,28.667; 227700,24.225; 227760,19.892; 227820,19.825; 227880,19.892;
        227940,19.85; 228000,19.842; 228060,19.892; 228120,19.867; 228180,19.908;
        228240,19.9; 228300,19.917; 228360,27.392; 228420,46.483; 228480,46.483;
        228540,46.5; 228600,46.5; 228660,46.317; 228720,35.875; 228780,34.075; 228840,
        34.067; 228900,34.092; 228960,34.117; 229020,34.125; 229080,34.1; 229140,
        34.067; 229200,34.092; 229260,34.133; 229320,34.092; 229380,34.05; 229440,
        34.042; 229500,31.142; 229560,29.183; 229620,29.192; 229680,29.175; 229740,
        29.142; 229800,29.125; 229860,29.158; 229920,29.142; 229980,29.167; 230040,
        29.192; 230100,29.183; 230160,29.158; 230220,29.2; 230280,29.2; 230340,9.733;
        230400,0; 230460,0; 230520,0; 230580,0; 230640,0; 230700,0; 230760,0; 230820,
        0; 230880,0; 230940,0; 231000,0; 231060,0; 231120,0; 231180,0; 231240,0;
        231300,0; 231360,0; 231420,0; 231480,0; 231540,0; 231600,0; 231660,0; 231720,
        0; 231780,0; 231840,0; 231900,0; 231960,0; 232020,0; 232080,0; 232140,0;
        232200,0; 232260,0; 232320,0; 232380,0; 232440,0; 232500,0; 232560,0; 232620,
        0; 232680,0; 232740,0; 232800,0; 232860,0; 232920,0; 232980,0; 233040,0;
        233100,0; 233160,0; 233220,0; 233280,0; 233340,0; 233400,0; 233460,0; 233520,
        0; 233580,0; 233640,0; 233700,0; 233760,0; 233820,0; 233880,0; 233940,0;
        234000,11.1; 234060,46.483; 234120,52.283; 234180,52.283; 234240,52.283;
        234300,52.3; 234360,52.283; 234420,52.292; 234480,52.3; 234540,52.258; 234600,
        52.3; 234660,52.3; 234720,52.267; 234780,52.283; 234840,52.283; 234900,46.158;
        234960,38.875; 235020,38.85; 235080,38.883; 235140,38.9; 235200,38.867;
        235260,38.867; 235320,38.883; 235380,38.858; 235440,38.875; 235500,38.875;
        235560,38.858; 235620,38.85; 235680,38.875; 235740,43.067; 235800,48.683;
        235860,48.683; 235920,48.683; 235980,48.7; 236040,48.683; 236100,48.683;
        236160,48.683; 236220,48.683; 236280,0; 236340,0; 236400,0; 236460,0; 236520,
        0; 236580,0; 236640,0; 236700,0; 236760,0; 236820,0; 236880,0; 236940,0;
        237000,0; 237060,0; 237120,0; 237180,0; 237240,0; 237300,0; 237360,0; 237420,
        0; 237480,0; 237540,6.317; 237600,35.683; 237660,35.4; 237720,35.367; 237780,
        35.383; 237840,35.375; 237900,35.392; 237960,35.367; 238020,35.392; 238080,
        35.4; 238140,35.4; 238200,35.383; 238260,35.358; 238320,35.375; 238380,35.342;
        238440,35.375; 238500,39.05; 238560,52.317; 238620,53.55; 238680,53.575;
        238740,53.583; 238800,53.6; 238860,53.575; 238920,53.6; 238980,53.6; 239040,
        53.575; 239100,53.583; 239160,53.583; 239220,53.608; 239280,53.592; 239340,
        56.975; 239400,59.9; 239460,59.883; 239520,59.858; 239580,59.9; 239640,59.867;
        239700,59.85; 239760,59.892; 239820,59.9; 239880,59.9; 239940,59.883; 240000,
        59.9; 240060,59.9; 240120,59.875; 240180,59.867; 240240,59.883; 240300,55;
        240360,50.483; 240420,50.492; 240480,50.475; 240540,50.483; 240600,50.475;
        240660,50.467; 240720,50.492; 240780,50.442; 240840,50.492; 240900,50.467;
        240960,50.492; 241020,50.458; 241080,50.483; 241140,41.058; 241200,28.7;
        241260,28.692; 241320,28.658; 241380,28.683; 241440,28.667; 241500,28.675;
        241560,28.642; 241620,28.667; 241680,28.7; 241740,28.658; 241800,28.658;
        241860,28.667; 241920,28.642; 241980,28.642; 242040,28.683; 242100,23.983;
        242160,19.875; 242220,19.875; 242280,19.892; 242340,19.842; 242400,19.875;
        242460,19.825; 242520,19.842; 242580,19.908; 242640,19.85; 242700,19.867;
        242760,19.833; 242820,19.883; 242880,19.817; 242940,24.333; 243000,45.95;
        243060,46.5; 243120,46.483; 243180,46.5; 243240,46.483; 243300,39.05; 243360,
        35.35; 243420,35.358; 243480,35.383; 243540,35.383; 243600,35.4; 243660,
        35.35; 243720,35.367; 243780,35.35; 243840,35.383; 243900,33.517; 243960,
        32.275; 244020,32.292; 244080,32.283; 244140,32.267; 244200,32.283; 244260,
        32.283; 244320,32.308; 244380,32.3; 244440,32.258; 244500,32.275; 244560,
        32.283; 244620,32.3; 244680,32.242; 244740,29.85; 244800,28.65; 244860,28.617;
        244920,28.633; 244980,28.658; 245040,28.692; 245100,28.658; 245160,28.683;
        245220,28.683; 245280,28.675; 245340,28.625; 245400,28.683; 245460,28.675;
        245520,28.642; 245580,28.658; 245640,28.692; 245700,11.917; 245760,0; 245820,
        0; 245880,0; 245940,0; 246000,0; 246060,0; 246120,0; 246180,0; 246240,0;
        246300,0; 246360,0; 246420,0; 246480,0; 246540,0; 246600,0; 246660,0; 246720,
        0; 246780,0; 246840,0; 246900,0; 246960,0; 247020,0; 247080,0; 247140,0;
        247200,0; 247260,0; 247320,0; 247380,0; 247440,0; 247500,0; 247560,8.792;
        247620,31.233; 247680,29.183; 247740,29.183; 247800,29.167; 247860,29.158;
        247920,29.175; 247980,29.167; 248040,29.167; 248100,29.125; 248160,29.158;
        248220,29.192; 248280,29.2; 248340,31.008; 248400,31.908; 248460,31.892;
        248520,31.85; 248580,31.85; 248640,31.875; 248700,31.867; 248760,31.883;
        248820,31.867; 248880,31.9; 248940,31.875; 249000,31.875; 249060,31.867;
        249120,31.858; 249180,31.825; 249240,31.85; 249300,26.017; 249360,19.867;
        249420,19.867; 249480,19.8; 249540,38.025; 249600,46.475; 249660,46.5; 249720,
        46.483; 249780,46.483; 249840,42.558; 249900,21.033; 249960,19.85; 250020,
        19.817; 250080,19.858; 250140,24.083; 250200,28.675; 250260,28.7; 250320,
        28.675; 250380,28.667; 250440,28.642; 250500,28.692; 250560,28.667; 250620,
        28.675; 250680,28.683; 250740,28.667; 250800,28.692; 250860,28.633; 250920,
        28.683; 250980,28.675; 251040,28.675; 251100,24.158; 251160,20.233; 251220,
        20.275; 251280,20.283; 251340,20.292; 251400,20.242; 251460,20.292; 251520,
        20.35; 251580,20.292; 251640,20.233; 251700,39.533; 251760,46.483; 251820,
        46.45; 251880,46.5; 251940,46.483; 252000,42.392; 252060,28.7; 252120,28.683;
        252180,28.675; 252240,28.667; 252300,28.692; 252360,28.658; 252420,28.667;
        252480,28.725; 252540,28.658; 252600,28.667; 252660,28.658; 252720,28.692;
        252780,28.642; 252840,28.683; 252900,23.958; 252960,19.775; 253020,19.883;
        253080,19.908; 253140,19.883; 253200,19.908; 253260,19.892; 253320,19.8;
        253380,19.875; 253440,19.933; 253500,19.867; 253560,19.85; 253620,19.9;
        253680,19.908; 253740,24.283; 253800,39.158; 253860,41.183; 253920,41.175;
        253980,41.192; 254040,41.167; 254100,41.183; 254160,41.175; 254220,41.183;
        254280,41.167; 254340,41.167; 254400,41.2; 254460,41.2; 254520,41.2; 254580,
        41.2; 254640,41.183; 254700,33.517; 254760,22.692; 254820,45.292; 254880,
        46.45; 254940,46.492; 255000,46.492; 255060,46.467; 255120,34.417; 255180,
        20.275; 255240,20.233; 255300,20.275; 255360,20.225; 255420,20.233; 255480,
        20.283; 255540,24.283; 255600,28.642; 255660,28.667; 255720,28.658; 255780,
        28.642; 255840,28.65; 255900,28.608; 255960,28.692; 256020,28.675; 256080,
        28.65; 256140,28.642; 256200,28.675; 256260,28.625; 256320,28.658; 256380,
        28.683; 256440,28.633; 256500,11.942; 256560,0; 256620,0; 256680,0; 256740,
        0; 256800,0; 256860,0; 256920,0; 256980,0; 257040,0; 257100,0; 257160,0;
        257220,0; 257280,0; 257340,0; 257400,0; 257460,6.35; 257520,37.767; 257580,
        39.383; 257640,39.358; 257700,39.4; 257760,39.35; 257820,39.383; 257880,
        39.383; 257940,39.325; 258000,39.375; 258060,39.4; 258120,39.383; 258180,
        39.392; 258240,39.367; 258300,16.417; 258360,0; 258420,0; 258480,0; 258540,
        0; 258600,0; 258660,0; 258720,0; 258780,0; 258840,0; 258900,0; 258960,0;
        259020,0; 259080,0; 259140,0; 259200,26.767; 259260,23.425; 259320,23.375;
        259380,23.358; 259440,23.333; 259500,23.392; 259560,23.325; 259620,23.383;
        259680,23.375; 259740,23.958; 259800,44.1; 259860,46.5; 259920,46.5; 259980,
        46.5; 260040,46.5; 260100,45.9; 260160,45.575; 260220,45.6; 260280,45.6;
        260340,45.583; 260400,45.558; 260460,45.567; 260520,45.6; 260580,45.583;
        260640,45.583; 260700,45.6; 260760,45.583; 260820,45.6; 260880,36.275; 260940,
        23.467; 261000,23.875; 261060,23.858; 261120,23.875; 261180,23.883; 261240,
        23.875; 261300,23.892; 261360,23.85; 261420,23.867; 261480,23.908; 261540,
        23.908; 261600,23.85; 261660,23.858; 261720,23.858; 261780,23.858; 261840,
        25.192; 261900,26.042; 261960,26.025; 262020,26.075; 262080,26.075; 262140,
        26.075; 262200,26.058; 262260,26.083; 262320,26.05; 262380,26.075; 262440,
        26.1; 262500,26.083; 262560,26.058; 262620,26.092; 262680,8.675; 262740,
        0; 262800,0; 262860,0; 262920,0; 262980,0; 263040,0; 263100,0; 263160,0;
        263220,0; 263280,0; 263340,0; 263400,0; 263460,0; 263520,0; 263580,0; 263640,
        0; 263700,0; 263760,0; 263820,0; 263880,0; 263940,0; 264000,0; 264060,0;
        264120,0; 264180,0; 264240,0; 264300,0; 264360,0; 264420,0; 264480,0; 264540,
        25.508; 264600,33.2; 264660,33.15; 264720,33.175; 264780,33.175; 264840,
        33.175; 264900,33.192; 264960,33.167; 265020,33.208; 265080,33.167; 265140,
        33.158; 265200,33.167; 265260,33.167; 265320,33.142; 265380,33.175; 265440,
        30.575; 265500,45.567; 265560,46.475; 265620,46.492; 265680,46.5; 265740,
        46.483; 265800,36.317; 265860,26.892; 265920,26.792; 265980,26.875; 266040,
        26.842; 266100,26.875; 266160,26.908; 266220,26.858; 266280,31.167; 266340,
        36.683; 266400,36.65; 266460,36.675; 266520,36.642; 266580,36.658; 266640,
        36.642; 266700,36.692; 266760,36.692; 266820,36.7; 266880,36.667; 266940,
        36.658; 267000,36.675; 267060,36.667; 267120,36.683; 267180,36.7; 267240,
        15.258; 267300,0; 267360,0; 267420,0; 267480,0; 267540,0; 267600,0; 267660,
        0; 267720,0; 267780,0; 267840,0; 267900,0; 267960,0; 268020,0; 268080,0;
        268140,0; 268200,0; 268260,0; 268320,0; 268380,0; 268440,0; 268500,0; 268560,
        0; 268620,0; 268680,0; 268740,0; 268800,0; 268860,0; 268920,0; 268980,0;
        269040,0; 269100,0; 269160,0; 269220,0; 269280,0; 269340,0; 269400,0; 269460,
        0; 269520,0; 269580,0; 269640,0; 269700,0; 269760,0; 269820,0; 269880,0;
        269940,27.95; 270000,43.9; 270060,43.883; 270120,43.892; 270180,43.875;
        270240,43.875; 270300,43.9; 270360,43.883; 270420,43.883; 270480,43.875;
        270540,43.883; 270600,43.9; 270660,43.867; 270720,43.883; 270780,43.883;
        270840,47.742; 270900,0; 270960,0; 271020,0; 271080,0; 271140,0; 271200,
        0; 271260,0; 271320,0; 271380,0; 271440,0; 271500,0; 271560,0; 271620,0;
        271680,0; 271740,0; 271800,0; 271860,0; 271920,0; 271980,0; 272040,0; 272100,
        0; 272160,0; 272220,0; 272280,0; 272340,0; 272400,0; 272460,0; 272520,0;
        272580,0; 272640,0; 272700,0; 272760,0; 272820,0; 272880,0; 272940,0; 273000,
        0; 273060,0; 273120,0; 273180,0; 273240,0; 273300,0; 273360,0; 273420,0;
        273480,5.967; 273540,43.517; 273600,49.592; 273660,49.592; 273720,49.583;
        273780,49.6; 273840,49.558; 273900,49.583; 273960,49.558; 274020,49.592;
        274080,49.6; 274140,49.567; 274200,49.583; 274260,49.567; 274320,49.567;
        274380,49.6; 274440,53.225; 274500,59.892; 274560,59.892; 274620,59.9; 274680,
        59.892; 274740,59.892; 274800,59.9; 274860,59.9; 274920,59.9; 274980,59.9;
        275040,59.883; 275100,59.892; 275160,59.867; 275220,59.9; 275280,50.642;
        275340,37.175; 275400,37.183; 275460,37.183; 275520,37.183; 275580,37.167;
        275640,37.183; 275700,37.167; 275760,37.183; 275820,37.15; 275880,37.15;
        275940,37.158; 276000,37.167; 276060,37.183; 276120,37.158; 276180,37.175;
        276240,30.1; 276300,19.892; 276360,19.925; 276420,19.892; 276480,19.933;
        276540,19.883; 276600,19.833; 276660,19.875; 276720,19.858; 276780,19.875;
        276840,19.883; 276900,19.858; 276960,19.842; 277020,19.933; 277080,24.117;
        277140,28.658; 277200,28.658; 277260,28.658; 277320,28.692; 277380,28.642;
        277440,28.658; 277500,28.675; 277560,28.65; 277620,28.65; 277680,28.65;
        277740,28.625; 277800,28.683; 277860,28.7; 277920,28.633; 277980,28.642;
        278040,11.975; 278100,0; 278160,0; 278220,0; 278280,0; 278340,0; 278400,
        0; 278460,0; 278520,0; 278580,0; 278640,0; 278700,0; 278760,0; 278820,0;
        278880,0; 278940,0; 279000,0; 279060,0; 279120,0; 279180,0; 279240,0; 279300,
        0; 279360,0; 279420,0; 279480,0; 279540,0; 279600,0; 279660,0; 279720,0;
        279780,0; 279840,0; 279900,9.325; 279960,37.358; 280020,37.6; 280080,37.55;
        280140,37.575; 280200,37.6; 280260,37.583; 280320,37.575; 280380,37.583;
        280440,37.558; 280500,37.592; 280560,37.583; 280620,37.6; 280680,34.667;
        280740,46.475; 280800,46.5; 280860,46.483; 280920,46.5; 280980,46.5; 281040,
        34.183; 281100,29.533; 281160,29.55; 281220,29.592; 281280,29.567; 281340,
        29.583; 281400,29.6; 281460,29.558; 281520,29.55; 281580,29.55; 281640,25.942;
        281700,23.375; 281760,23.333; 281820,23.375; 281880,23.358; 281940,23.35;
        282000,23.375; 282060,23.392; 282120,23.383; 282180,23.375; 282240,23.383;
        282300,23.383; 282360,23.358; 282420,23.392; 282480,7.8; 282540,0; 282600,
        0; 282660,0; 282720,0; 282780,0; 282840,0; 282900,0; 282960,0; 283020,0;
        283080,0; 283140,0; 283200,0; 283260,0; 283320,0; 283380,0; 283440,0; 283500,
        4.475; 283560,39.25; 283620,43.375; 283680,43.392; 283740,43.392; 283800,
        43.4; 283860,43.392; 283920,43.358; 283980,43.375; 284040,43.383; 284100,
        43.367; 284160,43.4; 284220,43.4; 284280,46.1; 284340,51.9; 284400,51.9;
        284460,51.9; 284520,51.892; 284580,51.883; 284640,51.883; 284700,51.867;
        284760,51.883; 284820,51.9; 284880,51.9; 284940,51.867; 285000,51.883; 285060,
        51.9; 285120,51.883; 285180,51.883; 285240,43.75; 285300,20.542; 285360,
        19.9; 285420,19.85; 285480,19.867; 285540,19.858; 285600,19.858; 285660,
        19.825; 285720,19.908; 285780,19.908; 285840,19.867; 285900,19.917; 285960,
        19.783; 286020,19.9; 286080,9.925; 286140,0; 286200,0; 286260,0; 286320,
        0; 286380,0; 286440,0; 286500,0; 286560,0; 286620,0; 286680,0; 286740,0;
        286800,0; 286860,0; 286920,0; 286980,0; 287040,0; 287100,5.717; 287160,33.883;
        287220,34.467; 287280,34.5; 287340,34.492; 287400,34.492; 287460,34.508;
        287520,34.492; 287580,34.433; 287640,34.45; 287700,34.533; 287760,34.492;
        287820,34.458; 287880,31.583; 287940,28.633; 288000,28.683; 288060,28.658;
        288120,28.633; 288180,28.633; 288240,28.692; 288300,28.692; 288360,28.683;
        288420,28.667; 288480,28.692; 288540,28.658; 288600,28.658; 288660,28.642;
        288720,28.667; 288780,28.667; 288840,25.408; 288900,41.033; 288960,46.483;
        289020,46.5; 289080,46.45; 289140,46.45; 289200,41.075; 289260,23.017; 289320,
        22.842; 289380,22.875; 289440,22.858; 289500,22.925; 289560,22.908; 289620,
        22.908; 289680,25.142; 289740,28.675; 289800,28.692; 289860,28.675; 289920,
        28.633; 289980,28.667; 290040,28.667; 290100,28.675; 290160,28.642; 290220,
        28.658; 290280,28.642; 290340,28.683; 290400,28.692; 290460,28.675; 290520,
        28.675; 290580,28.617; 290640,24.717; 290700,21.183; 290760,21.125; 290820,
        21.175; 290880,21.192; 290940,21.167; 291000,21.125; 291060,42.4; 291120,
        46.492; 291180,46.467; 291240,46.483; 291300,46.5; 291360,39.75; 291420,
        21.183; 291480,23.758; 291540,28.683; 291600,28.683; 291660,28.683; 291720,
        28.692; 291780,28.658; 291840,28.658; 291900,28.692; 291960,28.7; 292020,
        28.683; 292080,28.65; 292140,28.658; 292200,28.65; 292260,28.658; 292320,
        28.675; 292380,28.683; 292440,24.125; 292500,19.858; 292560,19.842; 292620,
        19.783; 292680,19.983; 292740,19.892; 292800,19.875; 292860,19.942; 292920,
        19.858; 292980,19.933; 293040,19.85; 293100,19.908; 293160,20.283; 293220,
        42.908; 293280,46.483; 293340,46.5; 293400,46.492; 293460,46.483; 293520,
        39.858; 293580,28.675; 293640,28.692; 293700,28.658; 293760,28.667; 293820,
        28.675; 293880,28.675; 293940,28.667; 294000,28.683; 294060,28.667; 294120,
        28.675; 294180,28.65; 294240,25.583; 294300,23.375; 294360,23.4; 294420,
        23.367; 294480,23.425; 294540,23.342; 294600,23.325; 294660,23.35; 294720,
        23.383; 294780,23.383; 294840,23.392; 294900,23.333; 294960,23.333; 295020,
        23.358; 295080,25.783; 295140,28.683; 295200,28.65; 295260,28.658; 295320,
        29.492; 295380,45.725; 295440,46.5; 295500,46.483; 295560,46.483; 295620,
        46.467; 295680,36.383; 295740,28.667; 295800,28.7; 295860,28.65; 295920,
        28.667; 295980,28.683; 296040,28.967; 296100,29.217; 296160,29.2; 296220,
        29.183; 296280,29.208; 296340,29.192; 296400,29.167; 296460,29.167; 296520,
        29.183; 296580,29.158; 296640,29.158; 296700,29.175; 296760,29.167; 296820,
        29.175; 296880,28.942; 296940,28.642; 297000,28.683; 297060,28.683; 297120,
        28.683; 297180,28.692; 297240,28.675; 297300,28.675; 297360,28.683; 297420,
        28.675; 297480,31.983; 297540,46.492; 297600,46.483; 297660,46.5; 297720,
        46.483; 297780,46.5; 297840,33.642; 297900,30.467; 297960,30.45; 298020,
        30.475; 298080,30.417; 298140,30.5; 298200,30.425; 298260,30.5; 298320,30.467;
        298380,30.517; 298440,30.467; 298500,30.45; 298560,30.442; 298620,30.467;
        298680,30.683; 298740,30.858; 298800,30.833; 298860,30.842; 298920,30.833;
        298980,30.858; 299040,30.867; 299100,30.867; 299160,30.883; 299220,30.917;
        299280,30.867; 299340,30.892; 299400,30.875; 299460,30.9; 299520,30.842;
        299580,30.867; 299640,32.45; 299700,33.567; 299760,33.55; 299820,33.608;
        299880,33.617; 299940,33.575; 300000,33.542; 300060,33.6; 300120,33.583;
        300180,33.575; 300240,33.583; 300300,33.542; 300360,33.533; 300420,33.592;
        300480,34.567; 300540,46.5; 300600,46.475; 300660,46.492; 300720,46.5; 300780,
        46.425; 300840,32.317; 300900,28.642; 300960,28.683; 301020,28.675; 301080,
        28.658; 301140,28.642; 301200,28.683; 301260,28.683; 301320,28.675; 301380,
        28.625; 301440,30.683; 301500,32.275; 301560,32.308; 301620,32.258; 301680,
        32.308; 301740,32.292; 301800,32.283; 301860,32.242; 301920,32.283; 301980,
        32.283; 302040,32.242; 302100,32.292; 302160,32.292; 302220,32.258; 302280,
        30.475; 302340,28.675; 302400,28.667; 302460,28.65; 302520,28.658; 302580,
        28.692; 302640,28.658; 302700,28.683; 302760,28.692; 302820,28.7; 302880,
        28.683; 302940,28.7; 303000,28.625; 303060,28.65; 303120,28.633; 303180,
        28.692; 303240,24.3; 303300,20.283; 303360,20.333; 303420,20.3; 303480,29.442;
        303540,46.5; 303600,46.483; 303660,46.5; 303720,46.475; 303780,46.25; 303840,
        27.442; 303900,20.283; 303960,20.3; 304020,20.267; 304080,10.175; 304140,
        0; 304200,0; 304260,0; 304320,0; 304380,0; 304440,0; 304500,0; 304560,0;
        304620,0; 304680,0; 304740,0; 304800,0; 304860,0; 304920,0; 304980,0; 305040,
        0; 305100,0; 305160,0; 305220,0; 305280,0; 305340,0; 305400,0; 305460,0;
        305520,0; 305580,0; 305640,0; 305700,0; 305760,0; 305820,0; 305880,0; 305940,
        0; 306000,0; 306060,0; 306120,0; 306180,0; 306240,0; 306300,0; 306360,0;
        306420,0; 306480,0; 306540,0; 306600,0; 306660,0; 306720,0; 306780,0; 306840,
        0; 306900,0; 306960,0; 307020,0; 307080,0; 307140,0; 307200,0; 307260,0;
        307320,0; 307380,0; 307440,0; 307500,0; 307560,0; 307620,0; 307680,0; 307740,
        11.067; 307800,32.875; 307860,31.35; 307920,31.392; 307980,31.342; 308040,
        31.358; 308100,31.333; 308160,31.375; 308220,31.358; 308280,31.358; 308340,
        31.333; 308400,31.367; 308460,31.392; 308520,31.342; 308580,31.383; 308640,
        26.317; 308700,21.592; 308760,21.583; 308820,21.592; 308880,21.583; 308940,
        21.575; 309000,21.583; 309060,21.583; 309120,21.55; 309180,21.575; 309240,
        21.55; 309300,21.558; 309360,21.525; 309420,21.583; 309480,25.225; 309540,
        28.658; 309600,28.658; 309660,28.7; 309720,28.675; 309780,28.667; 309840,
        28.675; 309900,28.7; 309960,28.675; 310020,28.708; 310080,28.667; 310140,
        28.65; 310200,38.758; 310260,46.467; 310320,46.483; 310380,46.5; 310440,
        46.483; 310500,43.9; 310560,24.042; 310620,22.042; 310680,22.083; 310740,
        22.1; 310800,21.983; 310860,22.092; 310920,22.117; 310980,22.142; 311040,
        22.058; 311100,22.133; 311160,22.083; 311220,22.033; 311280,25.617; 311340,
        28.65; 311400,28.683; 311460,28.65; 311520,28.667; 311580,28.683; 311640,
        28.7; 311700,28.692; 311760,28.658; 311820,28.642; 311880,28.65; 311940,
        28.667; 312000,28.692; 312060,28.675; 312120,28.683; 312180,28.658; 312240,
        24.283; 312300,20.725; 312360,37.525; 312420,46.5; 312480,46.433; 312540,
        46.458; 312600,46.475; 312660,43.117; 312720,22.433; 312780,20.7; 312840,
        20.7; 312900,20.708; 312960,20.658; 313020,20.683; 313080,24.767; 313140,
        28.708; 313200,28.692; 313260,28.675; 313320,28.675; 313380,28.65; 313440,
        28.675; 313500,28.708; 313560,28.633; 313620,28.667; 313680,28.683; 313740,
        28.683; 313800,28.667; 313860,28.675; 313920,28.667; 313980,28.633; 314040,
        23.942; 314100,19.858; 314160,19.858; 314220,19.892; 314280,19.883; 314340,
        19.825; 314400,19.883; 314460,19.867; 314520,38.458; 314580,46.5; 314640,
        46.458; 314700,46.475; 314760,46.483; 314820,42.292; 314880,25.45; 314940,
        28.717; 315000,28.642; 315060,28.675; 315120,28.65; 315180,28.675; 315240,
        28.65; 315300,28.675; 315360,28.658; 315420,28.675; 315480,28.675; 315540,
        28.7; 315600,28.692; 315660,28.65; 315720,28.675; 315780,28.667; 315840,
        11.925; 315900,0; 315960,0; 316020,0; 316080,0; 316140,0; 316200,0; 316260,
        0; 316320,0; 316380,0; 316440,0; 316500,0; 316560,0; 316620,0; 316680,0;
        316740,0; 316800,0; 316860,0; 316920,0; 316980,0; 317040,0; 317100,0; 317160,
        0; 317220,0; 317280,0; 317340,0; 317400,0; 317460,0; 317520,0; 317580,0;
        317640,0; 317700,0; 317760,0; 317820,0; 317880,0; 317940,0; 318000,0; 318060,
        0; 318120,0; 318180,0; 318240,0; 318300,0; 318360,0; 318420,0; 318480,0;
        318540,0; 318600,0; 318660,0; 318720,0; 318780,0; 318840,0; 318900,0; 318960,
        0; 319020,0; 319080,0; 319140,0; 319200,0; 319260,0; 319320,0; 319380,0;
        319440,0; 319500,0; 319560,0; 319620,0; 319680,0; 319740,0; 319800,0; 319860,
        0; 319920,0; 319980,0; 320040,0; 320100,0; 320160,0; 320220,0; 320280,0;
        320340,0; 320400,0; 320460,0; 320520,0; 320580,0; 320640,0; 320700,0; 320760,
        0; 320820,0; 320880,0; 320940,0; 321000,0; 321060,0; 321120,0; 321180,0;
        321240,0; 321300,0; 321360,0; 321420,0; 321480,0; 321540,0; 321600,0; 321660,
        0; 321720,0; 321780,0; 321840,0; 321900,0; 321960,0; 322020,0; 322080,0;
        322140,0; 322200,0; 322260,0; 322320,0; 322380,0; 322440,0; 322500,0; 322560,
        0; 322620,0; 322680,0; 322740,0; 322800,0; 322860,0; 322920,0; 322980,0;
        323040,0; 323100,0; 323160,0; 323220,0; 323280,0; 323340,0; 323400,0; 323460,
        0; 323520,0; 323580,0; 323640,0; 323700,0; 323760,0; 323820,0; 323880,0;
        323940,0; 324000,0; 324060,0; 324120,0; 324180,0; 324240,0; 324300,0; 324360,
        0; 324420,0; 324480,0; 324540,0; 324600,0; 324660,0; 324720,0; 324780,0;
        324840,0; 324900,0; 324960,0; 325020,0; 325080,0; 325140,0; 325200,0; 325260,
        0; 325320,0; 325380,0; 325440,0; 325500,0; 325560,0; 325620,0; 325680,0;
        325740,0; 325800,0; 325860,0; 325920,0; 325980,0; 326040,0; 326100,0; 326160,
        0; 326220,0; 326280,0; 326340,0; 326400,0; 326460,0; 326520,0; 326580,0;
        326640,0; 326700,0; 326760,0; 326820,0; 326880,0; 326940,0; 327000,0; 327060,
        0; 327120,0; 327180,0; 327240,0; 327300,0; 327360,0; 327420,0; 327480,0;
        327540,0; 327600,0; 327660,0; 327720,0; 327780,0; 327840,0; 327900,0; 327960,
        0; 328020,0; 328080,0; 328140,0; 328200,0; 328260,0; 328320,0; 328380,0;
        328440,0; 328500,0; 328560,0; 328620,0; 328680,0; 328740,0; 328800,0; 328860,
        0; 328920,0; 328980,0; 329040,0; 329100,0; 329160,0; 329220,0; 329280,0;
        329340,0; 329400,0; 329460,0; 329520,0; 329580,0; 329640,0; 329700,0; 329760,
        0; 329820,0; 329880,0; 329940,0; 330000,0; 330060,0; 330120,0; 330180,0;
        330240,0; 330300,0; 330360,0; 330420,0; 330480,0; 330540,0; 330600,0; 330660,
        0; 330720,0; 330780,0; 330840,0; 330900,0; 330960,0; 331020,0; 331080,0;
        331140,0; 331200,0; 331260,0; 331320,0; 331380,0; 331440,0; 331500,0; 331560,
        0; 331620,0; 331680,0; 331740,0; 331800,0; 331860,0; 331920,0; 331980,0;
        332040,0; 332100,0; 332160,0; 332220,0; 332280,0; 332340,0; 332400,0; 332460,
        0; 332520,0; 332580,0; 332640,0; 332700,0; 332760,0; 332820,0; 332880,0;
        332940,0; 333000,0; 333060,0; 333120,0; 333180,0; 333240,0; 333300,0; 333360,
        0; 333420,0; 333480,0; 333540,0; 333600,0; 333660,0; 333720,0; 333780,0;
        333840,0; 333900,0; 333960,0; 334020,0; 334080,0; 334140,0; 334200,0; 334260,
        0; 334320,0; 334380,0; 334440,0; 334500,0; 334560,0; 334620,0; 334680,6.383;
        334740,43.967; 334800,58.567; 334860,59.9; 334920,59.892; 334980,59.892;
        335040,59.892; 335100,59.867; 335160,59.9; 335220,59.9; 335280,59.9; 335340,
        59.892; 335400,59.9; 335460,59.867; 335520,59.9; 335580,59.9; 335640,52.358;
        335700,40.683; 335760,40.692; 335820,40.658; 335880,40.7; 335940,40.667;
        336000,40.683; 336060,40.683; 336120,40.683; 336180,40.683; 336240,40.675;
        336300,40.65; 336360,40.675; 336420,40.658; 336480,13.508; 336540,0; 336600,
        0; 336660,0; 336720,0; 336780,0; 336840,0; 336900,0; 336960,0; 337020,0;
        337080,0; 337140,0; 337200,0; 337260,0; 337320,0; 337380,0; 337440,0; 337500,
        0; 337560,0; 337620,0; 337680,0; 337740,0; 337800,0; 337860,0; 337920,0;
        337980,0; 338040,0; 338100,0; 338160,0; 338220,0; 338280,0; 338340,7.175;
        338400,34.375; 338460,33.608; 338520,33.567; 338580,33.542; 338640,33.558;
        338700,33.575; 338760,33.55; 338820,33.608; 338880,33.583; 338940,33.567;
        339000,33.575; 339060,33.575; 339120,33.575; 339180,33.55; 339240,31.558;
        339300,29.525; 339360,29.575; 339420,29.633; 339480,29.583; 339540,29.558;
        339600,29.569; 339660,29.592; 339720,29.567; 339780,29.55; 339840,29.558;
        339900,29.558; 339960,29.567; 340020,29.575; 340080,23.8; 340140,23.625;
        340200,37.283; 340260,38.883; 340320,38.917; 340380,38.9; 340440,38.858;
        340500,38.867; 340560,38.883; 340620,38.9; 340680,38.883; 340740,38.883;
        340800,38.883; 340860,38.875; 340920,38.867; 340980,38.883; 341040,32.908;
        341100,25.15; 341160,25.158; 341220,25.225; 341280,25.192; 341340,25.192;
        341400,25.133; 341460,25.183; 341520,25.15; 341580,25.142; 341640,25.217;
        341700,25.15; 341760,25.142; 341820,25.183; 341880,21.658; 341940,39.817;
        342000,46.5; 342060,46.483; 342120,46.5; 342180,46.475; 342240,42.15; 342300,
        30.083; 342360,30.05; 342420,30.075; 342480,30.042; 342540,30.083; 342600,
        30.033; 342660,30.083; 342720,30.042; 342780,30.042; 342840,24.958; 342900,
        19.925; 342960,19.967; 343020,19.833; 343080,19.958; 343140,19.917; 343200,
        19.933; 343260,19.858; 343320,19.933; 343380,19.858; 343440,19.858; 343500,
        19.867; 343560,19.9; 343620,19.858; 343680,19.867; 343740,19.95; 343800,
        19.875; 343860,19.925; 343920,19.858; 343980,19.867; 344040,19.875; 344100,
        41.525; 344160,46.483; 344220,46.5; 344280,46.492; 344340,46.5; 344400,41.017;
        344460,20.25; 344520,19.875; 344580,19.858; 344640,23.583; 344700,40.292;
        344760,56.542; 344820,59.9; 344880,59.9; 344940,59.9; 345000,59.883; 345060,
        59.9; 345120,59.9; 345180,59.9; 345240,59.883; 345300,59.9; 345360,59.9;
        345420,50.333; 345480,22.4; 345540,20.292; 345600,20.267; 345660,20.258;
        345720,20.275; 345780,20.208; 345840,20.283; 345900,20.25; 345960,20.25;
        346020,20.258; 346080,20.292; 346140,20.242; 346200,20.283; 346260,20.35;
        346320,20.25; 346380,21.025; 346440,21.517; 346500,21.583; 346560,21.6;
        346620,21.567; 346680,21.558; 346740,21.542; 346800,21.55; 346860,21.592;
        346920,21.575; 346980,21.567; 347040,21.592; 347100,21.65; 347160,21.608;
        347220,20.383; 347280,36.967; 347340,46.475; 347400,46.45; 347460,46.5;
        347520,46.458; 347580,44.442; 347640,27.758; 347700,27.358; 347760,27.417;
        347820,27.383; 347880,27.358; 347940,27.383; 348000,27.358; 348060,27.433;
        348120,27.375; 348180,31.175; 348240,48.1; 348300,59.583; 348360,59.883;
        348420,59.883; 348480,59.883; 348540,59.883; 348600,59.9; 348660,59.883;
        348720,59.9; 348780,59.883; 348840,59.9; 348900,59.9; 348960,59.883; 349020,
        50.65; 349080,29.008; 349140,28.692; 349200,28.633; 349260,28.692; 349320,
        28.692; 349380,28.675; 349440,28.658; 349500,28.683; 349560,28.667; 349620,
        28.617; 349680,28.658; 349740,28.642; 349800,28.667; 349860,28.675; 349920,
        28.65; 349980,24.117; 350040,19.842; 350100,19.9; 350160,19.933; 350220,
        19.867; 350280,19.858; 350340,19.942; 350400,19.833; 350460,19.825; 350520,
        19.892; 350580,19.85; 350640,19.858; 350700,19.858; 350760,19.875; 350820,
        6.633; 350880,0; 350940,0; 351000,0; 351060,0; 351120,0; 351180,0; 351240,
        0; 351300,0; 351360,0; 351420,0; 351480,0; 351540,0; 351600,0; 351660,0;
        351720,0; 351780,0; 351840,0; 351900,8.167; 351960,31.092; 352020,28.675;
        352080,28.692; 352140,45.217; 352200,46.475; 352260,46.492; 352320,46.5;
        352380,46.483; 352440,37.4; 352500,28.675; 352560,28.675; 352620,28.683;
        352680,28.633; 352740,28.667; 352800,28.667; 352860,28.675; 352920,28.683;
        352980,28.658; 353040,28.675; 353100,28.683; 353160,28.7; 353220,28.667;
        353280,28.683; 353340,28.692; 353400,28.675; 353460,28.667; 353520,28.642;
        353580,11.925; 353640,0; 353700,0; 353760,0; 353820,0; 353880,0; 353940,
        0; 354000,0; 354060,0; 354120,0; 354180,0; 354240,0; 354300,0; 354360,0;
        354420,0; 354480,0; 354540,0; 354600,0; 354660,0; 354720,0; 354780,0; 354840,
        0; 354900,0; 354960,0; 355020,0; 355080,0; 355140,0; 355200,0; 355260,0;
        355320,0; 355380,0; 355440,23.075; 355500,31.4; 355560,31.367; 355620,31.325;
        355680,31.367; 355740,31.375; 355800,31.333; 355860,31.333; 355920,31.383;
        355980,31.358; 356040,31.367; 356100,31.367; 356160,31.342; 356220,32.567;
        356280,33.183; 356340,33.167; 356400,33.167; 356460,33.175; 356520,33.192;
        356580,33.183; 356640,33.175; 356700,33.15; 356760,33.183; 356820,33.183;
        356880,33.192; 356940,33.208; 357000,33.167; 357060,33.167; 357120,33.158;
        357180,29.175; 357240,25.6; 357300,25.567; 357360,25.592; 357420,25.608;
        357480,25.567; 357540,25.533; 357600,25.575; 357660,25.55; 357720,25.617;
        357780,25.608; 357840,26.067; 357900,45.542; 357960,46.5; 358020,46.5; 358080,
        46.5; 358140,46.483; 358200,36.408; 358260,28.667; 358320,28.65; 358380,
        28.7; 358440,28.667; 358500,28.658; 358560,28.642; 358620,28.683; 358680,
        28.675; 358740,28.7; 358800,28.675; 358860,28.65; 358920,28.675; 358980,
        27.117; 359040,26.05; 359100,26.1; 359160,26.042; 359220,26.125; 359280,
        26.042; 359340,26.083; 359400,26.075; 359460,26.092; 359520,26.067; 359580,
        26.075; 359640,26.075; 359700,26.083; 359760,26.075; 359820,27.825; 359880,
        28.717; 359940,28.633; 360000,31.108; 360060,46.492; 360120,46.45; 360180,
        46.5; 360240,46.492; 360300,46.5; 360360,33.55; 360420,28.683; 360480,28.675;
        360540,28.675; 360600,28.625; 360660,28.675; 360720,28.667; 360780,29.675;
        360840,30.483; 360900,30.467; 360960,30.467; 361020,30.475; 361080,30.458;
        361140,30.483; 361200,30.433; 361260,30.433; 361320,30.5; 361380,30.467;
        361440,30.442; 361500,30.492; 361560,30.467; 361620,29.258; 361680,28.65;
        361740,28.7; 361800,28.675; 361860,28.683; 361920,28.667; 361980,28.675;
        362040,28.65; 362100,28.675; 362160,34.45; 362220,46.5; 362280,46.492; 362340,
        46.475; 362400,46.475; 362460,45.992; 362520,30.883; 362580,31.583; 362640,
        34.883; 362700,34.9; 362760,34.883; 362820,34.875; 362880,34.875; 362940,
        34.867; 363000,34.867; 363060,34.867; 363120,34.858; 363180,34.867; 363240,
        34.883; 363300,34.9; 363360,34.867; 363420,30.925; 363480,28.658; 363540,
        28.683; 363600,28.675; 363660,28.658; 363720,28.675; 363780,28.642; 363840,
        28.708; 363900,28.717; 363960,28.667; 364020,28.633; 364080,28.65; 364140,
        28.708; 364200,28.658; 364260,28.683; 364320,28.683; 364380,24.05; 364440,
        19.883; 364500,19.9; 364560,19.892; 364620,19.792; 364680,19.875; 364740,
        19.808; 364800,19.858; 364860,19.875; 364920,19.892; 364980,19.942; 365040,
        19.808; 365100,19.883; 365160,34.525; 365220,46.5; 365280,46.483; 365340,
        46.492; 365400,46.492; 365460,44.725; 365520,38.1; 365580,38.083; 365640,
        38.058; 365700,38.092; 365760,38.083; 365820,38.075; 365880,38.1; 365940,
        38.067; 366000,38.092; 366060,38.058; 366120,38.075; 366180,32.392; 366240,
        20.733; 366300,20.633; 366360,20.592; 366420,20.717; 366480,20.667; 366540,
        20.742; 366600,20.65; 366660,20.658; 366720,20.667; 366780,20.733; 366840,
        20.65; 366900,20.7; 366960,20.708; 367020,24.042; 367080,28.642; 367140,
        28.675; 367200,28.65; 367260,28.683; 367320,28.658; 367380,28.625; 367440,
        28.683; 367500,28.675; 367560,28.683; 367620,28.683; 367680,28.717; 367740,
        28.667; 367800,28.683; 367860,28.683; 367920,28.742; 367980,31.25; 368040,
        35.867; 368100,35.875; 368160,35.875; 368220,35.883; 368280,35.883; 368340,
        35.892; 368400,35.892; 368460,35.9; 368520,35.9; 368580,35.867; 368640,35.883;
        368700,35.883; 368760,35.85; 368820,36.308; 368880,46.483; 368940,46.492;
        369000,46.483; 369060,46.5; 369120,46.5; 369180,32.5; 369240,29.192; 369300,
        29.2; 369360,29.167; 369420,29.158; 369480,29.175; 369540,29.183; 369600,
        29.142; 369660,29.192; 369720,29.217; 369780,25.2; 369840,19.833; 369900,
        19.967; 369960,19.883; 370020,19.858; 370080,19.842; 370140,19.842; 370200,
        19.908; 370260,19.808; 370320,19.958; 370380,19.875; 370440,19.883; 370500,
        19.925; 370560,19.9; 370620,23.217; 370680,28.7; 370740,28.683; 370800,28.608;
        370860,28.683; 370920,28.683; 370980,36.717; 371040,46.483; 371100,46.5;
        371160,46.5; 371220,46.492; 371280,44.975; 371340,29.508; 371400,28.65;
        371460,28.667; 371520,28.65; 371580,26.658; 371640,24.683; 371700,24.717;
        371760,24.708; 371820,24.7; 371880,24.692; 371940,24.675; 372000,24.633;
        372060,24.7; 372120,24.733; 372180,24.667; 372240,24.658; 372300,24.683;
        372360,24.677; 372420,27.167; 372480,28.7; 372540,28.658; 372600,28.683;
        372660,28.675; 372720,28.65; 372780,28.642; 372840,28.667; 372900,28.667;
        372960,28.7; 373020,28.7; 373080,28.683; 373140,41.733; 373200,46.467; 373260,
        46.483; 373320,46.5; 373380,46.467; 373440,39.917; 373500,20.317; 373560,
        20.008; 373620,19.85; 373680,19.85; 373740,19.867; 373800,19.917; 373860,
        19.875; 373920,19.883; 373980,19.883; 374040,19.867; 374100,19.908; 374160,
        19.908; 374220,24.017; 374280,28.65; 374340,28.667; 374400,28.675; 374460,
        28.642; 374520,28.65; 374580,28.65; 374640,28.675; 374700,28.675; 374760,
        28.667; 374820,28.658; 374880,28.7; 374940,28.692; 375000,28.692; 375060,
        28.692; 375120,28.708; 375180,23.967; 375240,20.258; 375300,42.258; 375360,
        46.492; 375420,46.483; 375480,46.5; 375540,46.492; 375600,39.292; 375660,
        20.192; 375720,19.858; 375780,19.883; 375840,19.9; 375900,19.842; 375960,
        19.867; 376020,6.608; 376080,0; 376140,0; 376200,0; 376260,0; 376320,0;
        376380,0; 376440,0; 376500,0; 376560,0; 376620,0; 376680,0; 376740,0; 376800,
        0; 376860,0; 376920,0; 376980,0; 377040,0; 377100,0; 377160,0; 377220,0;
        377280,0; 377340,0; 377400,0; 377460,0; 377520,0; 377580,0; 377640,0; 377700,
        0; 377760,0; 377820,0; 377880,0; 377940,0; 378000,0; 378060,0; 378120,0;
        378180,0; 378240,0; 378300,0; 378360,0; 378420,0; 378480,0; 378540,0; 378600,
        0; 378660,0; 378720,0; 378780,0; 378840,0; 378900,0; 378960,0; 379020,0;
        379080,0; 379140,0; 379200,0; 379260,0; 379320,0; 379380,0; 379440,0; 379500,
        0; 379560,0; 379620,0; 379680,25.05; 379740,32.658; 379800,32.658; 379860,
        32.675; 379920,32.65; 379980,32.667; 380040,32.683; 380100,32.692; 380160,
        32.658; 380220,32.65; 380280,32.7; 380340,32.717; 380400,32.608; 380460,
        32.7; 380520,32.667; 380580,27.575; 380640,22.5; 380700,22.467; 380760,22.492;
        380820,22.433; 380880,22.467; 380940,22.45; 381000,22.483; 381060,22.433;
        381120,22.467; 381180,22.492; 381240,22.45; 381300,22.433; 381360,22.492;
        381420,25.85; 381480,28.667; 381540,28.667; 381600,28.65; 381660,28.675;
        381720,28.658; 381780,28.658; 381840,28.65; 381900,28.692; 381960,28.683;
        382020,44.808; 382080,46.492; 382140,46.467; 382200,46.5; 382260,46.467;
        382320,37.692; 382380,25.6; 382440,23.375; 382500,23.367; 382560,23.358;
        382620,23.442; 382680,23.392; 382740,23.383; 382800,23.425; 382860,23.4;
        382920,23.442; 382980,23.342; 383040,23.325; 383100,23.367; 383160,23.342;
        383220,26.508; 383280,28.658; 383340,28.633; 383400,28.675; 383460,28.675;
        383520,28.683; 383580,28.675; 383640,28.675; 383700,28.658; 383760,28.683;
        383820,28.675; 383880,28.725; 383940,28.667; 384000,28.667; 384060,28.7;
        384120,30.4; 384180,46.492; 384240,46.492; 384300,46.5; 384360,46.475; 384420,
        46.483; 384480,30.842; 384540,21.208; 384600,21.175; 384660,21.2; 384720,
        21.083; 384780,21.125; 384840,21.217; 384900,21.158; 384960,21.192; 385020,
        7.017; 385080,0; 385140,0; 385200,0; 385260,0; 385320,0; 385380,0; 385440,
        0; 385500,0; 385560,0; 385620,0; 385680,0; 385740,0; 385800,0; 385860,0;
        385920,0; 385980,0; 386040,0; 386100,0; 386160,0; 386220,0; 386280,0; 386340,
        0; 386400,0; 386460,0; 386520,0; 386580,0; 386640,0; 386700,0; 386760,0;
        386820,0; 386880,0; 386940,0; 387000,0; 387060,0; 387120,0; 387180,0; 387240,
        0; 387300,0; 387360,0; 387420,0; 387480,0; 387540,0; 387600,0; 387660,0;
        387720,0; 387780,0; 387840,9.358; 387900,32.083; 387960,30.075; 388020,30.1;
        388080,30.1; 388140,30.067; 388200,30.083; 388260,30.1; 388320,30.067; 388380,
        30.05; 388440,30.067; 388500,30.092; 388560,30.067; 388620,29.125; 388680,
        28.675; 388740,28.675; 388800,28.667; 388860,28.642; 388920,28.667; 388980,
        28.667; 389040,28.7; 389100,28.7; 389160,28.692; 389220,28.658; 389280,38.05;
        389340,46.475; 389400,46.5; 389460,46.483; 389520,46.483; 389580,44.058;
        389640,24.45; 389700,23.4; 389760,23.367; 389820,23.383; 389880,23.375;
        389940,23.375; 390000,23.35; 390060,23.383; 390120,23.375; 390180,23.392;
        390240,23.467; 390300,23.383; 390360,23.383; 390420,7.775; 390480,0; 390540,
        0; 390600,0; 390660,0; 390720,0; 390780,0; 390840,0; 390900,0; 390960,0;
        391020,0; 391080,0; 391140,0; 391200,0; 391260,0; 391320,0; 391380,0; 391440,
        0; 391500,22.433; 391560,31.375; 391620,31.35; 391680,31.383; 391740,31.342;
        391800,31.367; 391860,31.4; 391920,31.358; 391980,31.35; 392040,31.383;
        392100,31.367; 392160,31.35; 392220,29.583; 392280,28.642; 392340,28.683;
        392400,28.667; 392460,28.675; 392520,28.633; 392580,28.692; 392640,28.683;
        392700,28.683; 392760,28.675; 392820,28.667; 392880,28.658; 392940,28.708;
        393000,28.7; 393060,28.683; 393120,28.667; 393180,27.167; 393240,40.067;
        393300,46.467; 393360,46.5; 393420,46.5; 393480,46.483; 393540,41.608; 393600,
        26.067; 393660,26.092; 393720,26.075; 393780,26.058; 393840,26.083; 393900,
        26.1; 393960,26.092; 394020,27.725; 394080,28.65; 394140,28.675; 394200,
        28.642; 394260,28.717; 394320,28.683; 394380,28.683; 394440,28.675; 394500,
        28.683; 394560,28.667; 394620,28.7; 394680,28.667; 394740,28.617; 394800,
        28.633; 394860,28.692; 394920,28.675; 394980,24.533; 395040,20.675; 395100,
        20.692; 395160,20.658; 395220,20.708; 395280,20.65; 395340,20.692; 395400,
        41.967; 395460,46.483; 395520,46.5; 395580,46.483; 395640,46.492; 395700,
        39.917; 395760,20.767; 395820,23.392; 395880,28.633; 395940,28.675; 396000,
        28.675; 396060,28.625; 396120,28.633; 396180,28.658; 396240,28.658; 396300,
        28.683; 396360,28.675; 396420,28.6; 396480,28.675; 396540,28.667; 396600,
        28.692; 396660,28.65; 396720,28.675; 396780,24.058; 396840,19.917; 396900,
        19.958; 396960,20.008; 397020,19.85; 397080,19.883; 397140,19.875; 397200,
        19.95; 397260,19.908; 397320,19.858; 397380,19.892; 397440,19.917; 397500,
        20.267; 397560,42.9; 397620,46.483; 397680,46.458; 397740,46.508; 397800,
        46.5; 397860,39.9; 397920,28.683; 397980,28.675; 398040,28.7; 398100,28.725;
        398160,28.667; 398220,28.658; 398280,28.633; 398340,28.65; 398400,28.658;
        398460,28.642; 398520,28.692; 398580,24.183; 398640,19.867; 398700,19.942;
        398760,19.817; 398820,19.808; 398880,19.917; 398940,19.817; 399000,19.908;
        399060,19.908; 399120,19.917; 399180,19.883; 399240,19.983; 399300,19.842;
        399360,19.875; 399420,9.908; 399480,0; 399540,0; 399600,0; 399660,0; 399720,
        0; 399780,0; 399840,0; 399900,0; 399960,0; 400020,0; 400080,0; 400140,0;
        400200,0; 400260,0; 400320,0; 400380,0; 400440,0; 400500,0; 400560,0; 400620,
        0; 400680,0; 400740,0; 400800,0; 400860,0; 400920,0; 400980,0; 401040,0;
        401100,0; 401160,0; 401220,0; 401280,0; 401340,0; 401400,0; 401460,0; 401520,
        0; 401580,0; 401640,0; 401700,0; 401760,0; 401820,0; 401880,0; 401940,0;
        402000,0; 402060,0; 402120,0; 402180,0; 402240,0; 402300,0; 402360,0; 402420,
        0; 402480,0; 402540,0; 402600,0; 402660,0; 402720,0; 402780,0; 402840,0;
        402900,0; 402960,0; 403020,0; 403080,0; 403140,0; 403200,0; 403260,0; 403320,
        0; 403380,0; 403440,0; 403500,0; 403560,0; 403620,0; 403680,0; 403740,0;
        403800,0; 403860,0; 403920,0; 403980,0; 404040,0; 404100,0; 404160,0; 404220,
        0; 404280,0; 404340,0; 404400,0; 404460,0; 404520,0; 404580,0; 404640,0;
        404700,0; 404760,0; 404820,0; 404880,0; 404940,0; 405000,0; 405060,0; 405120,
        0; 405180,0; 405240,0; 405300,0; 405360,0; 405420,0; 405480,0; 405540,0;
        405600,0; 405660,0; 405720,0; 405780,0; 405840,0; 405900,0; 405960,0; 406020,
        0; 406080,0; 406140,0; 406200,0; 406260,0; 406320,0; 406380,0; 406440,0;
        406500,0; 406560,0; 406620,0; 406680,0; 406740,0; 406800,0; 406860,0; 406920,
        0; 406980,0; 407040,0; 407100,0; 407160,0; 407220,0; 407280,0; 407340,0;
        407400,0; 407460,0; 407520,0; 407580,0; 407640,0; 407700,0; 407760,0; 407820,
        0; 407880,0; 407940,0; 408000,0; 408060,0; 408120,0; 408180,0; 408240,0;
        408300,0; 408360,0; 408420,0; 408480,0; 408540,0; 408600,0; 408660,0; 408720,
        0; 408780,0; 408840,0; 408900,0; 408960,0; 409020,0; 409080,0; 409140,0;
        409200,0; 409260,0; 409320,0; 409380,0; 409440,0; 409500,0; 409560,0; 409620,
        0; 409680,0; 409740,0; 409800,0; 409860,0; 409920,0; 409980,0; 410040,0;
        410100,0; 410160,0; 410220,0; 410280,0; 410340,0; 410400,0; 410460,0; 410520,
        0; 410580,0; 410640,0; 410700,0; 410760,0; 410820,0; 410880,0; 410940,0;
        411000,0; 411060,0; 411120,0; 411180,0; 411240,0; 411300,0; 411360,0; 411420,
        0; 411480,0; 411540,0; 411600,0; 411660,0; 411720,0; 411780,0; 411840,0;
        411900,0; 411960,0; 412020,0; 412080,9.875; 412140,30.95; 412200,28.658;
        412260,28.692; 412320,28.642; 412380,28.692; 412440,28.675; 412500,36.15;
        412560,46.5; 412620,46.483; 412680,46.467; 412740,46.5; 412800,45.2; 412860,
        29.592; 412920,28.633; 412980,23.958; 413040,19.883; 413100,19.892; 413160,
        19.875; 413220,19.833; 413280,19.9; 413340,19.817; 413400,19.858; 413460,
        19.917; 413520,19.917; 413580,19.875; 413640,19.85; 413700,19.867; 413760,
        19.85; 413820,6.592; 413880,0; 413940,0; 414000,0; 414060,0; 414120,0; 414180,
        0; 414240,0; 414300,0; 414360,0; 414420,0; 414480,0; 414540,0; 414600,0;
        414660,0; 414720,0; 414780,0; 414840,0; 414900,22.2; 414960,34.5; 415020,
        34.442; 415080,34.475; 415140,34.492; 415200,34.483; 415260,34.492; 415320,
        34.492; 415380,34.467; 415440,34.5; 415500,34.5; 415560,34.458; 415620,30.533;
        415680,28.7; 415740,28.7; 415800,28.7; 415860,28.717; 415920,28.675; 415980,
        28.65; 416040,28.692; 416100,28.7; 416160,28.667; 416220,28.717; 416280,
        28.708; 416340,28.65; 416400,28.658; 416460,37.908; 416520,46.492; 416580,
        51.233; 416640,54.867; 416700,54.867; 416760,54.883; 416820,54.9; 416880,
        54.867; 416940,54.875; 417000,54.883; 417060,54.867; 417120,54.85; 417180,
        54.867; 417240,54.883; 417300,54.9; 417360,54.875; 417420,26.417; 417480,
        0; 417540,0; 417600,0; 417660,0; 417720,0; 417780,0; 417840,0; 417900,0;
        417960,0; 418020,0; 418080,0; 418140,0; 418200,0; 418260,0; 418320,0; 418380,
        0; 418440,0; 418500,3.7; 418560,41.658; 418620,57.867; 418680,59.9; 418740,
        59.867; 418800,59.875; 418860,59.892; 418920,59.883; 418980,59.9; 419040,
        59.891; 419100,59.883; 419160,59.9; 419220,42.375; 419280,0; 419340,0; 419400,
        0; 419460,0; 419520,0; 419580,0; 419640,0; 419700,0; 419760,0; 419820,0;
        419880,0; 419940,0; 420000,0; 420060,0; 420120,0; 420180,0; 420240,0; 420300,
        0.708; 420360,36.1; 420420,55.85; 420480,59.867; 420540,59.9; 420600,59.9;
        420660,59.892; 420720,59.875; 420780,59.883; 420840,59.892; 420900,59.9;
        420960,59.9; 421020,33.908; 421080,0; 421140,0; 421200,0; 421260,0; 421320,
        0; 421380,0; 421440,0; 421500,0; 421560,0; 421620,0; 421680,0; 421740,0;
        421800,0; 421860,0; 421920,0; 421980,0; 422040,0; 422100,1.158; 422160,38;
        422220,56.55; 422280,59.9; 422340,59.9; 422400,59.9; 422460,59.883; 422520,
        59.9; 422580,59.883; 422640,59.9; 422700,59.9; 422760,59.9; 422820,52.55;
        422880,31.008; 422940,30.867; 423000,30.858; 423060,30.892; 423120,30.875;
        423180,30.842; 423240,30.875; 423300,30.875; 423360,30.9; 423420,30.892;
        423480,30.858; 423540,30.9; 423600,30.917; 423660,30.892; 423720,30.867;
        423780,33.683; 423840,50.033; 423900,57.2; 423960,57.192; 424020,57.183;
        424080,57.2; 424140,57.2; 424200,57.183; 424260,57.175; 424320,57.167; 424380,
        57.183; 424440,57.2; 424500,57.175; 424560,57.2; 424620,32.483; 424680,0;
        424740,0; 424800,0; 424860,0; 424920,0; 424980,0; 425040,0; 425100,0; 425160,
        0; 425220,0; 425280,0; 425340,0; 425400,0; 425460,0; 425520,0; 425580,0;
        425640,0; 425700,0.242; 425760,33.683; 425820,55.208; 425880,59.9; 425940,
        59.883; 426000,59.867; 426060,59.883; 426120,59.883; 426180,59.9; 426240,
        59.9; 426300,59.883; 426360,59.9; 426420,59.9; 426480,59.65; 426540,59.383;
        426600,59.383; 426660,59.383; 426720,59.383; 426780,59.4; 426840,59.4; 426900,
        59.4; 426960,59.4; 427020,59.383; 427080,59.4; 427140,59.4; 427200,59.4;
        427260,59.35; 427320,59.383; 427380,59.65; 427440,59.875; 427500,59.883;
        427560,59.9; 427620,59.883; 427680,59.9; 427740,59.883; 427800,59.875; 427860,
        59.9; 427920,59.867; 427980,59.875; 428040,59.9; 428100,59.892; 428160,59.875;
        428220,59.883; 428280,59.875; 428340,59.858; 428400,59.883; 428460,59.9;
        428520,59.883; 428580,59.883; 428640,59.9; 428700,59.867; 428760,59.883;
        428820,59.9; 428880,59.875; 428940,59.875; 429000,59.883; 429060,59.883;
        429120,59.883; 429180,59.892; 429240,59.892; 429300,59.883; 429360,59.867;
        429420,59.9; 429480,59.9; 429540,59.9; 429600,59.9; 429660,59.883; 429720,
        59.875; 429780,59.867; 429840,59.883; 429900,59.9; 429960,59.9; 430020,59.883;
        430080,59.883; 430140,59.883; 430200,59.892; 430260,59.9; 430320,59.883;
        430380,59.883; 430440,59.9; 430500,59.883; 430560,59.883; 430620,59.883;
        430680,59.892; 430740,59.867; 430800,59.9; 430860,59.883; 430920,59.842;
        430980,59.633; 431040,59.383; 431100,59.358; 431160,59.4; 431220,59.4; 431280,
        59.392; 431340,59.375; 431400,59.367; 431460,59.392; 431520,59.392; 431580,
        59.383; 431640,59.392; 431700,59.4; 431760,59.658; 431820,59.9; 431880,59.892;
        431940,59.9; 432000,59.883; 432060,59.9; 432120,59.9; 432180,59.883; 432240,
        59.9; 432300,59.892; 432360,59.875; 432420,59.892; 432480,59.9; 432540,59.883;
        432600,59.883; 432660,59.883; 432720,59.9; 432780,59.892; 432840,59.875;
        432900,59.9; 432960,59.9; 433020,59.875; 433080,59.883; 433140,59.883; 433200,
        59.892; 433260,59.9; 433320,59.867; 433380,59.9; 433440,59.9; 433500,59.9;
        433560,59.9; 433620,59.85; 433680,59.9; 433740,59.883; 433800,59.892; 433860,
        59.9; 433920,59.875; 433980,59.883; 434040,59.883; 434100,59.9; 434160,59.9;
        434220,59.892; 434280,59.883; 434340,59.9; 434400,59.875; 434460,59.883;
        434520,59.633; 434580,59.4; 434640,59.4; 434700,59.383; 434760,59.4; 434820,
        59.383; 434880,59.4; 434940,59.367; 435000,59.4; 435060,59.383; 435120,59.392;
        435180,59.4; 435240,59.4; 435300,59.383; 435360,33.783; 435420,0; 435480,
        0; 435540,0; 435600,0; 435660,0; 435720,0; 435780,0; 435840,0; 435900,0;
        435960,0; 436020,0; 436080,0; 436140,0; 436200,0; 436260,0; 436320,0; 436380,
        0; 436440,0; 436500,14.767; 436560,48.358; 436620,59.642; 436680,59.883;
        436740,59.9; 436800,59.875; 436860,59.867; 436920,59.867; 436980,59.9; 437040,
        59.9; 437100,59.892; 437160,42.408; 437220,0; 437280,0; 437340,0; 437400,
        0; 437460,0; 437520,0; 437580,0; 437640,0; 437700,0; 437760,0; 437820,0;
        437880,0; 437940,0; 438000,0; 438060,0; 438120,0; 438180,0; 438240,0; 438300,
        26.725; 438360,53.208; 438420,59.35; 438480,59.4; 438540,59.392; 438600,
        59.392; 438660,59.367; 438720,59.4; 438780,59.367; 438840,59.367; 438900,
        59.392; 438960,49.9; 439020,28.833; 439080,28.717; 439140,28.642; 439200,
        28.65; 439260,28.65; 439320,28.658; 439380,28.642; 439440,28.633; 439500,
        28.65; 439560,28.683; 439620,28.642; 439680,28.692; 439740,28.725; 439800,
        28.725; 439860,28.708; 439920,32.375; 439980,49.342; 440040,59.7; 440100,
        59.9; 440160,59.9; 440220,59.892; 440280,59.867; 440340,59.9; 440400,59.9;
        440460,59.9; 440520,59.9; 440580,59.883; 440640,59.875; 440700,59.883; 440760,
        50.617; 440820,30.967; 440880,30.9; 440940,30.833; 441000,30.875; 441060,
        30.883; 441120,30.875; 441180,30.883; 441240,30.9; 441300,30.867; 441360,
        30.858; 441420,30.917; 441480,30.883; 441540,30.883; 441600,30.933; 441660,
        30.85; 441720,34.758; 441780,51.592; 441840,58.467; 441900,58.5; 441960,
        58.483; 442020,58.492; 442080,58.475; 442140,58.483; 442200,58.458; 442260,
        58.458; 442320,58.5; 442380,58.483; 442440,58.483; 442500,58.492; 442560,
        49.067; 442620,28.817; 442680,28.658; 442740,28.683; 442800,28.733; 442860,
        28.692; 442920,28.692; 442980,28.675; 443040,28.7; 443100,28.658; 443160,
        28.658; 443220,28.658; 443280,28.708; 443340,28.658; 443400,28.642; 443460,
        28.675; 443520,32.4; 443580,49.308; 443640,59.717; 443700,59.9; 443760,59.875;
        443820,59.9; 443880,59.883; 443940,59.883; 444000,59.85; 444060,59.9; 444120,
        59.875; 444180,59.9; 444240,59.9; 444300,59.9; 444360,50.75; 444420,28.95;
        444480,28.7; 444540,28.667; 444600,28.675; 444660,28.667; 444720,28.65;
        444780,28.65; 444840,28.633; 444900,28.675; 444960,28.708; 445020,28.725;
        445080,28.658; 445140,28.667; 445200,28.692; 445260,28.708; 445320,32.475;
        445380,49.325; 445440,59.725; 445500,59.858; 445560,59.867; 445620,59.882;
        445680,59.883; 445740,59.883; 445800,59.883; 445860,59.9; 445920,59.883;
        445980,59.875; 446040,59.883; 446100,59.9; 446160,52.4; 446220,29.258; 446280,
        28.625; 446340,28.65; 446400,28.667; 446460,28.658; 446520,28.683; 446580,
        28.642; 446640,28.683; 446700,28.658; 446760,28.658; 446820,28.65; 446880,
        28.683; 446940,28.692; 447000,28.683; 447060,28.667; 447120,31.658; 447180,
        47.992; 447240,59.55; 447300,59.883; 447360,59.9; 447420,59.883; 447480,
        59.9; 447540,59.9; 447600,59.9; 447660,59.883; 447720,59.9; 447780,59.883;
        447840,59.883; 447900,59.9; 447960,33.983; 448020,0; 448080,0; 448140,0;
        448200,0; 448260,0; 448320,0; 448380,0; 448440,0; 448500,0; 448560,0; 448620,
        0; 448680,0; 448740,0; 448800,0; 448860,0; 448920,0; 448980,0; 449040,0;
        449100,22.208; 449160,51.5; 449220,58.883; 449280,58.883; 449340,58.9; 449400,
        58.9; 449460,58.9; 449520,58.883; 449580,58.883; 449640,58.9; 449700,58.867;
        449760,33.417; 449820,0; 449880,0; 449940,0; 450000,0; 450060,0; 450120,
        0; 450180,0; 450240,0; 450300,0; 450360,0; 450420,0; 450480,0; 450540,0;
        450600,0; 450660,0; 450720,0; 450780,0; 450840,0; 450900,0; 450960,0; 451020,
        0; 451080,0; 451140,0; 451200,0; 451260,0; 451320,0; 451380,0; 451440,0;
        451500,0; 451560,0; 451620,0; 451680,0; 451740,0; 451800,0; 451860,0; 451920,
        0; 451980,0; 452040,0; 452100,0; 452160,0; 452220,0; 452280,0; 452340,0;
        452400,0; 452460,0; 452520,0; 452580,0; 452640,0; 452700,0; 452760,0; 452820,
        0; 452880,0; 452940,0; 453000,0; 453060,0; 453120,0; 453180,0; 453240,0;
        453300,0; 453360,0; 453420,0; 453480,0; 453540,0; 453600,0; 453660,0; 453720,
        0; 453780,0; 453840,0; 453900,0; 453960,0; 454020,0; 454080,0; 454140,0;
        454200,0; 454260,0; 454320,0; 454380,0; 454440,0; 454500,0; 454560,0; 454620,
        0; 454680,0; 454740,0; 454800,0; 454860,0; 454920,0; 454980,0; 455040,0;
        455100,0; 455160,0; 455220,0; 455280,0; 455340,0; 455400,0; 455460,0; 455520,
        0; 455580,0; 455640,0; 455700,0; 455760,0; 455820,0; 455880,0; 455940,0;
        456000,0; 456060,0; 456120,0; 456180,0; 456240,0; 456300,0; 456360,0; 456420,
        0; 456480,0; 456540,0; 456600,0; 456660,0; 456720,0; 456780,0; 456840,0;
        456900,0; 456960,0; 457020,9.2; 457080,31.733; 457140,29.6; 457200,29.567;
        457260,29.55; 457320,29.558; 457380,29.567; 457440,29.567; 457500,29.558;
        457560,29.575; 457620,29.608; 457680,29.542; 457740,29.583; 457800,29.558;
        457860,29.558; 457920,25.35; 457980,19.842; 458040,19.833; 458100,19.917;
        458160,19.892; 458220,19.883; 458280,19.867; 458340,19.842; 458400,19.867;
        458460,19.767; 458520,19.833; 458580,19.858; 458640,19.867; 458700,19.917;
        458760,23.383; 458820,28.75; 458880,28.692; 458940,28.658; 459000,42.058;
        459060,46.483; 459120,46.483; 459180,46.467; 459240,46.483; 459300,41.017;
        459360,28.65; 459420,28.65; 459480,28.667; 459540,28.692; 459600,28.65;
        459660,28.658; 459720,25.267; 459780,21.192; 459840,21.225; 459900,21.208;
        459960,21.225; 460020,21.183; 460080,21.183; 460140,21.092; 460200,21.142;
        460260,21.142; 460320,21.2; 460380,21.283; 460440,21.175; 460500,21.175;
        460560,8.875; 460620,0; 460680,0; 460740,0; 460800,0; 460860,0; 460920,0;
        460980,0; 461040,0; 461100,0; 461160,0; 461220,0; 461280,0; 461340,0; 461400,
        0; 461460,0; 461520,0; 461580,0; 461640,0; 461700,0; 461760,0; 461820,0;
        461880,0; 461940,0; 462000,0; 462060,0; 462120,0; 462180,0; 462240,0; 462300,
        0; 462360,0; 462420,0; 462480,0; 462540,0; 462600,0; 462660,0; 462720,0;
        462780,0; 462840,0; 462900,0; 462960,0; 463020,0; 463080,0; 463140,0; 463200,
        0; 463260,0; 463320,0; 463380,0; 463440,0; 463500,0; 463560,0; 463620,0;
        463680,0; 463740,0; 463800,0; 463860,0; 463920,0; 463980,0; 464040,0; 464100,
        0; 464160,0; 464220,0; 464280,0; 464340,0; 464400,0; 464460,0; 464520,0;
        464580,0; 464640,0; 464700,0; 464760,0; 464820,0; 464880,0; 464940,0; 465000,
        0; 465060,0; 465120,0; 465180,0; 465240,0; 465300,0; 465360,0; 465420,0;
        465480,0; 465540,0; 465600,0; 465660,0; 465720,0; 465780,0; 465840,0; 465900,
        0; 465960,0; 466020,0; 466080,0; 466140,0; 466200,0; 466260,0; 466320,0;
        466380,0; 466440,0; 466500,0; 466560,0; 466620,0; 466680,0; 466740,0; 466800,
        0; 466860,0; 466920,0; 466980,0; 467040,0; 467100,0; 467160,0; 467220,0;
        467280,0; 467340,0; 467400,0; 467460,0; 467520,0; 467580,0; 467640,0; 467700,
        0; 467760,0; 467820,0; 467880,0; 467940,0; 468000,0; 468060,0; 468120,0;
        468180,0; 468240,0; 468300,0; 468360,0; 468420,0; 468480,0; 468540,0; 468600,
        0; 468660,0; 468720,0; 468780,0; 468840,0; 468900,0; 468960,0; 469020,0;
        469080,3.075; 469140,33.25; 469200,28.033; 469260,33.008; 469320,33.167;
        469380,32.5; 469440,22.808; 469500,26.925; 469560,19.817; 469620,19.942;
        469680,19.875; 469740,20.425; 469800,27.517; 469860,25.967; 469920,25.933;
        469980,33.658; 470040,46.5; 470100,46.467; 470160,46.5; 470220,46.475; 470280,
        42.575; 470340,0; 470400,0; 470460,0; 470520,0; 470580,0; 470640,2.033;
        470700,32.733; 470760,30.967; 470820,26.142; 470880,24.95; 470940,20.033;
        471000,19.983; 471060,19.917; 471120,19.858; 471180,19.883; 471240,19.883;
        471300,19.908; 471360,19.875; 471420,19.942; 471480,19.908; 471540,19.858;
        471600,19.808; 471660,19.9; 471720,19.908; 471780,19.883; 471840,19.908;
        471900,19.85; 471960,19.883; 472020,19.875; 472080,19.867; 472140,19.842;
        472200,19.842; 472260,19.942; 472320,19.883; 472380,19.867; 472440,19.833;
        472500,19.875; 472560,19.933; 472620,33.708; 472680,46.483; 472740,46.475;
        472800,46.483; 472860,19.375; 472920,0; 472980,0; 473040,0; 473100,0; 473160,
        0; 473220,0; 473280,0; 473340,0; 473400,0; 473460,0; 473520,0; 473580,0;
        473640,0; 473700,0; 473760,0; 473820,0; 473880,0; 473940,0; 474000,0; 474060,
        0; 474120,0; 474180,0; 474240,0; 474300,0; 474360,0; 474420,0; 474480,0;
        474540,0; 474600,0; 474660,0; 474720,0; 474780,0; 474840,0; 474900,0; 474960,
        0; 475020,0; 475080,0; 475140,0; 475200,0; 475260,0; 475320,0; 475380,0;
        475440,0; 475500,0; 475560,0; 475620,0; 475680,0; 475740,0; 475800,0; 475860,
        0; 475920,0; 475980,0; 476040,0; 476100,0; 476160,16.567; 476220,29.825;
        476280,33.583; 476340,46.15; 476400,46.483; 476460,46.458; 476520,46.5;
        476580,46.467; 476640,3.867; 476700,0; 476760,0; 476820,0; 476880,0; 476940,
        8.967; 477000,33.942; 477060,29.842; 477120,26.075; 477180,23.708; 477240,
        19.85; 477300,19.933; 477360,19.892; 477420,19.85; 477480,19.875; 477540,
        19.858; 477600,19.867; 477660,19.792; 477720,19.842; 477780,19.842; 477840,
        19.858; 477900,19.908; 477960,19.825; 478020,19.883; 478080,19.958; 478140,
        19.858; 478200,19.933; 478260,19.875; 478320,19.917; 478380,19.908; 478440,
        19.85; 478500,19.85; 478560,19.875; 478620,19.925; 478680,19.9; 478740,19.942;
        478800,19.867; 478860,19.917; 478920,38.283; 478980,46.5; 479040,46.467;
        479100,15.492; 479160,0; 479220,0; 479280,0; 479340,0; 479400,0; 479460,
        0; 479520,0; 479580,0; 479640,0; 479700,0; 479760,0; 479820,0; 479880,0;
        479940,0; 480000,0; 480060,0; 480120,0; 480180,0; 480240,0; 480300,0; 480360,
        0; 480420,0; 480480,0; 480540,0; 480600,0; 480660,0; 480720,0; 480780,0;
        480840,0; 480900,0; 480960,0; 481020,0; 481080,0; 481140,0; 481200,0; 481260,
        0; 481320,0; 481380,0; 481440,0; 481500,0; 481560,0; 481620,0; 481680,0;
        481740,0; 481800,0; 481860,0; 481920,0; 481980,0; 482040,0; 482100,0; 482160,
        0; 482220,0; 482280,0; 482340,0; 482400,0; 482460,0; 482520,0; 482580,0;
        482640,0; 482700,0; 482760,0; 482820,0; 482880,0; 482940,0; 483000,0; 483060,
        0; 483120,0; 483180,0; 483240,0; 483300,0; 483360,0; 483420,0; 483480,0;
        483540,0; 483600,0; 483660,0; 483720,0; 483780,0; 483840,0; 483900,0; 483960,
        0; 484020,0; 484080,0; 484140,0; 484200,0; 484260,0; 484320,0; 484380,0;
        484440,0; 484500,0; 484560,0; 484620,0; 484680,0; 484740,0; 484800,0; 484860,
        0; 484920,0; 484980,0; 485040,0; 485100,0; 485160,0; 485220,0; 485280,0;
        485340,0; 485400,0; 485460,0; 485520,0; 485580,0; 485640,0; 485700,0; 485760,
        0; 485820,0; 485880,0; 485940,0; 486000,0; 486060,0; 486120,0; 486180,0;
        486240,0; 486300,0; 486360,0; 486420,0; 486480,0; 486540,0; 486600,0; 486660,
        0; 486720,0; 486780,0; 486840,0; 486900,0; 486960,0; 487020,0; 487080,0;
        487140,0; 487200,0; 487260,0; 487320,0; 487380,0; 487440,0; 487500,0; 487560,
        0; 487620,0; 487680,0; 487740,0; 487800,0; 487860,0; 487920,0; 487980,0;
        488040,0; 488100,0; 488160,0; 488220,0; 488280,0; 488340,0; 488400,0; 488460,
        0; 488520,0; 488580,0; 488640,0; 488700,0; 488760,0; 488820,0; 488880,0;
        488940,0; 489000,0; 489060,0; 489120,0; 489180,0; 489240,0; 489300,0; 489360,
        0; 489420,0; 489480,0; 489540,0; 489600,0; 489660,0; 489720,0; 489780,0;
        489840,0; 489900,0; 489960,0; 490020,0; 490080,0; 490140,0; 490200,0; 490260,
        0; 490320,0; 490380,0; 490440,0; 490500,0; 490560,0; 490620,0; 490680,0;
        490740,0; 490800,0; 490860,0; 490920,0; 490980,0; 491040,0; 491100,0; 491160,
        0; 491220,0; 491280,0; 491340,0; 491400,0; 491460,0; 491520,0; 491580,0;
        491640,0; 491700,0; 491760,0; 491820,0; 491880,0; 491940,0; 492000,0; 492060,
        0; 492120,0; 492180,0; 492240,0; 492300,0; 492360,0; 492420,0; 492480,0;
        492540,0; 492600,0; 492660,0; 492720,0; 492780,0; 492840,0; 492900,0; 492960,
        0; 493020,0; 493080,0; 493140,0; 493200,0; 493260,0; 493320,0; 493380,0;
        493440,0; 493500,0; 493560,0; 493620,0; 493680,0; 493740,0; 493800,0; 493860,
        0; 493920,0; 493980,0; 494040,0; 494100,0; 494160,0; 494220,0; 494280,0;
        494340,0; 494400,0; 494460,0; 494520,0; 494580,0; 494640,0; 494700,0; 494760,
        0; 494820,0; 494880,0; 494940,0; 495000,0; 495060,0; 495120,0; 495180,0;
        495240,0; 495300,0; 495360,0; 495420,0; 495480,0; 495540,0; 495600,0; 495660,
        0; 495720,0; 495780,0; 495840,0; 495900,0; 495960,0; 496020,0; 496080,0;
        496140,0; 496200,0; 496260,0; 496320,0; 496380,0; 496440,0; 496500,0; 496560,
        0; 496620,0; 496680,0; 496740,0; 496800,0; 496860,0; 496920,0; 496980,0;
        497040,0; 497100,0; 497160,0; 497220,0; 497280,0; 497340,0; 497400,0; 497460,
        0; 497520,0; 497580,0; 497640,0; 497700,0; 497760,0; 497820,0; 497880,0;
        497940,0; 498000,0; 498060,0; 498120,0; 498180,0; 498240,0; 498300,0; 498360,
        14.833; 498420,0; 498480,0; 498540,0; 498600,0; 498660,0; 498720,0; 498780,
        0; 498840,9.117; 498900,34; 498960,29.642; 499020,43.392; 499080,46.475;
        499140,46.475; 499200,46.483; 499260,46.492; 499320,19.375; 499380,0; 499440,
        0; 499500,0; 499560,0; 499620,23.642; 499680,33.167; 499740,32.55; 499800,
        31.067; 499860,25.892; 499920,23.908; 499980,25.692; 500040,23.533; 500100,
        22.283; 500160,22.292; 500220,22.283; 500280,22.308; 500340,22.283; 500400,
        22.258; 500460,22.317; 500520,22.275; 500580,22.308; 500640,22.233; 500700,
        22.225; 500760,20.633; 500820,19.933; 500880,19.883; 500940,19.842; 501000,
        19.9; 501060,19.95; 501120,19.833; 501180,19.933; 501240,19.867; 501300,
        19.883; 501360,19.875; 501420,19.9; 501480,19.917; 501540,20.7; 501600,43.55;
        501660,46.467; 501720,46.5; 501780,46.5; 501840,46.467; 501900,15.483; 501960,
        0; 502020,0; 502080,0; 502140,0; 502200,0; 502260,0; 502320,0; 502380,0.983;
        502440,29.967; 502500,27.825; 502560,19.908; 502620,19.883; 502680,19.858;
        502740,19.875; 502800,19.883; 502860,19.892; 502920,19.842; 502980,19.908;
        503040,19.867; 503100,19.925; 503160,19.858; 503220,19.767; 503280,19.892;
        503340,19.842; 503400,19.867; 503460,19.867; 503520,19.792; 503580,19.817;
        503640,19.858; 503700,19.842; 503760,19.833; 503820,19.867; 503880,19.836;
        503940,19.875; 504000,19.925; 504060,19.875; 504120,19.908; 504180,19.85;
        504240,19.9; 504300,19.875; 504360,26.475; 504420,46.467; 504480,46.483;
        504540,42.592; 504600,0; 504660,0; 504720,0; 504780,0; 504840,0; 504900,
        0; 504960,0; 505020,0; 505080,0; 505140,0; 505200,0; 505260,0; 505320,0;
        505380,0; 505440,0; 505500,0; 505560,0; 505620,0; 505680,0; 505740,0; 505800,
        0; 505860,0; 505920,0; 505980,0; 506040,0; 506100,0; 506160,0; 506220,0;
        506280,0; 506340,0; 506400,0; 506460,0; 506520,0; 506580,0; 506640,0; 506700,
        0; 506760,0; 506820,0; 506880,0; 506940,0; 507000,0; 507060,0; 507120,0;
        507180,0; 507240,0; 507300,0; 507360,0; 507420,0; 507480,0; 507540,0; 507600,
        0; 507660,0; 507720,0; 507780,0; 507840,0; 507900,0; 507960,0; 508020,0;
        508080,0; 508140,0; 508200,0; 508260,0; 508320,0; 508380,0; 508440,0; 508500,
        0; 508560,22.325; 508620,29.433; 508680,35.4; 508740,46.492; 508800,46.483;
        508860,46.5; 508920,46.5; 508980,42.625; 509040,0; 509100,0; 509160,0; 509220,
        0; 509280,0; 509340,22.617; 509400,33.183; 509460,32.6; 509520,32.45; 509580,
        24.933; 509640,19.875; 509700,22.283; 509760,20.55; 509820,26.217; 509880,
        31.142; 509940,29.167; 510000,28.175; 510060,22; 510120,23.867; 510180,23.617;
        510240,21.208; 510300,20.375; 510360,20.4; 510420,20.375; 510480,20.408;
        510540,20.383; 510600,20.358; 510660,20.442; 510720,20.383; 510780,20.392;
        510840,20.433; 510900,20.358; 510960,20.467; 511020,20.425; 511080,20.392;
        511140,20.3; 511200,20.433; 511260,20.192; 511320,19.825; 511380,20.883;
        511440,43.975; 511500,46.483; 511560,46.442; 511620,46.492; 511680,46.5;
        511740,15.5; 511800,0; 511860,0; 511920,0; 511980,0; 512040,0; 512100,0;
        512160,0; 512220,0; 512280,25.192; 512340,30.942; 512400,20.017; 512460,
        19.808; 512520,19.85; 512580,19.85; 512640,19.817; 512700,19.9; 512760,19.858;
        512820,19.967; 512880,19.925; 512940,19.833; 513000,19.883; 513060,19.85;
        513120,19.925; 513180,19.883; 513240,19.908; 513300,19.817; 513360,19.958;
        513420,19.867; 513480,19.875; 513540,19.875; 513600,19.85; 513660,19.883;
        513720,19.908; 513780,19.85; 513840,19.9; 513900,19.825; 513960,19.883;
        514020,19.867; 514080,19.792; 514140,19.8; 514200,23.075; 514260,46.5; 514320,
        46.458; 514380,46.475; 514440,38.717; 514500,0; 514560,0; 514620,0; 514680,
        0; 514740,0; 514800,0; 514860,0; 514920,0; 514980,0; 515040,0; 515100,0;
        515160,0; 515220,0; 515280,0; 515340,0; 515400,0; 515460,0; 515520,0; 515580,
        0; 515640,0; 515700,0; 515760,0; 515820,0; 515880,0; 515940,0; 516000,0;
        516060,0; 516120,0; 516180,0; 516240,0; 516300,0; 516360,0; 516420,0; 516480,
        0; 516540,0; 516600,0; 516660,0; 516720,0; 516780,0; 516840,0; 516900,0;
        516960,0; 517020,0; 517080,0; 517140,0; 517200,0; 517260,0; 517320,0; 517380,
        0; 517440,0; 517500,0; 517560,0; 517620,0; 517680,0; 517740,0; 517800,0;
        517860,0; 517920,0; 517980,0; 518040,0; 518100,0; 518160,0; 518220,0; 518280,
        17.775; 518340,29.767; 518400,33.567; 518460,46.192; 518520,46.5; 518580,
        46.483; 518640,46.475; 518700,46.492; 518760,3.875; 518820,0; 518880,0;
        518940,0; 519000,0; 519060,13.792; 519120,33.542; 519180,32.433; 519240,
        30.258; 519300,28.392; 519360,21.867; 519420,24.842; 519480,24.125; 519540,
        22.392; 519600,24.1; 519660,26.325; 519720,26.508; 519780,25.808; 519840,
        23.158; 519900,20.608; 519960,20.292; 520020,20.333; 520080,20.25; 520140,
        25.75; 520200,24.9; 520260,24.642; 520320,22.075; 520380,19.958; 520440,
        19.808; 520500,19.875; 520560,19.842; 520620,19.9; 520680,20.283; 520740,
        22.092; 520800,22.3; 520860,21.05; 520920,19.9; 520980,19.942; 521040,42.4;
        521100,46.467; 521160,46.5; 521220,46.483; 521280,46.5; 521340,19.358; 521400,
        0; 521460,0; 521520,0; 521580,0; 521640,0; 521700,0; 521760,0; 521820,0;
        521880,17.6; 521940,32.375; 522000,21.142; 522060,19.792; 522120,19.85;
        522180,19.942; 522240,19.833; 522300,19.817; 522360,19.858; 522420,19.875;
        522480,19.85; 522540,19.875; 522600,19.933; 522660,19.825; 522720,19.842;
        522780,19.942; 522840,19.875; 522900,19.908; 522960,19.892; 523020,19.917;
        523080,19.858; 523140,19.875; 523200,19.883; 523260,19.908; 523320,19.817;
        523380,19.892; 523440,19.792; 523500,19.842; 523560,19.825; 523620,19.8;
        523680,19.95; 523740,19.842; 523800,20.367; 523860,43.108; 523920,46.45;
        523980,46.5; 524040,42.625; 524100,0; 524160,0; 524220,0; 524280,0; 524340,
        0; 524400,0; 524460,0; 524520,0; 524580,0; 524640,0; 524700,0; 524760,0;
        524820,0; 524880,0; 524940,0; 525000,0; 525060,0; 525120,0; 525180,0; 525240,
        0; 525300,0; 525360,0; 525420,0; 525480,0; 525540,0; 525600,0; 525660,0;
        525720,0; 525780,0; 525840,0; 525900,0; 525960,0; 526020,0; 526080,0; 526140,
        0; 526200,0; 526260,0; 526320,0; 526380,0; 526440,0; 526500,0; 526560,0;
        526620,0; 526680,0; 526740,0; 526800,0; 526860,0; 526920,0; 526980,0; 527040,
        0; 527100,0; 527160,0; 527220,0; 527280,0; 527340,0; 527400,0; 527460,0;
        527520,0; 527580,0; 527640,0; 527700,0; 527760,0; 527820,0; 527880,0; 527940,
        21.808; 528000,30.075; 528060,35.017; 528120,46.483; 528180,46.467; 528240,
        46.475; 528300,46.458; 528360,46.5; 528420,0; 528480,0; 528540,0; 528600,
        0; 528660,0; 528720,19.25; 528780,33.183; 528840,33.158; 528900,33.15; 528960,
        30.408; 529020,24.658; 529080,28.1; 529140,20.967; 529200,23.892; 529260,
        23.875; 529320,23.917; 529380,23.858; 529440,23.892; 529500,23.9; 529560,
        23.842; 529620,23.917; 529680,23.9; 529740,23.658; 529800,21.283; 529860,
        20.092; 529920,20.05; 529980,20.058; 530040,20.108; 530100,20.075; 530160,
        20.1; 530220,20.1; 530280,20.083; 530340,20.083; 530400,20.033; 530460,20;
        530520,20.117; 530580,20.167; 530640,20.033; 530700,20.1; 530760,24.167;
        530820,46.225; 530880,46.492; 530940,46.467; 531000,46.5; 531060,46.5; 531120,
        0; 531180,0; 531240,0; 531300,0; 531360,0; 531420,0; 531480,0; 531540,0;
        531600,1.592; 531660,32.667; 531720,27.992; 531780,19.825; 531840,19.9;
        531900,19.842; 531960,19.792; 532020,19.875; 532080,19.983; 532140,19.883;
        532200,19.892; 532260,19.875; 532320,19.825; 532380,19.867; 532440,19.867;
        532500,19.9; 532560,19.908; 532620,19.917; 532680,19.85; 532740,19.858;
        532800,19.842; 532860,19.85; 532920,19.892; 532980,19.908; 533040,19.925;
        533100,19.9; 533160,19.908; 533220,19.908; 533280,19.883; 533340,19.883;
        533400,19.817; 533460,19.875; 533520,19.908; 533580,31.083; 533640,46.467;
        533700,46.5; 533760,46.483; 533820,31; 533880,0; 533940,0; 534000,0; 534060,
        0; 534120,0; 534180,0; 534240,0; 534300,0; 534360,0; 534420,0; 534480,0;
        534540,0; 534600,0; 534660,0; 534720,0; 534780,0; 534840,0; 534900,0; 534960,
        0; 535020,0; 535080,0; 535140,0; 535200,0; 535260,0; 535320,0; 535380,0;
        535440,0; 535500,0; 535560,0; 535620,0; 535680,0; 535740,0; 535800,0; 535860,
        0; 535920,0; 535980,0; 536040,0; 536100,0; 536160,0; 536220,0; 536280,0;
        536340,0; 536400,0; 536460,0; 536520,0; 536580,0; 536640,0; 536700,0; 536760,
        0; 536820,0; 536880,0; 536940,0; 537000,0; 537060,0; 537120,0; 537180,0;
        537240,0; 537300,0; 537360,0; 537420,0; 537480,0; 537540,0; 537600,0; 537660,
        1.167; 537720,30.233; 537780,29.458; 537840,38.858; 537900,46.475; 537960,
        46.475; 538020,46.5; 538080,46.483; 538140,38.617; 538200,0; 538260,0; 538320,
        0; 538380,0; 538440,0; 538500,29.25; 538560,33.2; 538620,33.167; 538680,
        33.175; 538740,27.242; 538800,25.992; 538860,26.817; 538920,21.575; 538980,
        25.058; 539040,26.475; 539100,26.483; 539160,26.475; 539220,26.425; 539280,
        25.133; 539340,22.233; 539400,21.508; 539460,21.483; 539520,21.458; 539580,
        21.7; 539640,24.258; 539700,25.675; 539760,25.133; 539820,22.358; 539880,
        20.133; 539940,19.817; 540000,19.933; 540060,19.867; 540120,25.392; 540180,
        24.15; 540240,24.192; 540300,22.675; 540360,20.133; 540420,19.825; 540480,
        19.792; 540540,30.175; 540600,46.475; 540660,46.475; 540720,46.5; 540780,
        46.5; 540840,42.558; 540900,0; 540960,0; 541020,0; 541080,0; 541140,0; 541200,
        0; 541260,0; 541320,0; 541380,9.392; 541440,33.992; 541500,25.1; 541560,
        19.875; 541620,19.825; 541680,19.875; 541740,19.9; 541800,19.975; 541860,
        19.967; 541920,19.942; 541980,19.917; 542040,19.95; 542100,19.958; 542160,
        19.858; 542220,19.9; 542280,19.875; 542340,19.85; 542400,19.833; 542460,
        19.892; 542520,19.917; 542580,19.883; 542640,19.842; 542700,19.808; 542760,
        19.925; 542820,19.908; 542880,19.842; 542940,19.817; 543000,19.925; 543060,
        19.842; 543120,19.85; 543180,19.925; 543240,19.858; 543300,19.917; 543360,
        39.242; 543420,46.475; 543480,46.467; 543540,46.492; 543600,27.108; 543660,
        0; 543720,0; 543780,0; 543840,0; 543900,0; 543960,0; 544020,0; 544080,0;
        544140,0; 544200,0; 544260,0; 544320,0; 544380,0; 544440,0; 544500,0; 544560,
        0; 544620,0; 544680,0; 544740,0; 544800,0; 544860,0; 544920,0; 544980,0;
        545040,0; 545100,0; 545160,0; 545220,0; 545280,0; 545340,0; 545400,0; 545460,
        0; 545520,0; 545580,0; 545640,0; 545700,0; 545760,0; 545820,0; 545880,0;
        545940,0; 546000,0; 546060,0; 546120,0; 546180,0; 546240,0; 546300,0; 546360,
        0; 546420,0; 546480,0; 546540,0; 546600,0; 546660,0; 546720,0; 546780,0;
        546840,0; 546900,0; 546960,0; 547020,0; 547080,0; 547140,0; 547200,0; 547260,
        0; 547320,0; 547380,1.183; 547440,29.992; 547500,29.033; 547560,38.608;
        547620,46.467; 547680,46.483; 547740,46.5; 547800,46.467; 547860,38.6; 547920,
        0; 547980,0; 548040,0; 548100,0; 548160,0.592; 548220,30.517; 548280,33.192;
        548340,32.858; 548400,33.042; 548460,23.333; 548520,26.533; 548580,25.458;
        548640,21.808; 548700,24.867; 548760,27.167; 548820,27.242; 548880,27.067;
        548940,24.658; 549000,21.975; 549060,21.15; 549120,21.183; 549180,21.208;
        549240,21.133; 549300,21.117; 549360,21.158; 549420,21.117; 549480,21.175;
        549540,21.25; 549600,21.167; 549660,21.133; 549720,21.142; 549780,21.183;
        549840,21.175; 549900,21.183; 549960,21.15; 550020,20.2; 550080,19.892;
        550140,19.85; 550200,19.85; 550260,36.092; 550320,46.483; 550380,46.5; 550440,
        46.483; 550500,46.5; 550560,30.983; 550620,0; 550680,0; 550740,0; 550800,
        0; 550860,0; 550920,0; 550980,0; 551040,0; 551100,5.258; 551160,33.767;
        551220,24.783; 551280,19.833; 551340,19.867; 551400,19.833; 551460,19.958;
        551520,19.858; 551580,19.9; 551640,19.917; 551700,19.867; 551760,19.817;
        551820,19.833; 551880,19.883; 551940,19.942; 552000,19.85; 552060,19.917;
        552120,19.933; 552180,19.933; 552240,19.908; 552300,19.842; 552360,19.85;
        552420,19.892; 552480,19.825; 552540,19.775; 552600,19.9; 552660,19.85;
        552720,19.958; 552780,19.825; 552840,19.883; 552900,19.833; 552960,19.842;
        553020,19.933; 553080,34.85; 553140,46.483; 553200,46.442; 553260,38.733;
        553320,0; 553380,0; 553440,0; 553500,0; 553560,0; 553620,0; 553680,0; 553740,
        0; 553800,0; 553860,0; 553920,0; 553980,0; 554040,0; 554100,0; 554160,0;
        554220,0; 554280,0; 554340,0; 554400,0; 554460,0; 554520,0; 554580,0; 554640,
        0; 554700,0; 554760,0; 554820,0; 554880,0; 554940,0; 555000,0; 555060,0;
        555120,0; 555180,0; 555240,0; 555300,0; 555360,0; 555420,0; 555480,0; 555540,
        0; 555600,0; 555660,0; 555720,0; 555780,0; 555840,0; 555900,0; 555960,0;
        556020,0; 556080,0; 556140,0; 556200,0; 556260,0; 556320,0; 556380,0; 556440,
        0; 556500,0; 556560,0; 556620,0; 556680,0; 556740,0; 556800,0; 556860,0;
        556920,0; 556980,0; 557040,0; 557100,0; 557160,0; 557220,0; 557280,0; 557340,
        0; 557400,0; 557460,0; 557520,0; 557580,0; 557640,0; 557700,0; 557760,0;
        557820,0; 557880,0; 557940,0; 558000,0; 558060,0; 558120,0; 558180,0; 558240,
        0; 558300,0; 558360,0; 558420,0; 558480,0; 558540,0; 558600,0; 558660,0;
        558720,0; 558780,0; 558840,0; 558900,0; 558960,0; 559020,0; 559080,0; 559140,
        0; 559200,0; 559260,0; 559320,0; 559380,0; 559440,0; 559500,0; 559560,0;
        559620,0; 559680,0; 559740,0; 559800,0; 559860,0; 559920,0; 559980,0; 560040,
        0; 560100,0; 560160,0; 560220,0; 560280,0; 560340,0; 560400,0; 560460,0;
        560520,0; 560580,0; 560640,0; 560700,0; 560760,0; 560820,0; 560880,0; 560940,
        0; 561000,0; 561060,0; 561120,0; 561180,0; 561240,0; 561300,0; 561360,0;
        561420,0; 561480,0; 561540,0; 561600,0; 561660,0; 561720,0; 561780,0; 561840,
        12.16; 561900,0; 561960,0; 562020,0; 562080,0; 562140,0; 562200,0; 562260,
        0; 562320,6.167; 562380,7.044; 562440,0; 562500,0; 562560,0; 562620,0; 562680,
        0; 562740,0; 562800,1.5; 562860,31.058; 562920,32.05; 562980,32.02; 563040,
        46.5; 563100,46.48; 563160,46.467; 563220,46.5; 563280,29.062; 563340,0;
        563400,0; 563460,0; 563520,0; 563580,0; 563640,0; 563700,0; 563760,25.667;
        563820,23.34; 563880,24.125; 563940,46.208; 564000,23.25; 564060,0; 564120,
        0; 564180,0; 564240,0; 564300,0; 564360,22.96; 564420,27.217; 564480,24.425;
        564540,46.44; 564600,7.75; 564660,0; 564720,0; 564780,0; 564840,0; 564900,
        0; 564960,0.7; 565020,28.633; 565080,25.612; 565140,25.7; 565200,38.733;
        565260,0; 565320,0; 565380,0; 565440,0; 565500,0; 565560,0; 565620,0; 565680,
        0; 565740,0; 565800,0; 565860,10.3; 565920,0; 565980,0.067; 566040,0; 566100,
        0; 566160,0; 566220,0; 566280,0; 566340,6.683; 566400,32.808; 566460,24.042;
        566520,35.692; 566580,46.475; 566640,46.475; 566700,34.842; 566760,0; 566820,
        0; 566880,0; 566940,0; 567000,1.517; 567060,30.042; 567120,20.417; 567180,
        29.017; 567240,46.475; 567300,0; 567360,0; 567420,0; 567480,0; 567540,0;
        567600,0; 567660,20.367; 567720,26.158; 567780,25.49; 567840,46.475; 567900,
        11.625; 567960,0; 568020,0; 568080,0; 568140,0; 568200,0; 568260,8.925;
        568320,30.325; 568380,23.45; 568440,43.942; 568500,15.483; 568560,0; 568620,
        0; 568680,0; 568740,0; 568800,0; 568860,8.2; 568920,32.55; 568980,23.858;
        569040,42.775; 569100,38.75; 569160,0; 569220,0; 569280,0; 569340,0; 569400,
        0; 569460,21.717; 569520,27.092; 569580,25.06; 569640,46.467; 569700,31;
        569760,0; 569820,0; 569880,0; 569940,0; 570000,1.55; 570060,31; 570120,22.542;
        570180,28.25; 570240,46.467; 570300,19.358; 570360,0; 570420,0; 570480,0;
        570540,0; 570600,0; 570660,19.608; 570720,27.558; 570780,24.617; 570840,
        46.483; 570900,38.75; 570960,0; 571020,0; 571080,0; 571140,0; 571200,0.367;
        571260,30; 571320,23.708; 571380,28.27; 571440,46.475; 571500,11.608; 571560,
        0; 571620,0; 571680,0; 571740,0; 571800,0; 571860,16.825; 571920,27.95;
        571980,20.742; 572040,43.375; 572100,19.35; 572160,0; 572220,0; 572280,0;
        572340,0; 572400,0; 572460,0; 572520,0; 572580,0; 572640,0; 572700,0; 572760,
        0; 572820,0; 572880,0; 572940,0; 573000,0; 573060,0; 573120,0; 573180,0;
        573240,0; 573300,0; 573360,0; 573420,0; 573480,0; 573540,0; 573600,0; 573660,
        0; 573720,0; 573780,0; 573840,0; 573900,0; 573960,0; 574020,0; 574080,0;
        574140,0; 574200,0; 574260,0; 574320,0; 574380,0; 574440,0; 574500,0; 574560,
        0; 574620,0; 574680,0; 574740,0; 574800,0; 574860,0; 574920,0; 574980,0;
        575040,0; 575100,0; 575160,0; 575220,0; 575280,0; 575340,0; 575400,0; 575460,
        0; 575520,0; 575580,0; 575640,0; 575700,0; 575760,0; 575820,0; 575880,0;
        575940,0; 576000,0; 576060,0; 576120,0; 576180,0; 576240,0; 576300,0; 576360,
        0; 576420,0; 576480,0; 576540,0; 576600,0; 576660,0; 576720,0; 576780,0;
        576840,0; 576900,0; 576960,0; 577020,0; 577080,0; 577140,0; 577200,0; 577260,
        0; 577320,0; 577380,0; 577440,0; 577500,0; 577560,0; 577620,0; 577680,0;
        577740,0; 577800,0; 577860,0; 577920,0; 577980,0; 578040,0; 578100,0; 578160,
        0; 578220,0; 578280,0; 578340,0; 578400,0; 578460,0; 578520,0; 578580,0;
        578640,0; 578700,0; 578760,0; 578820,0; 578880,0; 578940,0; 579000,0; 579060,
        0; 579120,0; 579180,0; 579240,0; 579300,0; 579360,0; 579420,0; 579480,0;
        579540,0; 579600,0; 579660,0; 579720,0; 579780,0; 579840,0; 579900,0; 579960,
        0; 580020,0; 580080,0; 580140,0; 580200,0; 580260,0; 580320,0; 580380,0;
        580440,2.842; 580500,32.69; 580560,33.15; 580620,40.517; 580680,46.47; 580740,
        46.442; 580800,46.483; 580860,46.5; 580920,27.125; 580980,0; 581040,0; 581100,
        0; 581160,18.167; 581220,33.16; 581280,32.01; 581340,33.158; 581400,25.71;
        581460,19.81; 581520,19.867; 581580,21.53; 581640,28.558; 581700,26.25;
        581760,21.02; 581820,22.033; 581880,20.48; 581940,19.836; 582000,19.892;
        582060,19.858; 582120,19.89; 582180,9.89; 582240,0; 582300,0; 582360,0;
        582420,0; 582480,0; 582540,0; 582600,0; 582660,0; 582720,0; 582780,0; 582840,
        0; 582900,0; 582960,0; 583020,0; 583080,0; 583140,0; 583200,0; 583260,0;
        583320,0; 583380,0; 583440,0; 583500,0; 583560,0; 583620,0; 583680,0; 583740,
        0; 583800,0; 583860,0; 583920,0; 583980,0; 584040,0; 584100,0; 584160,0;
        584220,0; 584280,0; 584340,0; 584400,0; 584460,0; 584520,0; 584580,9.2;
        584640,31.958; 584700,32.667; 584760,33.2; 584820,32.35; 584880,22.575;
        584940,32.433; 585000,21.91; 585060,19.875; 585120,19.85; 585180,19.95;
        585240,19.925; 585300,22.592; 585360,22.4; 585420,22.367; 585480,22.033;
        585540,19.86; 585600,19.917; 585660,19.89; 585720,19.869; 585780,21.155;
        585840,28.708; 585900,20.183; 585960,40.378; 586020,46.469; 586080,46.48;
        586140,46.5; 586200,0; 586260,0; 586320,0; 586380,0; 586440,0; 586500,0;
        586560,15.525; 586620,29.217; 586680,19.975; 586740,42.467; 586800,46.45;
        586860,0; 586920,0; 586980,0; 587040,0; 587100,0; 587160,18.658; 587220,
        26.283; 587280,25.875; 587340,45.983; 587400,11.608; 587460,0; 587520,0;
        587580,0; 587640,0; 587700,0; 587760,0; 587820,17.89; 587880,0; 587940,20.558;
        588000,41.76; 588060,15.5; 588120,0; 588180,0; 588240,0; 588300,0; 588360,
        0; 588420,0; 588480,0; 588540,0; 588600,0; 588660,26.558; 588720,23.22;
        588780,27.01; 588840,38.742; 588900,0; 588960,0; 589020,0; 589080,0; 589140,
        0; 589200,0; 589260,0; 589320,0; 589380,0; 589440,0; 589500,0; 589560,0;
        589620,0; 589680,0; 589740,0; 589800,26.6; 589860,25.8; 589920,24.642; 589980,
        34.858; 590040,0; 590100,0; 590160,0; 590220,0; 590280,0; 590340,0; 590400,
        0; 590460,0; 590520,0; 590580,0; 590640,0; 590700,0; 590760,0; 590820,0;
        590880,0; 590940,0; 591000,0; 591060,0; 591120,0; 591180,0; 591240,0; 591300,
        8.58; 591360,0; 591420,0; 591480,0; 591540,0; 591600,0; 591660,0; 591720,
        0; 591780,1.358; 591840,20.742; 591900,20.042; 591960,28.892; 592020,30.992;
        592080,0; 592140,0; 592200,0; 592260,0; 592320,0; 592380,0; 592440,0; 592500,
        0; 592560,0; 592620,0; 592680,0; 592740,0; 592800,0; 592860,0; 592920,0;
        592980,0; 593040,0; 593100,0; 593160,0; 593220,0; 593280,0; 593340,0; 593400,
        0; 593460,0; 593520,0; 593580,0; 593640,0; 593700,0; 593760,0; 593820,0;
        593880,0; 593940,5.233; 594000,32.7; 594060,0; 594120,33.525; 594180,27.88;
        594240,0; 594300,0; 594360,0; 594420,0; 594480,0; 594540,0; 594600,0; 594660,
        0; 594720,0; 594780,0; 594840,0; 594900,0; 594960,0; 595020,0; 595080,0;
        595140,0; 595200,0; 595260,0; 595320,0; 595380,0; 595440,17.367; 595500,
        24.533; 595560,20.333; 595620,42.45; 595680,0; 595740,0; 595800,0; 595860,
        0; 595920,0; 595980,0; 596040,0; 596100,10.3; 596160,29.833; 596220,19.95;
        596280,37.175; 596340,3.867; 596400,0; 596460,0; 596520,0; 596580,0; 596640,
        0; 596700,0; 596760,0; 596820,0; 596880,0; 596940,0; 597000,19.23; 597060,
        21.5; 597120,20.6; 597180,38.35; 597240,0; 597300,0; 597360,0; 597420,0;
        597480,0; 597540,0; 597600,0; 597660,0; 597720,0; 597780,0; 597840,0; 597900,
        0; 597960,0; 598020,0; 598080,0; 598140,0; 598200,0; 598260,0; 598320,0;
        598380,0; 598440,0; 598500,21.65; 598560,25.125; 598620,22.5; 598680,35.09;
        598740,0; 598800,0; 598860,0; 598920,0; 598980,0; 599040,0; 599100,0; 599160,
        0; 599220,0; 599280,0; 599340,0; 599400,0; 599460,0; 599520,0; 599580,0;
        599640,0; 599700,23.65; 599760,19.875; 599820,24.808; 599880,23.23; 599940,
        0; 600000,0; 600060,0; 600120,0; 600180,0; 600240,0; 600300,0; 600360,0;
        600420,0; 600480,0; 600540,0; 600600,18.07; 600660,21.808; 600720,20.425;
        600780,28.27; 600840,0; 600900,0; 600960,0; 601020,0; 601080,0; 601140,0;
        601200,0; 601260,0; 601320,0; 601380,0; 601440,0; 601500,0; 601560,0; 601620,
        0; 601680,0; 601740,0; 601800,0; 601860,0; 601920,0; 601980,0; 602040,0;
        602100,0; 602160,0; 602220,0; 602280,0; 602340,0; 602400,0; 602460,0; 602520,
        0; 602580,0; 602640,0; 602700,0; 602760,0; 602820,0; 602880,0; 602940,2.2;
        603000,30.95; 603060,27.35; 603120,30.017; 603180,23.25; 603240,0; 603300,
        0; 603360,0; 603420,0; 603480,0; 603540,0; 603600,0; 603660,0; 603720,0;
        603780,0; 603840,0; 603900,0; 603960,0; 604020,0; 604080,0; 604140,0; 604200,
        0; 604260,0; 604320,0; 604380,0.75])
    annotation (Placement(transformation(extent={{-90,66},{-70,86}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[60,1.343; 120,1.423; 180,
        1.502; 240,1.492; 300,1.482; 360,1.46; 420,1.429; 480,1.425; 540,1.457;
        600,1.496; 660,1.523; 720,1.53; 780,1.503; 840,1.469; 900,1.442; 960,
        1.421; 1020,1.436; 1080,1.451; 1140,1.468; 1200,1.526; 1260,1.557; 1320,
        1.582; 1380,1.565; 1440,1.559; 1500,1.588; 1560,1.603; 1620,1.633; 1680,
        1.634; 1740,1.647; 1800,1.633; 1860,1.634; 1920,1.607; 1980,1.59; 2040,
        1.595; 2100,1.566; 2160,1.534; 2220,1.512; 2280,1.518; 2340,1.499; 2400,
        1.457; 2460,1.438; 2520,1.453; 2580,1.478; 2640,1.544; 2700,1.612; 2760,
        1.612; 2820,1.643; 2880,1.692; 2940,1.696; 3000,1.723; 3060,1.74; 3120,
        1.751; 3180,1.789; 3240,1.797; 3300,1.811; 3360,1.845; 3420,1.892; 3480,
        1.887; 3540,1.9; 3600,1.915; 3660,1.927; 3720,1.919; 3780,1.913; 3840,
        1.916; 3900,1.895; 3960,1.899; 4020,1.854; 4080,1.853; 4140,1.855; 4200,
        1.857; 4260,1.862; 4320,1.877; 4380,1.88; 4440,1.862; 4500,1.861; 4560,
        1.88; 4620,1.882; 4680,1.906; 4740,1.923; 4800,1.946; 4860,1.942; 4920,
        1.897; 4980,1.892; 5040,1.863; 5100,1.856; 5160,1.825; 5220,1.817; 5280,
        1.87; 5340,1.901; 5400,1.947; 5460,1.968; 5520,1.983; 5580,2.023; 5640,
        2.058; 5700,2.078; 5760,2.103; 5820,2.111; 5880,2.097; 5940,2.087; 6000,
        2.132; 6060,2.138; 6120,2.139; 6180,2.167; 6240,2.169; 6300,2.163; 6360,
        2.149; 6420,2.115; 6480,2.066; 6540,2.054; 6600,2.062; 6660,2.068; 6720,
        2.091; 6780,2.105; 6840,2.072; 6900,2.053; 6960,2.062; 7020,2.11; 7080,
        2.104; 7140,2.073; 7200,2.041; 7260,2.008; 7320,1.953; 7380,1.942; 7440,
        1.932; 7500,1.93; 7560,1.91; 7620,1.877; 7680,1.854; 7740,1.787; 7800,
        1.74; 7860,1.713; 7920,1.695; 7980,1.694; 8040,1.702; 8100,1.693; 8160,
        1.683; 8220,1.698; 8280,1.718; 8340,1.708; 8400,1.703; 8460,1.686; 8520,
        1.683; 8580,1.675; 8640,1.655; 8700,1.631; 8760,1.625; 8820,1.609; 8880,
        1.59; 8940,1.567; 9000,1.531; 9060,1.503; 9120,1.462; 9180,1.461; 9240,
        1.459; 9300,1.455; 9360,1.454; 9420,1.47; 9480,1.47; 9540,1.489; 9600,
        1.506; 9660,1.518; 9720,1.508; 9780,1.499; 9840,1.493; 9900,1.474; 9960,
        1.487; 10020,1.492; 10080,1.493; 10140,1.48; 10200,1.496; 10260,1.488;
        10320,1.498; 10380,1.505; 10440,1.491; 10500,1.484; 10560,1.482; 10620,
        1.468; 10680,1.473; 10740,1.457; 10800,1.451; 10860,1.431; 10920,1.409;
        10980,1.414; 11040,1.423; 11100,1.434; 11160,1.431; 11220,1.45; 11280,
        1.44; 11340,1.44; 11400,1.413; 11460,1.372; 11520,1.366; 11580,1.367;
        11640,1.367; 11700,1.348; 11760,1.326; 11820,1.333; 11880,1.341; 11940,
        1.343; 12000,1.344; 12060,1.367; 12120,1.353; 12180,1.345; 12240,1.343;
        12300,1.344; 12360,1.346; 12420,1.379; 12480,1.398; 12540,1.411; 12600,
        1.434; 12660,1.447; 12720,1.442; 12780,1.43; 12840,1.421; 12900,1.422;
        12960,1.408; 13020,1.403; 13080,1.386; 13140,1.371; 13200,1.37; 13260,
        1.359; 13320,1.349; 13380,1.339; 13440,1.331; 13500,1.345; 13560,1.352;
        13620,1.377; 13680,1.391; 13740,1.413; 13800,1.394; 13860,1.399; 13920,
        1.392; 13980,1.372; 14040,1.371; 14100,1.392; 14160,1.398; 14220,1.369;
        14280,1.367; 14340,1.372; 14400,1.373; 14460,1.366; 14520,1.362; 14580,
        1.353; 14640,1.363; 14700,1.347; 14760,1.367; 14820,1.39; 14880,1.395;
        14940,1.399; 15000,1.403; 15060,1.409; 15120,1.427; 15180,1.422; 15240,
        1.447; 15300,1.444; 15360,1.456; 15420,1.46; 15480,1.472; 15540,1.472;
        15600,1.515; 15660,1.498; 15720,1.486; 15780,1.482; 15840,1.49; 15900,
        1.458; 15960,1.452; 16020,1.417; 16080,1.415; 16140,1.412; 16200,1.394;
        16260,1.391; 16320,1.402; 16380,1.383; 16440,1.377; 16500,1.397; 16560,
        1.389; 16620,1.402; 16680,1.397; 16740,1.417; 16800,1.438; 16860,1.41;
        16920,1.424; 16980,1.43; 17040,1.427; 17100,1.439; 17160,1.401; 17220,
        1.426; 17280,1.442; 17340,1.413; 17400,1.421; 17460,1.414; 17520,1.408;
        17580,1.371; 17640,1.354; 17700,1.337; 17760,1.335; 17820,1.341; 17880,
        1.307; 17940,1.318; 18000,1.296; 18060,1.289; 18120,1.287; 18180,1.291;
        18240,1.285; 18300,1.277; 18360,1.298; 18420,1.283; 18480,1.307; 18540,
        1.296; 18600,1.315; 18660,1.338; 18720,1.327; 18780,1.346; 18840,1.368;
        18900,1.381; 18960,1.387; 19020,1.403; 19080,1.427; 19140,1.417; 19200,
        1.398; 19260,1.383; 19320,1.373; 19380,1.385; 19440,1.368; 19500,1.367;
        19560,1.338; 19620,1.383; 19680,1.364; 19740,1.389; 19800,1.378; 19860,
        1.362; 19920,1.353; 19980,1.35; 20040,1.341; 20100,1.324; 20160,1.325;
        20220,1.33; 20280,1.303; 20340,1.338; 20400,1.323; 20460,1.31; 20520,
        1.322; 20580,1.3; 20640,1.303; 20700,1.297; 20760,1.279; 20820,1.288;
        20880,1.264; 20940,1.239; 21000,1.249; 21060,1.231; 21120,1.225; 21180,
        1.208; 21240,1.24; 21300,1.239; 21360,1.251; 21420,1.268; 21480,1.249;
        21540,1.284; 21600,1.265; 21660,1.284; 21720,1.233; 21780,1.257; 21840,
        1.281; 21900,1.277; 21960,1.275; 22020,1.285; 22080,1.253; 22140,1.267;
        22200,1.226; 22260,1.203; 22320,1.208; 22380,1.236; 22440,1.204; 22500,
        1.177; 22560,1.16; 22620,1.16; 22680,1.136; 22740,1.124; 22800,1.099;
        22860,1.103; 22920,1.095; 22980,1.117; 23040,1.097; 23100,1.103; 23160,
        1.106; 23220,1.086; 23280,1.085; 23340,1.082; 23400,1.063; 23460,1.065;
        23520,1.075; 23580,1.056; 23640,1.06; 23700,1.07; 23760,1.027; 23820,
        1.035; 23880,1.023; 23940,1.008; 24000,0.988; 24060,0.986; 24120,0.973;
        24180,0.957; 24240,0.937; 24300,0.907; 24360,0.897; 24420,0.89; 24480,
        0.891; 24540,0.865; 24600,0.838; 24660,0.848; 24720,0.83; 24780,0.827;
        24840,0.832; 24900,0.846; 24960,0.852; 25020,0.838; 25080,0.824; 25140,
        0.818; 25200,0.815; 25260,0.808; 25320,0.788; 25380,0.777; 25440,0.783;
        25500,0.76; 25560,0.738; 25620,0.731; 25680,0.733; 25740,0.734; 25800,
        0.718; 25860,0.733; 25920,0.718; 25980,0.716; 26040,0.705; 26100,0.695;
        26160,0.678; 26220,0.658; 26280,0.636; 26340,0.618; 26400,0.615; 26460,
        0.63; 26520,0.602; 26580,0.612; 26640,0.601; 26700,0.59; 26760,0.591;
        26820,0.582; 26880,0.57; 26940,0.575; 27000,0.564; 27060,0.549; 27120,
        0.561; 27180,0.58; 27240,0.575; 27300,0.569; 27360,0.562; 27420,0.563;
        27480,0.554; 27540,0.565; 27600,0.574; 27660,0.582; 27720,0.583; 27780,
        0.574; 27840,0.581; 27900,0.588; 27960,0.585; 28020,0.598; 28080,0.607;
        28140,0.65; 28200,0.606; 28260,0.592; 28320,0.589; 28380,0.627; 28440,
        0.608; 28500,0.586; 28560,0.6; 28620,0.604; 28680,0.617; 28740,0.621;
        28800,0.622; 28860,0.625; 28920,0.615; 28980,0.599; 29040,0.626; 29100,
        0.627; 29160,0.613; 29220,0.618; 29280,0.649; 29340,0.651; 29400,0.662;
        29460,0.643; 29520,0.65; 29580,0.662; 29640,0.669; 29700,0.689; 29760,
        0.682; 29820,0.689; 29880,0.683; 29940,0.664; 30000,0.642; 30060,0.66;
        30120,0.653; 30180,0.641; 30240,0.643; 30300,0.615; 30360,0.653; 30420,
        0.608; 30480,0.637; 30540,0.643; 30600,0.643; 30660,0.626; 30720,0.628;
        30780,0.676; 30840,0.658; 30900,0.664; 30960,0.642; 31020,0.652; 31080,
        0.666; 31140,0.704; 31200,0.669; 31260,0.675; 31320,0.717; 31380,0.703;
        31440,0.705; 31500,0.754; 31560,0.727; 31620,0.718; 31680,0.746; 31740,
        0.753; 31800,0.785; 31860,0.805; 31920,0.769; 31980,0.78; 32040,0.803;
        32100,0.814; 32160,0.811; 32220,0.818; 32280,0.847; 32340,0.845; 32400,
        0.852; 32460,0.89; 32520,0.906; 32580,0.903; 32640,0.914; 32700,0.924;
        32760,0.906; 32820,0.902; 32880,0.933; 32940,0.923; 33000,0.918; 33060,
        0.962; 33120,0.952; 33180,0.948; 33240,0.957; 33300,0.951; 33360,0.96;
        33420,0.909; 33480,0.947; 33540,0.999; 33600,1.01; 33660,1.015; 33720,
        1.02; 33780,1.023; 33840,1.012; 33900,1.041; 33960,1.076; 34020,1.095;
        34080,1.136; 34140,1.161; 34200,1.242; 34260,1.272; 34320,1.237; 34380,
        1.198; 34440,1.287; 34500,1.287; 34560,1.33; 34620,1.357; 34680,1.373;
        34740,1.408; 34800,1.38; 34860,1.283; 34920,1.335; 34980,1.363; 35040,
        1.38; 35100,1.411; 35160,1.456; 35220,1.484; 35280,1.473; 35340,1.465;
        35400,1.425; 35460,1.487; 35520,1.483; 35580,1.527; 35640,1.542; 35700,
        1.55; 35760,1.609; 35820,1.599; 35880,1.624; 35940,1.539; 36000,1.517;
        36060,1.657; 36120,1.753; 36180,1.727; 36240,1.742; 36300,1.766; 36360,
        1.784; 36420,1.696; 36480,1.649; 36540,1.77; 36600,1.792; 36660,1.795;
        36720,1.772; 36780,1.782; 36840,1.694; 36900,1.718; 36960,1.645; 37020,
        1.759; 37080,1.748; 37140,1.713; 37200,1.727; 37260,1.732; 37320,1.728;
        37380,1.732; 37440,1.743; 37500,1.695; 37560,1.632; 37620,1.614; 37680,
        1.668; 37740,1.686; 37800,1.65; 37860,1.635; 37920,1.629; 37980,1.592;
        38040,1.608; 38100,1.628; 38160,1.567; 38220,1.608; 38280,1.597; 38340,
        1.602; 38400,1.606; 38460,1.531; 38520,1.543; 38580,1.572; 38640,1.5;
        38700,1.5; 38760,1.43; 38820,1.336; 38880,1.257; 38940,1.194; 39000,
        1.168; 39060,1.148; 39120,1.172; 39180,1.149; 39240,1.153; 39300,1.082;
        39360,1.023; 39420,0.977; 39480,0.877; 39540,0.85; 39600,0.845; 39660,
        0.823; 39720,0.779; 39780,0.739; 39840,0.705; 39900,0.66; 39960,0.652;
        40020,0.662; 40080,0.63; 40140,0.61; 40200,0.635; 40260,0.626; 40320,
        0.609; 40380,0.587; 40440,0.537; 40500,0.503; 40560,0.543; 40620,0.516;
        40680,0.494; 40740,0.469; 40800,0.462; 40860,0.462; 40920,0.447; 40980,
        0.432; 41040,0.407; 41100,0.378; 41160,0.359; 41220,0.355; 41280,0.355;
        41340,0.357; 41400,0.37; 41460,0.37; 41520,0.358; 41580,0.326; 41640,
        0.32; 41700,0.324; 41760,0.336; 41820,0.362; 41880,0.349; 41940,0.293;
        42000,0.253; 42060,0.262; 42120,0.255; 42180,0.216; 42240,0.184; 42300,
        0.167; 42360,0.159; 42420,0.159; 42480,0.154; 42540,0.145; 42600,0.158;
        42660,0.167; 42720,0.182; 42780,0.167; 42840,0.144; 42900,0.157; 42960,
        0.179; 43020,0.208; 43080,0.191; 43140,0.157; 43200,0.174; 43260,0.208;
        43320,0.251; 43380,0.244; 43440,0.245; 43500,0.215; 43560,0.199; 43620,
        0.224; 43680,0.216; 43740,0.209; 43800,0.213; 43860,0.209; 43920,0.202;
        43980,0.208; 44040,0.215; 44100,0.197; 44160,0.176; 44220,0.157; 44280,
        0.134; 44340,0.127; 44400,0.134; 44460,0.149; 44520,0.17; 44580,0.184;
        44640,0.172; 44700,0.152; 44760,0.158; 44820,0.2; 44880,0.238; 44940,
        0.212; 45000,0.17; 45060,0.173; 45120,0.226; 45180,0.263; 45240,0.249;
        45300,0.251; 45360,0.249; 45420,0.233; 45480,0.223; 45540,0.202; 45600,
        0.169; 45660,0.167; 45720,0.159; 45780,0.165; 45840,0.182; 45900,0.198;
        45960,0.24; 46020,0.282; 46080,0.297; 46140,0.295; 46200,0.276; 46260,
        0.326; 46320,0.322; 46380,0.317; 46440,0.343; 46500,0.359; 46560,0.362;
        46620,0.34; 46680,0.382; 46740,0.387; 46800,0.384; 46860,0.38; 46920,
        0.314; 46980,0.281; 47040,0.287; 47100,0.273; 47160,0.302; 47220,0.254;
        47280,0.281; 47340,0.362; 47400,0.408; 47460,0.425; 47520,0.443; 47580,
        0.433; 47640,0.367; 47700,0.312; 47760,0.309; 47820,0.332; 47880,0.352;
        47940,0.375; 48000,0.389; 48060,0.403; 48120,0.368; 48180,0.322; 48240,
        0.307; 48300,0.343; 48360,0.398; 48420,0.405; 48480,0.359; 48540,0.328;
        48600,0.355; 48660,0.318; 48720,0.276; 48780,0.253; 48840,0.272; 48900,
        0.296; 48960,0.284; 49020,0.244; 49080,0.258; 49140,0.259; 49200,0.194;
        49260,0.183; 49320,0.202; 49380,0.214; 49440,0.241; 49500,0.23; 49560,
        0.211; 49620,0.207; 49680,0.215; 49740,0.266; 49800,0.323; 49860,0.312;
        49920,0.295; 49980,0.312; 50040,0.275; 50100,0.199; 50160,0.167; 50220,
        0.13; 50280,0.142; 50340,0.168; 50400,0.197; 50460,0.214; 50520,0.23;
        50580,0.245; 50640,0.222; 50700,0.233; 50760,0.206; 50820,0.178; 50880,
        0.208; 50940,0.233; 51000,0.254; 51060,0.262; 51120,0.248; 51180,0.243;
        51240,0.243; 51300,0.212; 51360,0.21; 51420,0.202; 51480,0.172; 51540,
        0.171; 51600,0.224; 51660,0.214; 51720,0.213; 51780,0.233; 51840,0.201;
        51900,0.188; 51960,0.175; 52020,0.143; 52080,0.159; 52140,0.152; 52200,
        0.184; 52260,0.247; 52320,0.291; 52380,0.316; 52440,0.312; 52500,0.352;
        52560,0.358; 52620,0.369; 52680,0.346; 52740,0.319; 52800,0.31; 52860,
        0.299; 52920,0.328; 52980,0.35; 53040,0.367; 53100,0.347; 53160,0.278;
        53220,0.243; 53280,0.27; 53340,0.253; 53400,0.215; 53460,0.218; 53520,
        0.245; 53580,0.246; 53640,0.239; 53700,0.224; 53760,0.266; 53820,0.264;
        53880,0.258; 53940,0.244; 54000,0.247; 54060,0.27; 54120,0.232; 54180,
        0.218; 54240,0.21; 54300,0.215; 54360,0.253; 54420,0.288; 54480,0.258;
        54540,0.239; 54600,0.208; 54660,0.19; 54720,0.188; 54780,0.188; 54840,
        0.183; 54900,0.2; 54960,0.207; 55020,0.197; 55080,0.207; 55140,0.215;
        55200,0.213; 55260,0.212; 55320,0.209; 55380,0.195; 55440,0.183; 55500,
        0.197; 55560,0.212; 55620,0.165; 55680,0.162; 55740,0.17; 55800,0.181;
        55860,0.163; 55920,0.16; 55980,0.161; 56040,0.176; 56100,0.154; 56160,
        0.111; 56220,0.103; 56280,0.122; 56340,0.125; 56400,0.125; 56460,0.127;
        56520,0.129; 56580,0.138; 56640,0.132; 56700,0.137; 56760,0.142; 56820,
        0.152; 56880,0.158; 56940,0.149; 57000,0.156; 57060,0.163; 57120,0.165;
        57180,0.159; 57240,0.162; 57300,0.168; 57360,0.166; 57420,0.177; 57480,
        0.181; 57540,0.183; 57600,0.187; 57660,0.192; 57720,0.185; 57780,0.182;
        57840,0.192; 57900,0.186; 57960,0.175; 58020,0.167; 58080,0.165; 58140,
        0.179; 58200,0.187; 58260,0.187; 58320,0.188; 58380,0.175; 58440,0.158;
        58500,0.142; 58560,0.123; 58620,0.115; 58680,0.1; 58740,0.1; 58800,
        0.103; 58860,0.11; 58920,0.12; 58980,0.129; 59040,0.127; 59100,0.123;
        59160,0.119; 59220,0.093; 59280,0.088; 59340,0.087; 59400,0.097; 59460,
        0.113; 59520,0.12; 59580,0.118; 59640,0.113; 59700,0.109; 59760,0.12;
        59820,0.133; 59880,0.135; 59940,0.151; 60000,0.166; 60060,0.145; 60120,
        0.146; 60180,0.148; 60240,0.149; 60300,0.137; 60360,0.12; 60420,0.122;
        60480,0.14; 60540,0.138; 60600,0.14; 60660,0.142; 60720,0.127; 60780,
        0.117; 60840,0.107; 60900,0.114; 60960,0.115; 61020,0.126; 61080,0.122;
        61140,0.117; 61200,0.121; 61260,0.125; 61320,0.121; 61380,0.122; 61440,
        0.122; 61500,0.131; 61560,0.138; 61620,0.144; 61680,0.15; 61740,0.155;
        61800,0.154; 61860,0.137; 61920,0.138; 61980,0.129; 62040,0.126; 62100,
        0.142; 62160,0.146; 62220,0.156; 62280,0.159; 62340,0.182; 62400,0.18;
        62460,0.182; 62520,0.182; 62580,0.179; 62640,0.19; 62700,0.195; 62760,
        0.205; 62820,0.207; 62880,0.211; 62940,0.189; 63000,0.193; 63060,0.205;
        63120,0.208; 63180,0.202; 63240,0.193; 63300,0.193; 63360,0.193; 63420,
        0.168; 63480,0.182; 63540,0.201; 63600,0.207; 63660,0.214; 63720,0.213;
        63780,0.219; 63840,0.228; 63900,0.243; 63960,0.24; 64020,0.241; 64080,
        0.23; 64140,0.216; 64200,0.207; 64260,0.199; 64320,0.192; 64380,0.194;
        64440,0.187; 64500,0.197; 64560,0.211; 64620,0.215; 64680,0.218; 64740,
        0.229; 64800,0.24; 64860,0.239; 64920,0.239; 64980,0.245; 65040,0.244;
        65100,0.243; 65160,0.243; 65220,0.253; 65280,0.273; 65340,0.307; 65400,
        0.275; 65460,0.257; 65520,0.256; 65580,0.259; 65640,0.27; 65700,0.262;
        65760,0.252; 65820,0.258; 65880,0.266; 65940,0.27; 66000,0.262; 66060,
        0.246; 66120,0.244; 66180,0.268; 66240,0.272; 66300,0.288; 66360,0.288;
        66420,0.263; 66480,0.27; 66540,0.296; 66600,0.286; 66660,0.282; 66720,
        0.296; 66780,0.314; 66840,0.329; 66900,0.331; 66960,0.326; 67020,0.317;
        67080,0.317; 67140,0.292; 67200,0.299; 67260,0.286; 67320,0.288; 67380,
        0.297; 67440,0.293; 67500,0.289; 67560,0.272; 67620,0.278; 67680,0.286;
        67740,0.283; 67800,0.275; 67860,0.278; 67920,0.272; 67980,0.277; 68040,
        0.278; 68100,0.27; 68160,0.267; 68220,0.293; 68280,0.302; 68340,0.307;
        68400,0.292; 68460,0.26; 68520,0.256; 68580,0.273; 68640,0.242; 68700,
        0.248; 68760,0.228; 68820,0.221; 68880,0.22; 68940,0.241; 69000,0.228;
        69060,0.241; 69120,0.247; 69180,0.251; 69240,0.252; 69300,0.258; 69360,
        0.252; 69420,0.248; 69480,0.247; 69540,0.273; 69600,0.277; 69660,0.273;
        69720,0.267; 69780,0.267; 69840,0.283; 69900,0.267; 69960,0.265; 70020,
        0.25; 70080,0.267; 70140,0.268; 70200,0.278; 70260,0.256; 70320,0.263;
        70380,0.251; 70440,0.25; 70500,0.249; 70560,0.24; 70620,0.223; 70680,
        0.225; 70740,0.217; 70800,0.211; 70860,0.225; 70920,0.217; 70980,0.218;
        71040,0.22; 71100,0.212; 71160,0.222; 71220,0.21; 71280,0.215; 71340,
        0.213; 71400,0.207; 71460,0.212; 71520,0.232; 71580,0.216; 71640,0.221;
        71700,0.233; 71760,0.239; 71820,0.237; 71880,0.236; 71940,0.243; 72000,
        0.234; 72060,0.232; 72120,0.219; 72180,0.216; 72240,0.218; 72300,0.227;
        72360,0.223; 72420,0.222; 72480,0.215; 72540,0.217; 72600,0.205; 72660,
        0.205; 72720,0.195; 72780,0.211; 72840,0.211; 72900,0.21; 72960,0.207;
        73020,0.211; 73080,0.202; 73140,0.209; 73200,0.205; 73260,0.193; 73320,
        0.184; 73380,0.186; 73440,0.175; 73500,0.154; 73560,0.155; 73620,0.152;
        73680,0.139; 73740,0.142; 73800,0.135; 73860,0.127; 73920,0.13; 73980,
        0.113; 74040,0.11; 74100,0.108; 74160,0.104; 74220,0.107; 74280,0.115;
        74340,0.104; 74400,0.108; 74460,0.095; 74520,0.106; 74580,0.11; 74640,
        0.107; 74700,0.11; 74760,0.127; 74820,0.123; 74880,0.119; 74940,0.124;
        75000,0.118; 75060,0.117; 75120,0.127; 75180,0.143; 75240,0.134; 75300,
        0.128; 75360,0.128; 75420,0.132; 75480,0.123; 75540,0.132; 75600,0.137;
        75660,0.14; 75720,0.13; 75780,0.149; 75840,0.147; 75900,0.151; 75960,
        0.143; 76020,0.15; 76080,0.154; 76140,0.156; 76200,0.149; 76260,0.155;
        76320,0.151; 76380,0.154; 76440,0.156; 76500,0.142; 76560,0.149; 76620,
        0.15; 76680,0.158; 76740,0.172; 76800,0.172; 76860,0.181; 76920,0.186;
        76980,0.204; 77040,0.218; 77100,0.232; 77160,0.221; 77220,0.224; 77280,
        0.221; 77340,0.22; 77400,0.216; 77460,0.219; 77520,0.218; 77580,0.223;
        77640,0.227; 77700,0.216; 77760,0.218; 77820,0.21; 77880,0.207; 77940,
        0.2; 78000,0.198; 78060,0.198; 78120,0.192; 78180,0.2; 78240,0.197;
        78300,0.213; 78360,0.217; 78420,0.218; 78480,0.23; 78540,0.233; 78600,
        0.224; 78660,0.227; 78720,0.22; 78780,0.235; 78840,0.243; 78900,0.242;
        78960,0.245; 79020,0.253; 79080,0.28; 79140,0.28; 79200,0.31; 79260,
        0.339; 79320,0.322; 79380,0.334; 79440,0.33; 79500,0.328; 79560,0.343;
        79620,0.361; 79680,0.388; 79740,0.39; 79800,0.373; 79860,0.373; 79920,
        0.378; 79980,0.398; 80040,0.384; 80100,0.387; 80160,0.382; 80220,0.387;
        80280,0.389; 80340,0.402; 80400,0.408; 80460,0.4; 80520,0.401; 80580,
        0.39; 80640,0.397; 80700,0.402; 80760,0.409; 80820,0.413; 80880,0.413;
        80940,0.408; 81000,0.398; 81060,0.409; 81120,0.415; 81180,0.417; 81240,
        0.435; 81300,0.44; 81360,0.435; 81420,0.43; 81480,0.433; 81540,0.435;
        81600,0.43; 81660,0.424; 81720,0.421; 81780,0.417; 81840,0.415; 81900,
        0.434; 81960,0.442; 82020,0.429; 82080,0.432; 82140,0.462; 82200,0.466;
        82260,0.48; 82320,0.464; 82380,0.449; 82440,0.454; 82500,0.454; 82560,
        0.45; 82620,0.446; 82680,0.443; 82740,0.441; 82800,0.439; 82860,0.441;
        82920,0.427; 82980,0.421; 83040,0.416; 83100,0.413; 83160,0.418; 83220,
        0.417; 83280,0.43; 83340,0.434; 83400,0.427; 83460,0.425; 83520,0.44;
        83580,0.453; 83640,0.447; 83700,0.438; 83760,0.419; 83820,0.432; 83880,
        0.437; 83940,0.423; 84000,0.42; 84060,0.429; 84120,0.424; 84180,0.443;
        84240,0.41; 84300,0.393; 84360,0.4; 84420,0.386; 84480,0.385; 84540,
        0.382; 84600,0.382; 84660,0.385; 84720,0.381; 84780,0.373; 84840,0.37;
        84900,0.367; 84960,0.359; 85020,0.353; 85080,0.362; 85140,0.37; 85200,
        0.375; 85260,0.372; 85320,0.355; 85380,0.351; 85440,0.35; 85500,0.352;
        85560,0.353; 85620,0.351; 85680,0.338; 85740,0.331; 85800,0.332; 85860,
        0.337; 85920,0.332; 85980,0.343; 86040,0.345; 86100,0.347; 86160,0.371;
        86220,0.404; 86280,0.409; 86340,0.402; 86400,0.41; 86460,0.415; 86520,
        0.428; 86580,0.457; 86640,0.467; 86700,0.455; 86760,0.453; 86820,0.447;
        86880,0.468; 86940,0.477; 87000,0.482; 87060,0.496; 87120,0.488; 87180,
        0.503; 87240,0.487; 87300,0.47; 87360,0.473; 87420,0.473; 87480,0.48;
        87540,0.498; 87600,0.546; 87660,0.548; 87720,0.543; 87780,0.541; 87840,
        0.546; 87900,0.538; 87960,0.52; 88020,0.515; 88080,0.498; 88140,0.498;
        88200,0.493; 88260,0.482; 88320,0.498; 88380,0.507; 88440,0.513; 88500,
        0.503; 88560,0.507; 88620,0.498; 88680,0.507; 88740,0.506; 88800,0.537;
        88860,0.542; 88920,0.568; 88980,0.542; 89040,0.541; 89100,0.545; 89160,
        0.547; 89220,0.581; 89280,0.585; 89340,0.596; 89400,0.59; 89460,0.593;
        89520,0.6; 89580,0.587; 89640,0.616; 89700,0.63; 89760,0.631; 89820,
        0.629; 89880,0.632; 89940,0.625; 90000,0.62; 90060,0.633; 90120,0.649;
        90180,0.651; 90240,0.671; 90300,0.695; 90360,0.727; 90420,0.761; 90480,
        0.754; 90540,0.777; 90600,0.762; 90660,0.772; 90720,0.763; 90780,0.754;
        90840,0.77; 90900,0.822; 90960,0.787; 91020,0.848; 91080,0.882; 91140,
        0.872; 91200,0.847; 91260,0.865; 91320,0.898; 91380,0.901; 91440,0.905;
        91500,0.93; 91560,0.948; 91620,0.942; 91680,0.933; 91740,0.942; 91800,
        0.94; 91860,0.913; 91920,0.863; 91980,0.844; 92040,0.837; 92100,0.852;
        92160,0.851; 92220,0.878; 92280,0.878; 92340,0.913; 92400,0.922; 92460,
        0.912; 92520,0.912; 92580,0.903; 92640,0.881; 92700,0.873; 92760,0.863;
        92820,0.858; 92880,0.849; 92940,0.85; 93000,0.845; 93060,0.839; 93120,
        0.826; 93180,0.815; 93240,0.825; 93300,0.885; 93360,0.889; 93420,0.902;
        93480,0.873; 93540,0.876; 93600,0.916; 93660,0.932; 93720,0.951; 93780,
        0.974; 93840,0.996; 93900,1.023; 93960,1.018; 94020,0.999; 94080,0.992;
        94140,0.988; 94200,1.006; 94260,1.01; 94320,1.029; 94380,1.017; 94440,
        0.999; 94500,1.007; 94560,1.028; 94620,1.03; 94680,1.023; 94740,1.012;
        94800,0.999; 94860,1.005; 94920,1.012; 94980,1.025; 95040,1.047; 95100,
        1.014; 95160,1.001; 95220,0.978; 95280,0.951; 95340,0.93; 95400,0.917;
        95460,0.912; 95520,0.903; 95580,0.876; 95640,0.862; 95700,0.844; 95760,
        0.818; 95820,0.802; 95880,0.79; 95940,0.785; 96000,0.795; 96060,0.776;
        96120,0.768; 96180,0.767; 96240,0.759; 96300,0.754; 96360,0.751; 96420,
        0.748; 96480,0.748; 96540,0.74; 96600,0.729; 96660,0.73; 96720,0.717;
        96780,0.707; 96840,0.703; 96900,0.699; 96960,0.69; 97020,0.687; 97080,
        0.685; 97140,0.69; 97200,0.683; 97260,0.681; 97320,0.685; 97380,0.681;
        97440,0.677; 97500,0.674; 97560,0.672; 97620,0.667; 97680,0.658; 97740,
        0.657; 97800,0.658; 97860,0.652; 97920,0.648; 97980,0.646; 98040,0.647;
        98100,0.648; 98160,0.651; 98220,0.648; 98280,0.662; 98340,0.672; 98400,
        0.666; 98460,0.681; 98520,0.679; 98580,0.687; 98640,0.678; 98700,0.685;
        98760,0.684; 98820,0.687; 98880,0.69; 98940,0.688; 99000,0.688; 99060,
        0.682; 99120,0.695; 99180,0.682; 99240,0.681; 99300,0.677; 99360,0.695;
        99420,0.687; 99480,0.682; 99540,0.678; 99600,0.672; 99660,0.666; 99720,
        0.666; 99780,0.653; 99840,0.649; 99900,0.65; 99960,0.647; 100020,0.66;
        100080,0.649; 100140,0.652; 100200,0.639; 100260,0.637; 100320,0.63;
        100380,0.628; 100440,0.623; 100500,0.62; 100560,0.625; 100620,0.626;
        100680,0.613; 100740,0.614; 100800,0.615; 100860,0.597; 100920,0.583;
        100980,0.573; 101040,0.566; 101100,0.583; 101160,0.575; 101220,0.595;
        101280,0.602; 101340,0.615; 101400,0.622; 101460,0.618; 101520,0.618;
        101580,0.607; 101640,0.591; 101700,0.613; 101760,0.597; 101820,0.615;
        101880,0.629; 101940,0.611; 102000,0.588; 102060,0.592; 102120,0.601;
        102180,0.577; 102240,0.558; 102300,0.558; 102360,0.55; 102420,0.565;
        102480,0.554; 102540,0.555; 102600,0.569; 102660,0.575; 102720,0.595;
        102780,0.613; 102840,0.621; 102900,0.639; 102960,0.642; 103020,0.653;
        103080,0.666; 103140,0.647; 103200,0.642; 103260,0.643; 103320,0.656;
        103380,0.672; 103440,0.704; 103500,0.72; 103560,0.708; 103620,0.698;
        103680,0.733; 103740,0.765; 103800,0.766; 103860,0.778; 103920,0.783;
        103980,0.792; 104040,0.8; 104100,0.811; 104160,0.814; 104220,0.82;
        104280,0.833; 104340,0.83; 104400,0.84; 104460,0.841; 104520,0.825;
        104580,0.812; 104640,0.823; 104700,0.829; 104760,0.842; 104820,0.842;
        104880,0.844; 104940,0.847; 105000,0.848; 105060,0.852; 105120,0.851;
        105180,0.848; 105240,0.867; 105300,0.854; 105360,0.863; 105420,0.87;
        105480,0.86; 105540,0.835; 105600,0.818; 105660,0.813; 105720,0.81;
        105780,0.813; 105840,0.797; 105900,0.767; 105960,0.753; 106020,0.752;
        106080,0.747; 106140,0.75; 106200,0.752; 106260,0.762; 106320,0.757;
        106380,0.762; 106440,0.764; 106500,0.762; 106560,0.759; 106620,0.763;
        106680,0.757; 106740,0.754; 106800,0.786; 106860,0.815; 106920,0.834;
        106980,0.85; 107040,0.872; 107100,0.88; 107160,0.901; 107220,0.907;
        107280,0.92; 107340,0.928; 107400,0.923; 107460,0.917; 107520,0.939;
        107580,0.95; 107640,0.948; 107700,0.947; 107760,0.961; 107820,0.99;
        107880,0.99; 107940,0.993; 108000,0.978; 108060,0.938; 108120,0.939;
        108180,0.929; 108240,0.921; 108300,0.918; 108360,0.915; 108420,0.914;
        108480,0.897; 108540,0.89; 108600,0.884; 108660,0.877; 108720,0.875;
        108780,0.874; 108840,0.872; 108900,0.871; 108960,0.867; 109020,0.887;
        109080,0.892; 109140,0.883; 109200,0.88; 109260,0.877; 109320,0.865;
        109380,0.861; 109440,0.86; 109500,0.845; 109560,0.847; 109620,0.845;
        109680,0.839; 109740,0.859; 109800,0.871; 109860,0.875; 109920,0.87;
        109980,0.875; 110040,0.88; 110100,0.887; 110160,0.874; 110220,0.869;
        110280,0.872; 110340,0.873; 110400,0.873; 110460,0.878; 110520,0.89;
        110580,0.897; 110640,0.913; 110700,0.926; 110760,0.923; 110820,0.947;
        110880,0.948; 110940,0.934; 111000,0.932; 111060,0.923; 111120,0.913;
        111180,0.894; 111240,0.896; 111300,0.893; 111360,0.875; 111420,0.873;
        111480,0.883; 111540,0.882; 111600,0.898; 111660,0.941; 111720,0.952;
        111780,0.962; 111840,0.928; 111900,0.905; 111960,0.87; 112020,0.864;
        112080,0.879; 112140,0.878; 112200,0.877; 112260,0.896; 112320,0.913;
        112380,0.92; 112440,0.899; 112500,0.887; 112560,0.901; 112620,0.896;
        112680,0.893; 112740,0.899; 112800,0.905; 112860,0.918; 112920,0.908;
        112980,0.9; 113040,0.904; 113100,0.911; 113160,0.932; 113220,0.933;
        113280,0.954; 113340,0.988; 113400,0.945; 113460,0.947; 113520,0.932;
        113580,0.963; 113640,0.958; 113700,0.962; 113760,0.952; 113820,0.963;
        113880,0.957; 113940,0.965; 114000,1.002; 114060,0.998; 114120,0.995;
        114180,0.982; 114240,0.997; 114300,1.025; 114360,1.029; 114420,1.02;
        114480,1.007; 114540,1.001; 114600,1.01; 114660,1.007; 114720,1.024;
        114780,1.029; 114840,1.019; 114900,1.026; 114960,1.025; 115020,1.028;
        115080,1.038; 115140,1.059; 115200,1.084; 115260,1.103; 115320,1.099;
        115380,1.093; 115440,1.097; 115500,1.097; 115560,1.093; 115620,1.083;
        115680,1.069; 115740,1.064; 115800,1.078; 115860,1.078; 115920,1.077;
        115980,1.084; 116040,1.103; 116100,1.108; 116160,1.133; 116220,1.14;
        116280,1.142; 116340,1.168; 116400,1.266; 116460,1.239; 116520,1.164;
        116580,1.138; 116640,1.322; 116700,2.548; 116760,2.964; 116820,2.386;
        116880,1.692; 116940,1.59; 117000,1.514; 117060,1.436; 117120,1.349;
        117180,1.308; 117240,1.273; 117300,1.224; 117360,1.287; 117420,1.299;
        117480,1.278; 117540,1.275; 117600,1.286; 117660,1.304; 117720,1.323;
        117780,1.329; 117840,1.343; 117900,1.328; 117960,1.33; 118020,1.355;
        118080,1.345; 118140,1.338; 118200,1.362; 118260,1.375; 118320,1.401;
        118380,1.424; 118440,1.417; 118500,1.418; 118560,1.402; 118620,1.417;
        118680,1.466; 118740,1.518; 118800,1.54; 118860,1.542; 118920,1.522;
        118980,1.532; 119040,1.582; 119100,1.605; 119160,1.606; 119220,1.602;
        119280,1.634; 119340,1.632; 119400,1.635; 119460,1.638; 119520,1.665;
        119580,1.689; 119640,1.702; 119700,1.714; 119760,1.735; 119820,1.744;
        119880,1.773; 119940,1.806; 120000,1.811; 120060,1.809; 120120,1.823;
        120180,1.849; 120240,1.857; 120300,1.835; 120360,1.887; 120420,1.976;
        120480,2.059; 120540,2.064; 120600,2.037; 120660,1.93; 120720,1.867;
        120780,1.843; 120840,1.863; 120900,1.882; 120960,1.831; 121020,1.802;
        121080,1.779; 121140,1.782; 121200,1.819; 121260,1.873; 121320,1.869;
        121380,1.815; 121440,1.845; 121500,1.883; 121560,1.876; 121620,1.833;
        121680,1.827; 121740,1.804; 121800,1.86; 121860,1.85; 121920,1.793;
        121980,1.79; 122040,1.747; 122100,1.72; 122160,1.708; 122220,1.723;
        122280,1.733; 122340,1.723; 122400,1.744; 122460,1.732; 122520,1.739;
        122580,1.763; 122640,1.718; 122700,1.691; 122760,1.703; 122820,1.684;
        122880,1.695; 122940,1.677; 123000,1.653; 123060,1.649; 123120,1.672;
        123180,1.685; 123240,1.68; 123300,1.687; 123360,1.661; 123420,1.63;
        123480,1.656; 123540,1.65; 123600,1.649; 123660,1.622; 123720,1.587;
        123780,1.607; 123840,1.602; 123900,1.589; 123960,1.578; 124020,1.617;
        124080,1.612; 124140,1.622; 124200,1.647; 124260,1.674; 124320,1.694;
        124380,1.717; 124440,1.704; 124500,1.704; 124560,1.708; 124620,1.716;
        124680,1.687; 124740,1.659; 124800,1.695; 124860,1.668; 124920,1.685;
        124980,1.677; 125040,1.665; 125100,1.654; 125160,1.627; 125220,1.64;
        125280,1.652; 125340,1.703; 125400,1.702; 125460,1.721; 125520,1.777;
        125580,1.814; 125640,1.819; 125700,1.862; 125760,1.865; 125820,1.867;
        125880,1.867; 125940,1.829; 126000,1.763; 126060,1.88; 126120,1.94;
        126180,1.977; 126240,1.959; 126300,2.012; 126360,2.046; 126420,2.085;
        126480,2.157; 126540,2.143; 126600,2.052; 126660,2.094; 126720,2.161;
        126780,2.097; 126840,2.002; 126900,1.99; 126960,2.093; 127020,2.159;
        127080,2.146; 127140,2.18; 127200,2.191; 127260,2.353; 127320,2.352;
        127380,2.315; 127440,2.423; 127500,2.302; 127560,2.332; 127620,2.342;
        127680,2.372; 127740,2.249; 127800,2.232; 127860,2.29; 127920,2.311;
        127980,2.299; 128040,2.323; 128100,2.307; 128160,2.399; 128220,2.339;
        128280,2.329; 128340,2.341; 128400,2.416; 128460,2.46; 128520,2.462;
        128580,2.542; 128640,2.643; 128700,2.443; 128760,2.261; 128820,2.291;
        128880,2.272; 128940,2.403; 129000,2.381; 129060,2.563; 129120,2.488;
        129180,2.297; 129240,2.277; 129300,2.245; 129360,2.178; 129420,2.151;
        129480,2.151; 129540,2.104; 129600,2.176; 129660,2.236; 129720,2.151;
        129780,2.229; 129840,2.293; 129900,2.267; 129960,2.169; 130020,2.176;
        130080,2.137; 130140,2.144; 130200,2.002; 130260,2.015; 130320,1.997;
        130380,2.032; 130440,1.958; 130500,1.958; 130560,2.097; 130620,2.135;
        130680,2.107; 130740,2.004; 130800,2.102; 130860,2.054; 130920,2.095;
        130980,2.092; 131040,2.018; 131100,2.043; 131160,2.079; 131220,2.098;
        131280,1.998; 131340,1.938; 131400,2.005; 131460,2.019; 131520,2.073;
        131580,2.055; 131640,2.027; 131700,1.997; 131760,1.995; 131820,1.959;
        131880,1.953; 131940,1.983; 132000,1.979; 132060,1.976; 132120,1.998;
        132180,2.065; 132240,2.063; 132300,2.07; 132360,2.103; 132420,2.14;
        132480,2.107; 132540,2.077; 132600,2.025; 132660,2.107; 132720,2.153;
        132780,2.184; 132840,2.231; 132900,2.197; 132960,2.185; 133020,2.174;
        133080,2.179; 133140,2.348; 133200,2.655; 133260,2.382; 133320,2.361;
        133380,2.404; 133440,2.41; 133500,2.627; 133560,2.516; 133620,2.682;
        133680,3.092; 133740,2.642; 133800,2.54; 133860,2.503; 133920,2.618;
        133980,2.618; 134040,2.62; 134100,2.483; 134160,2.437; 134220,2.39;
        134280,2.328; 134340,2.335; 134400,2.351; 134460,2.389; 134520,2.395;
        134580,2.426; 134640,2.414; 134700,2.457; 134760,2.392; 134820,2.451;
        134880,2.542; 134940,2.582; 135000,2.501; 135060,2.398; 135120,2.44;
        135180,2.417; 135240,2.453; 135300,2.504; 135360,2.529; 135420,2.482;
        135480,2.483; 135540,2.504; 135600,3.118; 135660,2.716; 135720,2.6;
        135780,2.632; 135840,2.832; 135900,2.798; 135960,2.773; 136020,2.682;
        136080,2.692; 136140,2.756; 136200,2.758; 136260,2.697; 136320,2.701;
        136380,2.611; 136440,2.627; 136500,2.498; 136560,2.468; 136620,2.432;
        136680,2.384; 136740,2.376; 136800,2.363; 136860,2.302; 136920,2.272;
        136980,2.268; 137040,2.297; 137100,2.299; 137160,2.254; 137220,2.222;
        137280,2.262; 137340,2.249; 137400,2.212; 137460,2.195; 137520,2.204;
        137580,2.223; 137640,2.226; 137700,2.241; 137760,2.206; 137820,2.169;
        137880,2.241; 137940,2.193; 138000,2.202; 138060,2.144; 138120,2.093;
        138180,2.107; 138240,2.079; 138300,2.077; 138360,2.09; 138420,2.127;
        138480,2.092; 138540,2.11; 138600,2.113; 138660,2.098; 138720,2.114;
        138780,2.093; 138840,2.132; 138900,2.092; 138960,2.099; 139020,2.089;
        139080,2.142; 139140,2.15; 139200,2.143; 139260,2.152; 139320,2.138;
        139380,2.113; 139440,2.121; 139500,2.123; 139560,2.135; 139620,2.175;
        139680,2.231; 139740,2.208; 139800,2.125; 139860,2.129; 139920,2.124;
        139980,2.145; 140040,2.114; 140100,2.139; 140160,2.155; 140220,2.158;
        140280,2.138; 140340,2.187; 140400,2.074; 140460,2.078; 140520,2.072;
        140580,2.097; 140640,2.126; 140700,2.143; 140760,2.124; 140820,2.143;
        140880,2.379; 140940,2.343; 141000,2.264; 141060,2.285; 141120,2.294;
        141180,2.317; 141240,2.343; 141300,2.209; 141360,2.237; 141420,2.32;
        141480,2.325; 141540,2.312; 141600,2.287; 141660,2.264; 141720,2.23;
        141780,2.258; 141840,2.209; 141900,2.269; 141960,2.244; 142020,2.253;
        142080,2.299; 142140,2.316; 142200,2.341; 142260,2.305; 142320,2.285;
        142380,2.316; 142440,2.32; 142500,2.376; 142560,2.34; 142620,2.37;
        142680,2.37; 142740,2.38; 142800,2.403; 142860,2.386; 142920,2.385;
        142980,2.406; 143040,2.354; 143100,2.317; 143160,2.307; 143220,2.311;
        143280,2.317; 143340,2.327; 143400,2.299; 143460,2.323; 143520,2.408;
        143580,2.363; 143640,2.337; 143700,2.303; 143760,2.335; 143820,2.263;
        143880,2.31; 143940,2.334; 144000,2.371; 144060,2.415; 144120,2.407;
        144180,2.416; 144240,2.463; 144300,2.452; 144360,2.354; 144420,2.387;
        144480,2.383; 144540,2.39; 144600,2.41; 144660,2.353; 144720,2.352;
        144780,2.414; 144840,2.44; 144900,2.392; 144960,2.413; 145020,2.43;
        145080,2.445; 145140,2.384; 145200,2.302; 145260,2.267; 145320,2.307;
        145380,2.358; 145440,2.376; 145500,2.453; 145560,2.437; 145620,2.427;
        145680,2.417; 145740,2.388; 145800,2.327; 145860,2.301; 145920,2.272;
        145980,2.248; 146040,2.237; 146100,2.248; 146160,2.248; 146220,2.206;
        146280,2.169; 146340,2.153; 146400,2.138; 146460,2.187; 146520,2.342;
        146580,2.269; 146640,2.192; 146700,2.183; 146760,2.127; 146820,2.037;
        146880,1.988; 146940,1.959; 147000,1.946; 147060,1.988; 147120,1.997;
        147180,2.073; 147240,2.068; 147300,2.056; 147360,1.992; 147420,1.948;
        147480,1.907; 147540,1.891; 147600,1.932; 147660,1.943; 147720,1.952;
        147780,1.956; 147840,1.935; 147900,1.858; 147960,1.811; 148020,1.696;
        148080,1.667; 148140,1.609; 148200,1.666; 148260,1.737; 148320,1.737;
        148380,1.762; 148440,1.778; 148500,1.774; 148560,1.731; 148620,1.692;
        148680,1.662; 148740,1.687; 148800,1.646; 148860,1.631; 148920,1.617;
        148980,1.607; 149040,1.75; 149100,1.817; 149160,1.767; 149220,1.685;
        149280,1.629; 149340,1.599; 149400,1.627; 149460,1.636; 149520,1.63;
        149580,1.589; 149640,1.585; 149700,1.654; 149760,1.721; 149820,1.771;
        149880,1.777; 149940,1.742; 150000,1.69; 150060,1.62; 150120,1.62;
        150180,1.623; 150240,1.624; 150300,1.718; 150360,1.741; 150420,1.769;
        150480,1.727; 150540,1.701; 150600,1.698; 150660,1.696; 150720,1.64;
        150780,1.6; 150840,1.588; 150900,1.46; 150960,1.423; 151020,1.452;
        151080,1.419; 151140,1.522; 151200,1.522; 151260,1.485; 151320,1.438;
        151380,1.417; 151440,1.392; 151500,1.356; 151560,1.344; 151620,1.344;
        151680,1.374; 151740,1.398; 151800,1.393; 151860,1.334; 151920,1.347;
        151980,1.325; 152040,1.268; 152100,1.242; 152160,1.24; 152220,1.249;
        152280,1.241; 152340,1.214; 152400,1.206; 152460,1.285; 152520,1.313;
        152580,1.316; 152640,1.261; 152700,1.267; 152760,1.228; 152820,1.18;
        152880,1.171; 152940,1.143; 153000,1.133; 153060,1.165; 153120,1.163;
        153180,1.143; 153240,1.036; 153300,1.075; 153360,1.136; 153420,1.032;
        153480,0.937; 153540,0.926; 153600,0.945; 153660,0.914; 153720,0.854;
        153780,0.91; 153840,0.884; 153900,0.854; 153960,0.882; 154020,0.874;
        154080,0.693; 154140,0.677; 154200,0.603; 154260,0.602; 154320,0.678;
        154380,0.712; 154440,0.696; 154500,0.68; 154560,0.698; 154620,0.647;
        154680,0.737; 154740,0.749; 154800,0.704; 154860,0.747; 154920,0.794;
        154980,0.811; 155040,0.849; 155100,0.838; 155160,0.783; 155220,0.725;
        155280,0.585; 155340,0.541; 155400,0.525; 155460,0.477; 155520,0.409;
        155580,0.336; 155640,0.326; 155700,0.333; 155760,0.349; 155820,0.301;
        155880,0.391; 155940,0.416; 156000,0.472; 156060,0.506; 156120,0.459;
        156180,0.383; 156240,0.258; 156300,0.29; 156360,0.378; 156420,0.31;
        156480,0.304; 156540,0.238; 156600,0.303; 156660,0.31; 156720,0.238;
        156780,0.248; 156840,0.253; 156900,0.278; 156960,0.248; 157020,0.258;
        157080,0.253; 157140,0.281; 157200,0.298; 157260,0.37; 157320,0.43;
        157380,0.431; 157440,0.402; 157500,0.424; 157560,0.517; 157620,0.429;
        157680,0.265; 157740,0.192; 157800,0.237; 157860,0.243; 157920,0.191;
        157980,0.307; 158040,0.329; 158100,0.293; 158160,0.205; 158220,0.154;
        158280,0.16; 158340,0.095; 158400,0.121; 158460,0.043; 158520,-0.164;
        158580,-0.078; 158640,0.084; 158700,0.125; 158760,0.157; 158820,0.149;
        158880,0.107; 158940,0.071; 159000,0.027; 159060,-0.037; 159120,-0.049;
        159180,0.005; 159240,-0.017; 159300,-0.02; 159360,-0.088; 159420,-0.117;
        159480,-0.077; 159540,-0.119; 159600,-0.206; 159660,-0.222; 159720,-0.298;
        159780,-0.194; 159840,-0.051; 159900,0; 159960,0.026; 160020,0.036;
        160080,-0.026; 160140,-0.037; 160200,-0.157; 160260,-0.178; 160320,-0.22;
        160380,-0.254; 160440,-0.225; 160500,-0.274; 160560,-0.269; 160620,-0.142;
        160680,-0.066; 160740,-0.132; 160800,-0.173; 160860,-0.247; 160920,-0.337;
        160980,-0.315; 161040,-0.264; 161100,-0.176; 161160,-0.053; 161220,-0.062;
        161280,-0.179; 161340,-0.256; 161400,-0.267; 161460,-0.242; 161520,-0.228;
        161580,-0.209; 161640,-0.182; 161700,-0.165; 161760,-0.252; 161820,-0.267;
        161880,-0.275; 161940,-0.263; 162000,-0.23; 162060,-0.226; 162120,-0.233;
        162180,-0.17; 162240,-0.15; 162300,-0.216; 162360,-0.252; 162420,-0.321;
        162480,-0.329; 162540,-0.309; 162600,-0.279; 162660,-0.263; 162720,-0.282;
        162780,-0.311; 162840,-0.406; 162900,-0.394; 162960,-0.334; 163020,-0.359;
        163080,-0.424; 163140,-0.6; 163200,-0.552; 163260,-0.476; 163320,-0.368;
        163380,-0.499; 163440,-0.464; 163500,-0.56; 163560,-0.753; 163620,-0.79;
        163680,-0.639; 163740,-0.527; 163800,-0.514; 163860,-0.551; 163920,-0.493;
        163980,-0.514; 164040,-0.677; 164100,-0.819; 164160,-0.837; 164220,-0.755;
        164280,-0.763; 164340,-0.747; 164400,-0.827; 164460,-0.919; 164520,-0.977;
        164580,-1.015; 164640,-0.979; 164700,-0.922; 164760,-0.752; 164820,-0.76;
        164880,-0.705; 164940,-0.702; 165000,-0.712; 165060,-0.791; 165120,-0.844;
        165180,-0.753; 165240,-0.761; 165300,-0.963; 165360,-1.06; 165420,-1.03;
        165480,-1.083; 165540,-1.116; 165600,-1.082; 165660,-1.085; 165720,-1.105;
        165780,-1.127; 165840,-1.119; 165900,-1.146; 165960,-1.177; 166020,-1.207;
        166080,-1.199; 166140,-1.213; 166200,-1.199; 166260,-1.196; 166320,-1.181;
        166380,-1.177; 166440,-1.195; 166500,-1.203; 166560,-1.218; 166620,-1.208;
        166680,-1.187; 166740,-1.214; 166800,-1.183; 166860,-1.177; 166920,-1.185;
        166980,-1.208; 167040,-1.212; 167100,-1.208; 167160,-1.212; 167220,-1.184;
        167280,-1.172; 167340,-1.179; 167400,-1.192; 167460,-1.189; 167520,-1.205;
        167580,-1.213; 167640,-1.283; 167700,-1.32; 167760,-1.331; 167820,-1.388;
        167880,-1.403; 167940,-1.405; 168000,-1.409; 168060,-1.409; 168120,-1.438;
        168180,-1.426; 168240,-1.412; 168300,-1.387; 168360,-1.359; 168420,-1.324;
        168480,-1.308; 168540,-1.303; 168600,-1.313; 168660,-1.321; 168720,-1.305;
        168780,-1.304; 168840,-1.358; 168900,-1.323; 168960,-1.309; 169020,-1.319;
        169080,-1.313; 169140,-1.311; 169200,-1.32; 169260,-1.349; 169320,-1.34;
        169380,-1.341; 169440,-1.309; 169500,-1.269; 169560,-1.292; 169620,-1.303;
        169680,-1.3; 169740,-1.339; 169800,-1.331; 169860,-1.328; 169920,-1.315;
        169980,-1.311; 170040,-1.361; 170100,-1.391; 170160,-1.395; 170220,-1.398;
        170280,-1.407; 170340,-1.432; 170400,-1.444; 170460,-1.466; 170520,-1.492;
        170580,-1.498; 170640,-1.497; 170700,-1.492; 170760,-1.599; 170820,-1.562;
        170880,-1.523; 170940,-1.533; 171000,-1.547; 171060,-1.554; 171120,-1.583;
        171180,-1.617; 171240,-1.611; 171300,-1.577; 171360,-1.611; 171420,-1.643;
        171480,-1.642; 171540,-1.673; 171600,-1.684; 171660,-1.65; 171720,-1.643;
        171780,-1.633; 171840,-1.679; 171900,-1.713; 171960,-1.687; 172020,-1.712;
        172080,-1.692; 172140,-1.708; 172200,-1.733; 172260,-1.8; 172320,-1.777;
        172380,-1.784; 172440,-1.793; 172500,-1.792; 172560,-1.787; 172620,-1.789;
        172680,-1.767; 172740,-1.762; 172800,-1.763; 172860,-1.772; 172920,-1.774;
        172980,-1.763; 173040,-1.777; 173100,-1.799; 173160,-1.794; 173220,-1.768;
        173280,-1.731; 173340,-1.705; 173400,-1.695; 173460,-1.693; 173520,-1.662;
        173580,-1.657; 173640,-1.666; 173700,-1.647; 173760,-1.726; 173820,-1.708;
        173880,-1.742; 173940,-1.762; 174000,-1.684; 174060,-1.679; 174120,-1.698;
        174180,-1.705; 174240,-1.692; 174300,-1.688; 174360,-1.708; 174420,-1.732;
        174480,-1.721; 174540,-1.737; 174600,-1.716; 174660,-1.687; 174720,-1.703;
        174780,-1.719; 174840,-1.74; 174900,-1.743; 174960,-1.755; 175020,-1.745;
        175080,-1.76; 175140,-1.752; 175200,-1.726; 175260,-1.717; 175320,-1.723;
        175380,-1.682; 175440,-1.695; 175500,-1.695; 175560,-1.679; 175620,-1.654;
        175680,-1.65; 175740,-1.66; 175800,-1.677; 175860,-1.737; 175920,-1.709;
        175980,-1.713; 176040,-1.707; 176100,-1.732; 176160,-1.721; 176220,-1.713;
        176280,-1.693; 176340,-1.701; 176400,-1.685; 176460,-1.598; 176520,-1.567;
        176580,-1.591; 176640,-1.606; 176700,-1.636; 176760,-1.638; 176820,-1.652;
        176880,-1.664; 176940,-1.684; 177000,-1.682; 177060,-1.669; 177120,-1.652;
        177180,-1.652; 177240,-1.687; 177300,-1.682; 177360,-1.696; 177420,-1.724;
        177480,-1.699; 177540,-1.715; 177600,-1.739; 177660,-1.765; 177720,-1.753;
        177780,-1.737; 177840,-1.723; 177900,-1.732; 177960,-1.725; 178020,-1.72;
        178080,-1.735; 178140,-1.768; 178200,-1.81; 178260,-1.787; 178320,-1.774;
        178380,-1.762; 178440,-1.752; 178500,-1.749; 178560,-1.767; 178620,-1.765;
        178680,-1.766; 178740,-1.773; 178800,-1.808; 178860,-1.82; 178920,-1.795;
        178980,-1.79; 179040,-1.808; 179100,-1.852; 179160,-1.855; 179220,-1.858;
        179280,-1.859; 179340,-1.848; 179400,-1.839; 179460,-1.83; 179520,-1.802;
        179580,-1.793; 179640,-1.787; 179700,-1.792; 179760,-1.803; 179820,-1.806;
        179880,-1.8; 179940,-1.803; 180000,-1.838; 180060,-1.858; 180120,-1.843;
        180180,-1.842; 180240,-1.838; 180300,-1.819; 180360,-1.824; 180420,-1.83;
        180480,-1.817; 180540,-1.823; 180600,-1.802; 180660,-1.783; 180720,-1.772;
        180780,-1.774; 180840,-1.779; 180900,-1.794; 180960,-1.801; 181020,-1.793;
        181080,-1.785; 181140,-1.772; 181200,-1.764; 181260,-1.753; 181320,-1.74;
        181380,-1.722; 181440,-1.71; 181500,-1.714; 181560,-1.698; 181620,-1.664;
        181680,-1.654; 181740,-1.659; 181800,-1.653; 181860,-1.686; 181920,-1.685;
        181980,-1.687; 182040,-1.673; 182100,-1.661; 182160,-1.662; 182220,-1.657;
        182280,-1.687; 182340,-1.709; 182400,-1.695; 182460,-1.677; 182520,-1.662;
        182580,-1.677; 182640,-1.693; 182700,-1.714; 182760,-1.762; 182820,-1.811;
        182880,-1.812; 182940,-1.82; 183000,-1.801; 183060,-1.791; 183120,-1.816;
        183180,-1.827; 183240,-1.861; 183300,-1.911; 183360,-2.033; 183420,-2.108;
        183480,-2.136; 183540,-2.168; 183600,-2.168; 183660,-2.154; 183720,-2.16;
        183780,-2.213; 183840,-2.193; 183900,-2.188; 183960,-2.202; 184020,-2.223;
        184080,-2.275; 184140,-2.326; 184200,-2.373; 184260,-2.414; 184320,-2.427;
        184380,-2.402; 184440,-2.372; 184500,-2.353; 184560,-2.333; 184620,-2.347;
        184680,-2.347; 184740,-2.349; 184800,-2.355; 184860,-2.382; 184920,-2.377;
        184980,-2.418; 185040,-2.462; 185100,-2.478; 185160,-2.493; 185220,-2.506;
        185280,-2.476; 185340,-2.462; 185400,-2.48; 185460,-2.508; 185520,-2.529;
        185580,-2.557; 185640,-2.565; 185700,-2.582; 185760,-2.58; 185820,-2.569;
        185880,-2.588; 185940,-2.603; 186000,-2.608; 186060,-2.624; 186120,-2.65;
        186180,-2.639; 186240,-2.647; 186300,-2.622; 186360,-2.592; 186420,-2.562;
        186480,-2.549; 186540,-2.546; 186600,-2.56; 186660,-2.603; 186720,-2.627;
        186780,-2.632; 186840,-2.651; 186900,-2.629; 186960,-2.612; 187020,-2.607;
        187080,-2.61; 187140,-2.587; 187200,-2.58; 187260,-2.593; 187320,-2.603;
        187380,-2.612; 187440,-2.616; 187500,-2.598; 187560,-2.594; 187620,-2.617;
        187680,-2.629; 187740,-2.611; 187800,-2.592; 187860,-2.591; 187920,-2.591;
        187980,-2.583; 188040,-2.585; 188100,-2.644; 188160,-2.647; 188220,-2.625;
        188280,-2.624; 188340,-2.624; 188400,-2.623; 188460,-2.616; 188520,-2.603;
        188580,-2.598; 188640,-2.587; 188700,-2.573; 188760,-2.562; 188820,-2.552;
        188880,-2.542; 188940,-2.54; 189000,-2.523; 189060,-2.502; 189120,-2.514;
        189180,-2.454; 189240,-2.449; 189300,-2.508; 189360,-2.576; 189420,-2.638;
        189480,-2.693; 189540,-2.722; 189600,-2.682; 189660,-2.679; 189720,-2.651;
        189780,-2.63; 189840,-2.655; 189900,-2.69; 189960,-2.727; 190020,-2.736;
        190080,-2.723; 190140,-2.731; 190200,-2.747; 190260,-2.744; 190320,-2.737;
        190380,-2.737; 190440,-2.752; 190500,-2.8; 190560,-2.82; 190620,-2.834;
        190680,-2.862; 190740,-2.861; 190800,-2.87; 190860,-2.886; 190920,-2.893;
        190980,-2.886; 191040,-2.875; 191100,-2.841; 191160,-2.874; 191220,-2.888;
        191280,-2.881; 191340,-2.882; 191400,-2.877; 191460,-2.854; 191520,-2.851;
        191580,-2.838; 191640,-2.886; 191700,-2.886; 191760,-2.889; 191820,-2.919;
        191880,-2.937; 191940,-2.943; 192000,-2.927; 192060,-2.92; 192120,-2.92;
        192180,-2.924; 192240,-2.947; 192300,-2.96; 192360,-2.965; 192420,-2.957;
        192480,-2.945; 192540,-2.937; 192600,-2.923; 192660,-2.947; 192720,-2.972;
        192780,-2.994; 192840,-3.005; 192900,-2.999; 192960,-3.002; 193020,-3.003;
        193080,-2.993; 193140,-3.003; 193200,-3.007; 193260,-3.002; 193320,-2.984;
        193380,-2.972; 193440,-2.955; 193500,-2.931; 193560,-2.924; 193620,-2.93;
        193680,-2.94; 193740,-2.932; 193800,-2.914; 193860,-2.895; 193920,-2.882;
        193980,-2.891; 194040,-2.884; 194100,-2.876; 194160,-2.861; 194220,-2.832;
        194280,-2.845; 194340,-2.825; 194400,-2.822; 194460,-2.803; 194520,-2.791;
        194580,-2.807; 194640,-2.873; 194700,-2.875; 194760,-2.877; 194820,-2.872;
        194880,-2.913; 194940,-2.94; 195000,-2.945; 195060,-2.935; 195120,-2.919;
        195180,-2.913; 195240,-2.909; 195300,-2.876; 195360,-2.849; 195420,-2.848;
        195480,-2.87; 195540,-2.878; 195600,-2.873; 195660,-2.843; 195720,-2.798;
        195780,-2.765; 195840,-2.718; 195900,-2.684; 195960,-2.717; 196020,-2.754;
        196080,-2.772; 196140,-2.783; 196200,-2.754; 196260,-2.758; 196320,-2.777;
        196380,-2.779; 196440,-2.752; 196500,-2.738; 196560,-2.738; 196620,-2.717;
        196680,-2.642; 196740,-2.636; 196800,-2.703; 196860,-2.728; 196920,-2.703;
        196980,-2.706; 197040,-2.683; 197100,-2.739; 197160,-2.693; 197220,-2.645;
        197280,-2.656; 197340,-2.652; 197400,-2.598; 197460,-2.588; 197520,-2.598;
        197580,-2.639; 197640,-2.672; 197700,-2.668; 197760,-2.643; 197820,-2.595;
        197880,-2.577; 197940,-2.753; 198000,-2.741; 198060,-2.715; 198120,-2.751;
        198180,-2.759; 198240,-2.801; 198300,-2.792; 198360,-2.767; 198420,-2.768;
        198480,-2.756; 198540,-2.804; 198600,-2.843; 198660,-2.824; 198720,-2.812;
        198780,-2.805; 198840,-2.82; 198900,-2.868; 198960,-2.862; 199020,-2.896;
        199080,-2.882; 199140,-2.87; 199200,-2.873; 199260,-2.842; 199320,-2.809;
        199380,-2.801; 199440,-2.828; 199500,-2.852; 199560,-2.872; 199620,-2.846;
        199680,-2.8; 199740,-2.805; 199800,-2.834; 199860,-2.841; 199920,-2.797;
        199980,-2.783; 200040,-2.776; 200100,-2.758; 200160,-2.732; 200220,-2.698;
        200280,-2.677; 200340,-2.648; 200400,-2.652; 200460,-2.635; 200520,-2.663;
        200580,-2.646; 200640,-2.615; 200700,-2.616; 200760,-2.612; 200820,-2.647;
        200880,-2.658; 200940,-2.679; 201000,-2.689; 201060,-2.671; 201120,-2.722;
        201180,-2.77; 201240,-2.732; 201300,-2.761; 201360,-2.772; 201420,-2.768;
        201480,-2.771; 201540,-2.758; 201600,-2.728; 201660,-2.696; 201720,-2.743;
        201780,-2.767; 201840,-2.731; 201900,-2.749; 201960,-2.846; 202020,-2.863;
        202080,-2.832; 202140,-2.866; 202200,-2.912; 202260,-2.893; 202320,-2.852;
        202380,-2.848; 202440,-2.858; 202500,-2.9; 202560,-2.902; 202620,-2.942;
        202680,-2.897; 202740,-2.925; 202800,-2.933; 202860,-2.917; 202920,-2.947;
        202980,-2.94; 203040,-2.883; 203100,-2.851; 203160,-2.8; 203220,-2.828;
        203280,-2.84; 203340,-2.843; 203400,-2.835; 203460,-2.816; 203520,-2.862;
        203580,-2.856; 203640,-2.833; 203700,-2.847; 203760,-2.829; 203820,-2.838;
        203880,-2.809; 203940,-2.782; 204000,-2.728; 204060,-2.688; 204120,-2.633;
        204180,-2.608; 204240,-2.663; 204300,-2.701; 204360,-2.672; 204420,-2.695;
        204480,-2.695; 204540,-2.671; 204600,-2.641; 204660,-2.63; 204720,-2.655;
        204780,-2.676; 204840,-2.677; 204900,-2.67; 204960,-2.652; 205020,-2.634;
        205080,-2.659; 205140,-2.598; 205200,-2.531; 205260,-2.516; 205320,-2.498;
        205380,-2.479; 205440,-2.522; 205500,-2.598; 205560,-2.585; 205620,-2.563;
        205680,-2.542; 205740,-2.525; 205800,-2.528; 205860,-2.532; 205920,-2.52;
        205980,-2.495; 206040,-2.482; 206100,-2.45; 206160,-2.447; 206220,-2.435;
        206280,-2.406; 206340,-2.405; 206400,-2.382; 206460,-2.362; 206520,-2.357;
        206580,-2.373; 206640,-2.355; 206700,-2.321; 206760,-2.302; 206820,-2.278;
        206880,-2.268; 206940,-2.252; 207000,-2.252; 207060,-2.248; 207120,-2.198;
        207180,-2.172; 207240,-2.17; 207300,-2.178; 207360,-2.187; 207420,-2.155;
        207480,-2.144; 207540,-2.203; 207600,-2.179; 207660,-2.146; 207720,-2.166;
        207780,-2.211; 207840,-2.187; 207900,-2.118; 207960,-2.104; 208020,-2.118;
        208080,-2.123; 208140,-2.093; 208200,-2.14; 208260,-2.089; 208320,-2.029;
        208380,-2.027; 208440,-1.983; 208500,-1.944; 208560,-1.977; 208620,-1.968;
        208680,-1.944; 208740,-1.917; 208800,-1.864; 208860,-1.835; 208920,-1.814;
        208980,-1.819; 209040,-1.81; 209100,-1.767; 209160,-1.751; 209220,-1.747;
        209280,-1.794; 209340,-1.813; 209400,-1.762; 209460,-1.736; 209520,-1.737;
        209580,-1.727; 209640,-1.697; 209700,-1.663; 209760,-1.628; 209820,-1.633;
        209880,-1.597; 209940,-1.571; 210000,-1.612; 210060,-1.573; 210120,-1.532;
        210180,-1.5; 210240,-1.493; 210300,-1.495; 210360,-1.502; 210420,-1.478;
        210480,-1.432; 210540,-1.422; 210600,-1.418; 210660,-1.403; 210720,-1.386;
        210780,-1.378; 210840,-1.367; 210900,-1.326; 210960,-1.321; 211020,-1.315;
        211080,-1.289; 211140,-1.253; 211200,-1.25; 211260,-1.171; 211320,-1.143;
        211380,-1.153; 211440,-1.143; 211500,-1.126; 211560,-1.117; 211620,-1.117;
        211680,-1.112; 211740,-1.083; 211800,-1.057; 211860,-1.038; 211920,-0.997;
        211980,-1.005; 212040,-1.035; 212100,-1.049; 212160,-1.042; 212220,-1.041;
        212280,-0.997; 212340,-0.973; 212400,-0.948; 212460,-0.914; 212520,-0.858;
        212580,-0.848; 212640,-0.854; 212700,-0.878; 212760,-0.847; 212820,-0.833;
        212880,-0.81; 212940,-0.868; 213000,-0.888; 213060,-0.873; 213120,-0.907;
        213180,-0.961; 213240,-0.874; 213300,-0.855; 213360,-0.893; 213420,-0.858;
        213480,-0.897; 213540,-0.918; 213600,-0.851; 213660,-0.861; 213720,-0.859;
        213780,-0.856; 213840,-0.878; 213900,-0.929; 213960,-0.848; 214020,-0.777;
        214080,-0.814; 214140,-0.843; 214200,-0.828; 214260,-0.807; 214320,-0.819;
        214380,-0.84; 214440,-0.769; 214500,-0.847; 214560,-0.848; 214620,-0.853;
        214680,-0.823; 214740,-0.808; 214800,-0.808; 214860,-0.851; 214920,-0.871;
        214980,-0.882; 215040,-0.848; 215100,-0.858; 215160,-0.877; 215220,-0.864;
        215280,-0.898; 215340,-0.872; 215400,-0.884; 215460,-0.927; 215520,-0.941;
        215580,-0.926; 215640,-0.948; 215700,-0.929; 215760,-1.012; 215820,-1.123;
        215880,-1.152; 215940,-1.17; 216000,-1.196; 216060,-1.22; 216120,-1.202;
        216180,-1.21; 216240,-1.217; 216300,-1.213; 216360,-1.199; 216420,-1.237;
        216480,-1.26; 216540,-1.259; 216600,-1.285; 216660,-1.245; 216720,-1.321;
        216780,-1.298; 216840,-1.331; 216900,-1.386; 216960,-1.353; 217020,-1.358;
        217080,-1.399; 217140,-1.435; 217200,-1.418; 217260,-1.377; 217320,-1.361;
        217380,-1.355; 217440,-1.386; 217500,-1.348; 217560,-1.313; 217620,-1.309;
        217680,-1.295; 217740,-1.258; 217800,-1.264; 217860,-1.271; 217920,-1.258;
        217980,-1.217; 218040,-1.18; 218100,-1.148; 218160,-1.131; 218220,-1.132;
        218280,-1.142; 218340,-1.122; 218400,-1.108; 218460,-1.076; 218520,-1.064;
        218580,-1.048; 218640,-1.02; 218700,-1.01; 218760,-0.985; 218820,-0.949;
        218880,-0.958; 218940,-0.994; 219000,-0.905; 219060,-0.916; 219120,-0.952;
        219180,-1.005; 219240,-1.008; 219300,-0.978; 219360,-0.923; 219420,-0.892;
        219480,-0.896; 219540,-0.866; 219600,-0.843; 219660,-0.834; 219720,-0.857;
        219780,-0.789; 219840,-0.785; 219900,-0.768; 219960,-0.751; 220020,-0.734;
        220080,-0.738; 220140,-0.7; 220200,-0.659; 220260,-0.648; 220320,-0.632;
        220380,-0.608; 220440,-0.624; 220500,-0.602; 220560,-0.651; 220620,-0.706;
        220680,-0.64; 220740,-0.606; 220800,-0.581; 220860,-0.578; 220920,-0.563;
        220980,-0.55; 221040,-0.556; 221100,-0.548; 221160,-0.557; 221220,-0.513;
        221280,-0.486; 221340,-0.535; 221400,-0.592; 221460,-0.583; 221520,-0.638;
        221580,-0.611; 221640,-0.589; 221700,-0.638; 221760,-0.629; 221820,-0.578;
        221880,-0.565; 221940,-0.547; 222000,-0.561; 222060,-0.574; 222120,-0.552;
        222180,-0.53; 222240,-0.517; 222300,-0.495; 222360,-0.462; 222420,-0.455;
        222480,-0.438; 222540,-0.518; 222600,-0.519; 222660,-0.456; 222720,-0.447;
        222780,-0.443; 222840,-0.461; 222900,-0.431; 222960,-0.432; 223020,-0.441;
        223080,-0.49; 223140,-0.447; 223200,-0.423; 223260,-0.414; 223320,-0.386;
        223380,-0.375; 223440,-0.353; 223500,-0.336; 223560,-0.313; 223620,-0.308;
        223680,-0.293; 223740,-0.284; 223800,-0.26; 223860,-0.261; 223920,-0.251;
        223980,-0.247; 224040,-0.294; 224100,-0.301; 224160,-0.322; 224220,-0.327;
        224280,-0.287; 224340,-0.288; 224400,-0.282; 224460,-0.284; 224520,-0.305;
        224580,-0.283; 224640,-0.261; 224700,-0.253; 224760,-0.221; 224820,-0.211;
        224880,-0.264; 224940,-0.288; 225000,-0.301; 225060,-0.284; 225120,-0.331;
        225180,-0.323; 225240,-0.295; 225300,-0.293; 225360,-0.293; 225420,-0.285;
        225480,-0.293; 225540,-0.32; 225600,-0.344; 225660,-0.345; 225720,-0.344;
        225780,-0.374; 225840,-0.371; 225900,-0.394; 225960,-0.383; 226020,-0.372;
        226080,-0.369; 226140,-0.367; 226200,-0.382; 226260,-0.398; 226320,-0.395;
        226380,-0.381; 226440,-0.385; 226500,-0.382; 226560,-0.377; 226620,-0.387;
        226680,-0.377; 226740,-0.355; 226800,-0.349; 226860,-0.33; 226920,-0.34;
        226980,-0.314; 227040,-0.306; 227100,-0.3; 227160,-0.293; 227220,-0.288;
        227280,-0.272; 227340,-0.273; 227400,-0.274; 227460,-0.258; 227520,-0.252;
        227580,-0.242; 227640,-0.227; 227700,-0.228; 227760,-0.229; 227820,-0.223;
        227880,-0.22; 227940,-0.219; 228000,-0.212; 228060,-0.208; 228120,-0.2;
        228180,-0.202; 228240,-0.202; 228300,-0.184; 228360,-0.201; 228420,-0.192;
        228480,-0.175; 228540,-0.171; 228600,-0.161; 228660,-0.14; 228720,-0.14;
        228780,-0.134; 228840,-0.117; 228900,-0.131; 228960,-0.124; 229020,-0.124;
        229080,-0.131; 229140,-0.128; 229200,-0.122; 229260,-0.123; 229320,-0.109;
        229380,-0.117; 229440,-0.12; 229500,-0.107; 229560,-0.103; 229620,-0.104;
        229680,-0.102; 229740,-0.104; 229800,-0.103; 229860,-0.101; 229920,-0.099;
        229980,-0.098; 230040,-0.087; 230100,-0.083; 230160,-0.078; 230220,-0.074;
        230280,-0.069; 230340,-0.063; 230400,-0.055; 230460,-0.046; 230520,-0.039;
        230580,-0.027; 230640,-0.033; 230700,-0.023; 230760,-0.005; 230820,0;
        230880,0.005; 230940,0.011; 231000,0.013; 231060,0.015; 231120,0.009;
        231180,0.007; 231240,0.007; 231300,0.002; 231360,0.003; 231420,-0.002;
        231480,0.006; 231540,0.008; 231600,0.007; 231660,0.016; 231720,0.018;
        231780,0.02; 231840,0.029; 231900,0.022; 231960,0.01; 232020,0.021;
        232080,0.032; 232140,0.051; 232200,0.048; 232260,0.048; 232320,0.052;
        232380,0.051; 232440,0.06; 232500,0.058; 232560,0.065; 232620,0.062;
        232680,0.065; 232740,0.063; 232800,0.068; 232860,0.067; 232920,0.068;
        232980,0.071; 233040,0.071; 233100,0.072; 233160,0.077; 233220,0.077;
        233280,0.08; 233340,0.076; 233400,0.074; 233460,0.073; 233520,0.071;
        233580,0.079; 233640,0.08; 233700,0.085; 233760,0.087; 233820,0.087;
        233880,0.084; 233940,0.08; 234000,0.085; 234060,0.089; 234120,0.089;
        234180,0.089; 234240,0.091; 234300,0.08; 234360,0.072; 234420,0.072;
        234480,0.072; 234540,0.07; 234600,0.071; 234660,0.071; 234720,0.065;
        234780,0.067; 234840,0.067; 234900,0.066; 234960,0.061; 235020,0.063;
        235080,0.057; 235140,0.058; 235200,0.055; 235260,0.045; 235320,0.046;
        235380,0.038; 235440,0.042; 235500,0.041; 235560,0.037; 235620,0.039;
        235680,0.033; 235740,0.031; 235800,0.025; 235860,0.017; 235920,0.012;
        235980,0.008; 236040,0.003; 236100,-0.037; 236160,-0.047; 236220,-0.047;
        236280,-0.052; 236340,-0.045; 236400,-0.05; 236460,-0.046; 236520,-0.052;
        236580,-0.057; 236640,-0.042; 236700,-0.046; 236760,-0.05; 236820,-0.057;
        236880,-0.058; 236940,-0.062; 237000,-0.06; 237060,-0.054; 237120,-0.042;
        237180,-0.038; 237240,-0.024; 237300,-0.01; 237360,-0.003; 237420,-0.002;
        237480,0.001; 237540,0.007; 237600,0.009; 237660,0.01; 237720,0.026;
        237780,0.029; 237840,0.036; 237900,0.038; 237960,0.042; 238020,0.052;
        238080,0.057; 238140,0.052; 238200,0.053; 238260,0.05; 238320,0.055;
        238380,0.061; 238440,0.059; 238500,0.065; 238560,0.068; 238620,0.072;
        238680,0.075; 238740,0.077; 238800,0.087; 238860,0.083; 238920,0.094;
        238980,0.097; 239040,0.095; 239100,0.093; 239160,0.087; 239220,0.077;
        239280,0.068; 239340,0.067; 239400,0.063; 239460,0.048; 239520,0.046;
        239580,0.033; 239640,0.023; 239700,0.018; 239760,0.018; 239820,0.007;
        239880,0.003; 239940,0.014; 240000,0.01; 240060,0.015; 240120,0.02;
        240180,0.023; 240240,0.029; 240300,0.037; 240360,0.032; 240420,0.031;
        240480,0.047; 240540,0.061; 240600,0.059; 240660,0.066; 240720,0.083;
        240780,0.085; 240840,0.093; 240900,0.111; 240960,0.118; 241020,0.124;
        241080,0.128; 241140,0.127; 241200,0.138; 241260,0.158; 241320,0.148;
        241380,0.143; 241440,0.154; 241500,0.155; 241560,0.161; 241620,0.155;
        241680,0.158; 241740,0.173; 241800,0.187; 241860,0.19; 241920,0.186;
        241980,0.197; 242040,0.197; 242100,0.205; 242160,0.212; 242220,0.213;
        242280,0.212; 242340,0.219; 242400,0.227; 242460,0.225; 242520,0.223;
        242580,0.221; 242640,0.216; 242700,0.213; 242760,0.213; 242820,0.213;
        242880,0.213; 242940,0.209; 243000,0.21; 243060,0.2; 243120,0.189;
        243180,0.186; 243240,0.184; 243300,0.193; 243360,0.198; 243420,0.194;
        243480,0.193; 243540,0.189; 243600,0.187; 243660,0.191; 243720,0.192;
        243780,0.193; 243840,0.191; 243900,0.192; 243960,0.192; 244020,0.192;
        244080,0.187; 244140,0.19; 244200,0.187; 244260,0.184; 244320,0.189;
        244380,0.186; 244440,0.195; 244500,0.203; 244560,0.197; 244620,0.2;
        244680,0.199; 244740,0.207; 244800,0.217; 244860,0.217; 244920,0.224;
        244980,0.216; 245040,0.212; 245100,0.217; 245160,0.226; 245220,0.228;
        245280,0.233; 245340,0.236; 245400,0.243; 245460,0.239; 245520,0.237;
        245580,0.247; 245640,0.248; 245700,0.257; 245760,0.26; 245820,0.263;
        245880,0.278; 245940,0.283; 246000,0.288; 246060,0.283; 246120,0.285;
        246180,0.292; 246240,0.301; 246300,0.312; 246360,0.324; 246420,0.329;
        246480,0.337; 246540,0.338; 246600,0.347; 246660,0.352; 246720,0.357;
        246780,0.351; 246840,0.352; 246900,0.36; 246960,0.357; 247020,0.359;
        247080,0.36; 247140,0.368; 247200,0.366; 247260,0.379; 247320,0.382;
        247380,0.372; 247440,0.378; 247500,0.382; 247560,0.383; 247620,0.385;
        247680,0.398; 247740,0.409; 247800,0.412; 247860,0.423; 247920,0.428;
        247980,0.427; 248040,0.437; 248100,0.435; 248160,0.443; 248220,0.448;
        248280,0.454; 248340,0.454; 248400,0.444; 248460,0.45; 248520,0.465;
        248580,0.465; 248640,0.481; 248700,0.496; 248760,0.482; 248820,0.507;
        248880,0.522; 248940,0.542; 249000,0.547; 249060,0.557; 249120,0.553;
        249180,0.562; 249240,0.576; 249300,0.577; 249360,0.562; 249420,0.571;
        249480,0.579; 249540,0.574; 249600,0.583; 249660,0.587; 249720,0.585;
        249780,0.583; 249840,0.602; 249900,0.615; 249960,0.611; 250020,0.618;
        250080,0.618; 250140,0.634; 250200,0.629; 250260,0.632; 250320,0.635;
        250380,0.655; 250440,0.668; 250500,0.673; 250560,0.676; 250620,0.68;
        250680,0.699; 250740,0.708; 250800,0.706; 250860,0.719; 250920,0.724;
        250980,0.717; 251040,0.738; 251100,0.735; 251160,0.737; 251220,0.738;
        251280,0.731; 251340,0.743; 251400,0.755; 251460,0.761; 251520,0.755;
        251580,0.752; 251640,0.768; 251700,0.758; 251760,0.785; 251820,0.766;
        251880,0.772; 251940,0.772; 252000,0.763; 252060,0.76; 252120,0.758;
        252180,0.748; 252240,0.738; 252300,0.738; 252360,0.744; 252420,0.751;
        252480,0.748; 252540,0.745; 252600,0.744; 252660,0.751; 252720,0.762;
        252780,0.757; 252840,0.757; 252900,0.771; 252960,0.77; 253020,0.775;
        253080,0.769; 253140,0.774; 253200,0.769; 253260,0.757; 253320,0.764;
        253380,0.769; 253440,0.766; 253500,0.774; 253560,0.779; 253620,0.768;
        253680,0.767; 253740,0.777; 253800,0.773; 253860,0.787; 253920,0.788;
        253980,0.8; 254040,0.804; 254100,0.812; 254160,0.812; 254220,0.811;
        254280,0.803; 254340,0.81; 254400,0.809; 254460,0.808; 254520,0.813;
        254580,0.821; 254640,0.832; 254700,0.816; 254760,0.823; 254820,0.812;
        254880,0.803; 254940,0.817; 255000,0.812; 255060,0.819; 255120,0.834;
        255180,0.837; 255240,0.847; 255300,0.848; 255360,0.853; 255420,0.854;
        255480,0.869; 255540,0.865; 255600,0.873; 255660,0.879; 255720,0.898;
        255780,0.902; 255840,0.918; 255900,0.922; 255960,0.918; 256020,0.923;
        256080,0.922; 256140,0.932; 256200,0.937; 256260,0.94; 256320,0.956;
        256380,0.966; 256440,0.966; 256500,0.974; 256560,0.97; 256620,0.973;
        256680,0.965; 256740,0.978; 256800,0.991; 256860,0.986; 256920,0.981;
        256980,0.976; 257040,0.982; 257100,0.998; 257160,0.974; 257220,0.968;
        257280,0.976; 257340,0.988; 257400,0.971; 257460,0.964; 257520,0.952;
        257580,0.942; 257640,0.939; 257700,0.933; 257760,0.931; 257820,0.973;
        257880,0.976; 257940,0.98; 258000,0.98; 258060,0.974; 258120,0.948;
        258180,0.953; 258240,0.952; 258300,0.949; 258360,0.95; 258420,0.94;
        258480,0.928; 258540,0.92; 258600,0.927; 258660,0.915; 258720,0.911;
        258780,0.897; 258840,0.895; 258900,0.904; 258960,0.905; 259020,0.915;
        259080,0.937; 259140,0.943; 259200,0.959; 259260,0.964; 259320,0.979;
        259380,0.98; 259440,0.998; 259500,0.996; 259560,0.998; 259620,1.001;
        259680,1.003; 259740,1.016; 259800,1.032; 259860,1.037; 259920,1.054;
        259980,1.048; 260040,1.048; 260100,1.055; 260160,1.065; 260220,1.073;
        260280,1.078; 260340,1.102; 260400,1.131; 260460,1.131; 260520,1.134;
        260580,1.155; 260640,1.189; 260700,1.209; 260760,1.232; 260820,1.234;
        260880,1.241; 260940,1.29; 261000,1.3; 261060,1.327; 261120,1.349;
        261180,1.361; 261240,1.365; 261300,1.384; 261360,1.394; 261420,1.403;
        261480,1.412; 261540,1.421; 261600,1.443; 261660,1.393; 261720,1.408;
        261780,1.404; 261840,1.437; 261900,1.456; 261960,1.424; 262020,1.451;
        262080,1.455; 262140,1.44; 262200,1.456; 262260,1.441; 262320,1.402;
        262380,1.41; 262440,1.42; 262500,1.421; 262560,1.429; 262620,1.426;
        262680,1.412; 262740,1.438; 262800,1.437; 262860,1.401; 262920,1.426;
        262980,1.412; 263040,1.433; 263100,1.403; 263160,1.365; 263220,1.376;
        263280,1.353; 263340,1.353; 263400,1.284; 263460,1.338; 263520,1.296;
        263580,1.326; 263640,1.356; 263700,1.315; 263760,1.283; 263820,1.262;
        263880,1.294; 263940,1.243; 264000,1.259; 264060,1.221; 264120,1.21;
        264180,1.217; 264240,1.197; 264300,1.189; 264360,1.227; 264420,1.218;
        264480,1.208; 264540,1.214; 264600,1.214; 264660,1.187; 264720,1.168;
        264780,1.171; 264840,1.157; 264900,1.154; 264960,1.149; 265020,1.142;
        265080,1.132; 265140,1.128; 265200,1.114; 265260,1.12; 265320,1.102;
        265380,1.088; 265440,1.112; 265500,1.117; 265560,1.125; 265620,1.114;
        265680,1.118; 265740,1.109; 265800,1.078; 265860,1.08; 265920,1.073;
        265980,1.101; 266040,1.063; 266100,1.108; 266160,1.138; 266220,1.122;
        266280,1.1; 266340,1.101; 266400,1.127; 266460,1.107; 266520,1.111;
        266580,1.118; 266640,1.092; 266700,1.092; 266760,1.083; 266820,1.057;
        266880,1.069; 266940,1.052; 267000,1.038; 267060,1.053; 267120,1.073;
        267180,1.042; 267240,1.043; 267300,1.047; 267360,1.043; 267420,1.076;
        267480,1.095; 267540,1.064; 267600,1.053; 267660,1.071; 267720,1.089;
        267780,1.062; 267840,1.047; 267900,1.046; 267960,1.03; 268020,1.048;
        268080,1.028; 268140,1.025; 268200,1.031; 268260,1.038; 268320,1.009;
        268380,0.974; 268440,0.967; 268500,0.958; 268560,0.947; 268620,0.959;
        268680,0.927; 268740,0.934; 268800,0.907; 268860,0.874; 268920,0.864;
        268980,0.835; 269040,0.783; 269100,0.78; 269160,0.741; 269220,0.7;
        269280,0.693; 269340,0.713; 269400,0.64; 269460,0.622; 269520,0.6;
        269580,0.584; 269640,0.576; 269700,0.578; 269760,0.613; 269820,0.624;
        269880,0.578; 269940,0.564; 270000,0.568; 270060,0.571; 270120,0.549;
        270180,0.546; 270240,0.534; 270300,0.525; 270360,0.523; 270420,0.527;
        270480,0.486; 270540,0.503; 270600,0.509; 270660,0.542; 270720,0.463;
        270780,0.467; 270840,0.407; 270900,0.42; 270960,0.364; 271020,0.336;
        271080,0.278; 271140,0.222; 271200,0.203; 271260,0.194; 271320,0.158;
        271380,0.124; 271440,0.201; 271500,0.162; 271560,0.147; 271620,0.094;
        271680,0.084; 271740,0.053; 271800,0.075; 271860,0.097; 271920,0.035;
        271980,-0.011; 272040,0.022; 272100,0.02; 272160,-0.032; 272220,-0.063;
        272280,-0.058; 272340,-0.049; 272400,-0.067; 272460,-0.097; 272520,-0.105;
        272580,-0.104; 272640,-0.148; 272700,-0.131; 272760,-0.149; 272820,-0.141;
        272880,-0.16; 272940,-0.152; 273000,-0.168; 273060,-0.211; 273120,-0.223;
        273180,-0.223; 273240,-0.223; 273300,-0.251; 273360,-0.252; 273420,-0.252;
        273480,-0.238; 273540,-0.231; 273600,-0.251; 273660,-0.271; 273720,-0.313;
        273780,-0.309; 273840,-0.299; 273900,-0.317; 273960,-0.302; 274020,-0.285;
        274080,-0.295; 274140,-0.275; 274200,-0.308; 274260,-0.327; 274320,-0.308;
        274380,-0.282; 274440,-0.279; 274500,-0.276; 274560,-0.279; 274620,-0.219;
        274680,-0.183; 274740,-0.13; 274800,-0.084; 274860,-0.034; 274920,-0.053;
        274980,-0.063; 275040,0.007; 275100,0.023; 275160,0.048; 275220,0.076;
        275280,0.106; 275340,0.186; 275400,0.243; 275460,0.275; 275520,0.307;
        275580,0.353; 275640,0.4; 275700,0.454; 275760,0.444; 275820,0.457;
        275880,0.511; 275940,0.543; 276000,0.546; 276060,0.581; 276120,0.581;
        276180,0.608; 276240,0.59; 276300,0.593; 276360,0.602; 276420,0.575;
        276480,0.536; 276540,0.537; 276600,0.565; 276660,0.552; 276720,0.507;
        276780,0.531; 276840,0.539; 276900,0.529; 276960,0.557; 277020,0.544;
        277080,0.537; 277140,0.558; 277200,0.545; 277260,0.547; 277320,0.527;
        277380,0.514; 277440,0.517; 277500,0.532; 277560,0.503; 277620,0.493;
        277680,0.473; 277740,0.467; 277800,0.451; 277860,0.472; 277920,0.443;
        277980,0.45; 278040,0.449; 278100,0.418; 278160,0.415; 278220,0.421;
        278280,0.448; 278340,0.409; 278400,0.407; 278460,0.398; 278520,0.401;
        278580,0.408; 278640,0.398; 278700,0.383; 278760,0.393; 278820,0.35;
        278880,0.348; 278940,0.354; 279000,0.353; 279060,0.287; 279120,0.307;
        279180,0.302; 279240,0.299; 279300,0.288; 279360,0.328; 279420,0.341;
        279480,0.358; 279540,0.388; 279600,0.407; 279660,0.414; 279720,0.419;
        279780,0.449; 279840,0.445; 279900,0.455; 279960,0.487; 280020,0.487;
        280080,0.48; 280140,0.476; 280200,0.507; 280260,0.537; 280320,0.532;
        280380,0.524; 280440,0.496; 280500,0.469; 280560,0.441; 280620,0.379;
        280680,0.377; 280740,0.368; 280800,0.26; 280860,0.2; 280920,0.121;
        280980,0.056; 281040,-0.028; 281100,-0.066; 281160,-0.076; 281220,-0.123;
        281280,-0.153; 281340,-0.153; 281400,-0.177; 281460,-0.176; 281520,-0.183;
        281580,-0.218; 281640,-0.246; 281700,-0.272; 281760,-0.327; 281820,-0.362;
        281880,-0.374; 281940,-0.375; 282000,-0.418; 282060,-0.464; 282120,-0.452;
        282180,-0.467; 282240,-0.554; 282300,-0.558; 282360,-0.589; 282420,-0.56;
        282480,-0.608; 282540,-0.627; 282600,-0.648; 282660,-0.697; 282720,-0.759;
        282780,-0.809; 282840,-0.834; 282900,-0.89; 282960,-0.968; 283020,-1.002;
        283080,-0.998; 283140,-1.018; 283200,-1.042; 283260,-1.079; 283320,-1.12;
        283380,-1.14; 283440,-1.168; 283500,-1.177; 283560,-1.208; 283620,-1.243;
        283680,-1.25; 283740,-1.277; 283800,-1.241; 283860,-1.277; 283920,-1.308;
        283980,-1.237; 284040,-1.222; 284100,-1.188; 284160,-1.149; 284220,-1.15;
        284280,-1.164; 284340,-1.209; 284400,-1.187; 284460,-1.202; 284520,-1.207;
        284580,-1.227; 284640,-1.238; 284700,-1.302; 284760,-1.366; 284820,-1.385;
        284880,-1.419; 284940,-1.458; 285000,-1.455; 285060,-1.35; 285120,-1.329;
        285180,-1.264; 285240,-1.288; 285300,-1.261; 285360,-1.309; 285420,-1.377;
        285480,-1.39; 285540,-1.411; 285600,-1.471; 285660,-1.622; 285720,-1.691;
        285780,-1.699; 285840,-1.785; 285900,-1.819; 285960,-1.89; 286020,-1.937;
        286080,-1.949; 286140,-1.96; 286200,-2.032; 286260,-1.992; 286320,-1.989;
        286380,-2.011; 286440,-2.053; 286500,-2.13; 286560,-2.103; 286620,-2.14;
        286680,-2.161; 286740,-2.192; 286800,-2.177; 286860,-2.095; 286920,-2.078;
        286980,-2.123; 287040,-2.107; 287100,-2.027; 287160,-2.009; 287220,-1.962;
        287280,-1.92; 287340,-1.964; 287400,-2.001; 287460,-2.033; 287520,-1.98;
        287580,-1.977; 287640,-1.992; 287700,-2.037; 287760,-2.018; 287820,-2.107;
        287880,-2; 287940,-1.983; 288000,-2.001; 288060,-2.031; 288120,-2.042;
        288180,-2.059; 288240,-2.108; 288300,-2.163; 288360,-2.172; 288420,-2.237;
        288480,-2.293; 288540,-2.256; 288600,-2.271; 288660,-2.222; 288720,-2.201;
        288780,-2.172; 288840,-2.12; 288900,-2.099; 288960,-2.183; 289020,-2.234;
        289080,-2.151; 289140,-2.134; 289200,-2.135; 289260,-2.199; 289320,-2.303;
        289380,-2.359; 289440,-2.367; 289500,-2.183; 289560,-1.958; 289620,-1.802;
        289680,-1.7; 289740,-1.676; 289800,-1.699; 289860,-1.735; 289920,-1.649;
        289980,-1.603; 290040,-1.525; 290100,-1.464; 290160,-1.454; 290220,-1.427;
        290280,-1.369; 290340,-1.351; 290400,-1.202; 290460,-1.198; 290520,-1.141;
        290580,-1.092; 290640,-1.042; 290700,-0.827; 290760,-0.835; 290820,-0.86;
        290880,-0.852; 290940,-0.78; 291000,-0.701; 291060,-0.659; 291120,-0.558;
        291180,-0.544; 291240,-0.534; 291300,-0.362; 291360,-0.382; 291420,-0.298;
        291480,-0.109; 291540,0.214; 291600,0.386; 291660,0.483; 291720,0.684;
        291780,0.725; 291840,0.852; 291900,0.931; 291960,1.176; 292020,1.165;
        292080,0.92; 292140,0.712; 292200,0.541; 292260,0.407; 292320,0.37;
        292380,0.412; 292440,0.414; 292500,0.399; 292560,0.404; 292620,0.429;
        292680,0.627; 292740,0.87; 292800,1.027; 292860,0.94; 292920,0.956;
        292980,0.996; 293040,1.062; 293100,1.052; 293160,0.727; 293220,0.76;
        293280,0.887; 293340,0.966; 293400,1.142; 293460,1.403; 293520,1.418;
        293580,1.294; 293640,1.462; 293700,1.644; 293760,1.38; 293820,1.369;
        293880,1.495; 293940,1.673; 294000,1.558; 294060,1.645; 294120,1.487;
        294180,1.31; 294240,1.107; 294300,1.104; 294360,1.242; 294420,1.328;
        294480,1.382; 294540,1.432; 294600,1.417; 294660,1.37; 294720,1.396;
        294780,1.465; 294840,1.479; 294900,1.526; 294960,1.587; 295020,1.679;
        295080,1.726; 295140,1.698; 295200,1.684; 295260,1.705; 295320,1.674;
        295380,1.667; 295440,1.74; 295500,1.732; 295560,1.774; 295620,1.759;
        295680,1.734; 295740,1.786; 295800,1.794; 295860,1.853; 295920,2.018;
        295980,2.033; 296040,2.046; 296100,2.17; 296160,2.088; 296220,2.129;
        296280,2.413; 296340,2.601; 296400,2.49; 296460,2.534; 296520,2.458;
        296580,2.481; 296640,2.69; 296700,2.745; 296760,2.647; 296820,2.624;
        296880,2.463; 296940,2.711; 297000,2.505; 297060,2.409; 297120,2.545;
        297180,2.468; 297240,2.43; 297300,2.583; 297360,2.485; 297420,2.307;
        297480,2.439; 297540,2.65; 297600,2.658; 297660,2.713; 297720,2.736;
        297780,2.656; 297840,2.665; 297900,2.713; 297960,2.676; 298020,2.639;
        298080,2.691; 298140,2.691; 298200,2.74; 298260,2.918; 298320,3.05;
        298380,3.057; 298440,2.983; 298500,2.849; 298560,3.042; 298620,3.016;
        298680,3.107; 298740,3.104; 298800,3.142; 298860,3.172; 298920,3.157;
        298980,3.185; 299040,3.225; 299100,3.244; 299160,3.22; 299220,3.287;
        299280,3.373; 299340,3.377; 299400,3.532; 299460,3.692; 299520,3.762;
        299580,3.928; 299640,3.987; 299700,3.983; 299760,4.277; 299820,4.502;
        299880,4.327; 299940,4.378; 300000,4.599; 300060,4.681; 300120,4.593;
        300180,4.445; 300240,4.408; 300300,4.422; 300360,4.536; 300420,4.202;
        300480,3.964; 300540,3.742; 300600,3.686; 300660,3.805; 300720,3.804;
        300780,3.988; 300840,4.048; 300900,4.033; 300960,3.807; 301020,3.801;
        301080,4.02; 301140,3.89; 301200,3.788; 301260,3.697; 301320,3.818;
        301380,4.066; 301440,4.098; 301500,4.412; 301560,4.378; 301620,4.441;
        301680,4.449; 301740,4.475; 301800,4.47; 301860,4.377; 301920,4.433;
        301980,4.805; 302040,4.945; 302100,4.982; 302160,4.737; 302220,4.758;
        302280,4.186; 302340,3.646; 302400,3.538; 302460,3.468; 302520,3.422;
        302580,3.477; 302640,3.664; 302700,3.744; 302760,3.614; 302820,3.518;
        302880,3.513; 302940,3.465; 303000,3.475; 303060,3.526; 303120,3.557;
        303180,3.52; 303240,3.451; 303300,3.472; 303360,3.335; 303420,3.353;
        303480,3.454; 303540,3.419; 303600,3.501; 303660,3.555; 303720,3.462;
        303780,3.387; 303840,3.387; 303900,3.38; 303960,3.377; 304020,3.422;
        304080,3.292; 304140,3.299; 304200,3.273; 304260,3.267; 304320,3.403;
        304380,3.374; 304440,3.372; 304500,3.393; 304560,3.321; 304620,3.407;
        304680,3.562; 304740,3.445; 304800,3.488; 304860,3.538; 304920,3.603;
        304980,3.618; 305040,3.82; 305100,3.825; 305160,3.772; 305220,3.791;
        305280,3.859; 305340,3.847; 305400,3.838; 305460,4.302; 305520,4.722;
        305580,5.11; 305640,5.141; 305700,5.236; 305760,5.018; 305820,4.923;
        305880,4.653; 305940,4.933; 306000,4.994; 306060,5.147; 306120,5.519;
        306180,5.388; 306240,5.147; 306300,5.131; 306360,5.014; 306420,4.804;
        306480,4.641; 306540,4.516; 306600,4.666; 306660,4.78; 306720,4.986;
        306780,5.062; 306840,4.732; 306900,4.696; 306960,4.616; 307020,4.638;
        307080,4.586; 307140,4.65; 307200,4.595; 307260,4.592; 307320,4.807;
        307380,4.881; 307440,5.086; 307500,5.196; 307560,4.907; 307620,4.841;
        307680,4.85; 307740,5.067; 307800,5.245; 307860,5.228; 307920,5.246;
        307980,4.869; 308040,4.647; 308100,4.687; 308160,4.672; 308220,4.523;
        308280,4.137; 308340,4.162; 308400,4.346; 308460,4.872; 308520,5.118;
        308580,5.038; 308640,5.027; 308700,4.965; 308760,4.658; 308820,4.553;
        308880,4.572; 308940,4.665; 309000,4.81; 309060,4.956; 309120,5.297;
        309180,5.228; 309240,5.373; 309300,5.3; 309360,5.548; 309420,5.293;
        309480,5.305; 309540,5.098; 309600,4.938; 309660,5.076; 309720,4.937;
        309780,4.904; 309840,4.782; 309900,4.872; 309960,5.027; 310020,5.209;
        310080,5.503; 310140,5.159; 310200,4.926; 310260,4.968; 310320,5.077;
        310380,5.033; 310440,5.128; 310500,4.994; 310560,4.559; 310620,4.632;
        310680,4.547; 310740,4.485; 310800,4.385; 310860,4.659; 310920,4.973;
        310980,5.032; 311040,5.163; 311100,5.264; 311160,5.443; 311220,5.268;
        311280,5.284; 311340,5.211; 311400,5.039; 311460,4.978; 311520,4.796;
        311580,4.701; 311640,4.773; 311700,4.617; 311760,4.478; 311820,4.467;
        311880,4.76; 311940,4.727; 312000,4.537; 312060,4.494; 312120,4.529;
        312180,4.562; 312240,4.372; 312300,4.471; 312360,4.534; 312420,4.332;
        312480,4.162; 312540,4.13; 312600,4.288; 312660,4.32; 312720,4.271;
        312780,4.434; 312840,4.34; 312900,4.423; 312960,4.478; 313020,4.521;
        313080,4.624; 313140,4.57; 313200,4.703; 313260,4.772; 313320,4.941;
        313380,5.073; 313440,4.798; 313500,4.679; 313560,4.582; 313620,4.741;
        313680,5.081; 313740,5.091; 313800,5.076; 313860,4.728; 313920,4.619;
        313980,4.504; 314040,4.334; 314100,4.34; 314160,4.317; 314220,4.334;
        314280,4.292; 314340,4.254; 314400,4.233; 314460,4.395; 314520,4.442;
        314580,4.418; 314640,4.347; 314700,4.425; 314760,4.356; 314820,4.02;
        314880,3.927; 314940,3.883; 315000,3.93; 315060,3.959; 315120,3.927;
        315180,3.978; 315240,3.935; 315300,3.924; 315360,3.847; 315420,3.645;
        315480,3.532; 315540,3.469; 315600,3.525; 315660,3.61; 315720,3.547;
        315780,3.486; 315840,3.402; 315900,3.33; 315960,3.327; 316020,3.346;
        316080,3.251; 316140,3.245; 316200,3.238; 316260,3.22; 316320,3.213;
        316380,3.203; 316440,3.168; 316500,3.145; 316560,3.174; 316620,3.174;
        316680,3.143; 316740,3.134; 316800,3.115; 316860,3.088; 316920,3.034;
        316980,2.973; 317040,2.955; 317100,2.984; 317160,2.963; 317220,2.928;
        317280,2.919; 317340,2.916; 317400,2.928; 317460,2.977; 317520,2.993;
        317580,2.97; 317640,2.904; 317700,2.853; 317760,2.809; 317820,2.797;
        317880,2.779; 317940,2.767; 318000,2.754; 318060,2.703; 318120,2.677;
        318180,2.667; 318240,2.659; 318300,2.63; 318360,2.618; 318420,2.59;
        318480,2.558; 318540,2.547; 318600,2.569; 318660,2.494; 318720,2.459;
        318780,2.406; 318840,2.328; 318900,2.254; 318960,2.212; 319020,2.21;
        319080,2.222; 319140,2.23; 319200,2.213; 319260,2.206; 319320,2.185;
        319380,2.183; 319440,2.153; 319500,2.138; 319560,2.113; 319620,2.033;
        319680,2.114; 319740,2.147; 319800,2.094; 319860,2.064; 319920,2.023;
        319980,1.98; 320040,1.937; 320100,1.931; 320160,1.945; 320220,1.885;
        320280,1.867; 320340,1.86; 320400,1.869; 320460,1.881; 320520,1.895;
        320580,1.913; 320640,1.901; 320700,1.869; 320760,1.846; 320820,1.804;
        320880,1.805; 320940,1.845; 321000,1.734; 321060,1.707; 321120,1.752;
        321180,1.728; 321240,1.674; 321300,1.492; 321360,1.551; 321420,1.641;
        321480,1.599; 321540,1.764; 321600,1.765; 321660,1.739; 321720,1.723;
        321780,1.642; 321840,1.611; 321900,1.591; 321960,1.619; 322020,1.598;
        322080,1.583; 322140,1.571; 322200,1.522; 322260,1.481; 322320,1.416;
        322380,1.365; 322440,1.333; 322500,1.281; 322560,1.257; 322620,1.165;
        322680,1.123; 322740,1.058; 322800,1.027; 322860,1.017; 322920,1.052;
        322980,1.058; 323040,1.02; 323100,1.03; 323160,1.007; 323220,0.993;
        323280,0.989; 323340,0.952; 323400,0.873; 323460,0.689; 323520,0.583;
        323580,0.549; 323640,0.488; 323700,0.504; 323760,0.495; 323820,0.446;
        323880,0.457; 323940,0.471; 324000,0.436; 324060,0.371; 324120,0.362;
        324180,0.343; 324240,0.319; 324300,0.258; 324360,0.175; 324420,0.066;
        324480,-0.054; 324540,0.012; 324600,0.007; 324660,-0.074; 324720,-0.097;
        324780,-0.147; 324840,-0.175; 324900,-0.182; 324960,-0.223; 325020,-0.318;
        325080,-0.304; 325140,-0.252; 325200,-0.266; 325260,-0.256; 325320,-0.338;
        325380,-0.36; 325440,-0.366; 325500,-0.303; 325560,-0.345; 325620,-0.353;
        325680,-0.402; 325740,-0.393; 325800,-0.254; 325860,-0.116; 325920,-0.081;
        325980,-0.157; 326040,-0.149; 326100,-0.123; 326160,-0.127; 326220,-0.045;
        326280,-0.133; 326340,-0.187; 326400,-0.103; 326460,-0.06; 326520,-0.072;
        326580,-0.153; 326640,-0.137; 326700,-0.143; 326760,-0.238; 326820,-0.309;
        326880,-0.275; 326940,-0.253; 327000,-0.247; 327060,-0.172; 327120,-0.152;
        327180,-0.094; 327240,-0.068; 327300,0.077; 327360,0.137; 327420,0.231;
        327480,0.387; 327540,0.432; 327600,0.438; 327660,0.479; 327720,0.558;
        327780,0.578; 327840,0.576; 327900,0.534; 327960,0.593; 328020,0.548;
        328080,0.564; 328140,0.531; 328200,0.521; 328260,0.561; 328320,0.423;
        328380,0.435; 328440,0.413; 328500,0.457; 328560,0.521; 328620,0.363;
        328680,0.3; 328740,0.229; 328800,0.24; 328860,0.325; 328920,0.409;
        328980,0.502; 329040,0.412; 329100,0.381; 329160,0.304; 329220,0.271;
        329280,0.167; 329340,0.12; 329400,0.09; 329460,0.069; 329520,0.224;
        329580,0.386; 329640,0.439; 329700,0.483; 329760,0.589; 329820,0.73;
        329880,0.713; 329940,0.623; 330000,0.675; 330060,0.68; 330120,0.67;
        330180,0.584; 330240,0.507; 330300,0.427; 330360,0.342; 330420,0.263;
        330480,0.211; 330540,0.128; 330600,0.081; 330660,0.058; 330720,-0.025;
        330780,-0.092; 330840,-0.139; 330900,-0.167; 330960,-0.128; 331020,-0.167;
        331080,-0.179; 331140,-0.198; 331200,-0.237; 331260,-0.243; 331320,-0.277;
        331380,-0.324; 331440,-0.264; 331500,-0.319; 331560,-0.417; 331620,-0.51;
        331680,-0.635; 331740,-0.734; 331800,-0.805; 331860,-0.84; 331920,-0.865;
        331980,-0.879; 332040,-0.863; 332100,-0.899; 332160,-0.91; 332220,-0.941;
        332280,-0.976; 332340,-0.96; 332400,-0.954; 332460,-0.984; 332520,-1.047;
        332580,-1.007; 332640,-1.009; 332700,-1.062; 332760,-1.129; 332820,-1.16;
        332880,-1.217; 332940,-1.27; 333000,-1.393; 333060,-1.465; 333120,-1.519;
        333180,-1.456; 333240,-1.47; 333300,-1.507; 333360,-1.512; 333420,-1.518;
        333480,-1.478; 333540,-1.367; 333600,-1.299; 333660,-1.353; 333720,-1.349;
        333780,-1.385; 333840,-1.362; 333900,-1.341; 333960,-1.232; 334020,-1.267;
        334080,-1.223; 334140,-1.343; 334200,-1.317; 334260,-1.243; 334320,-1.268;
        334380,-1.164; 334440,-1.154; 334500,-1.173; 334560,-1.159; 334620,-1.206;
        334680,-1.27; 334740,-0.996; 334800,-0.815; 334860,-0.519; 334920,-0.503;
        334980,-0.505; 335040,-0.491; 335100,-0.475; 335160,-0.361; 335220,-0.332;
        335280,-0.27; 335340,-0.248; 335400,-0.32; 335460,-0.367; 335520,-0.417;
        335580,-0.354; 335640,-0.401; 335700,-0.378; 335760,-0.417; 335820,-0.455;
        335880,-0.485; 335940,-0.472; 336000,-0.517; 336060,-0.566; 336120,-0.553;
        336180,-0.567; 336240,-0.612; 336300,-0.713; 336360,-0.768; 336420,-0.667;
        336480,-0.599; 336540,-0.624; 336600,-0.712; 336660,-0.752; 336720,-0.817;
        336780,-0.97; 336840,-0.985; 336900,-0.937; 336960,-0.988; 337020,-1.003;
        337080,-0.922; 337140,-1.014; 337200,-1.093; 337260,-1.141; 337320,-1.184;
        337380,-1.242; 337440,-1.307; 337500,-1.233; 337560,-1.205; 337620,-1.291;
        337680,-1.338; 337740,-1.394; 337800,-1.478; 337860,-1.502; 337920,-1.562;
        337980,-1.648; 338040,-1.766; 338100,-1.815; 338160,-1.933; 338220,-2.01;
        338280,-2.049; 338340,-1.966; 338400,-2.05; 338460,-2.091; 338520,-2.197;
        338580,-2.116; 338640,-1.964; 338700,-1.87; 338760,-1.885; 338820,-1.724;
        338880,-1.507; 338940,-1.263; 339000,-1.054; 339060,-0.796; 339120,-0.64;
        339180,-0.68; 339240,-0.782; 339300,-0.824; 339360,-0.854; 339420,-0.796;
        339480,-0.667; 339540,-0.537; 339600,-0.371; 339660,-0.276; 339720,-0.294;
        339780,-0.288; 339840,-0.248; 339900,-0.267; 339960,-0.214; 340020,-0.257;
        340080,-0.253; 340140,-0.233; 340200,-0.352; 340260,-0.43; 340320,-0.478;
        340380,-0.547; 340440,-0.598; 340500,-0.637; 340560,-0.65; 340620,-0.603;
        340680,-0.621; 340740,-0.647; 340800,-0.685; 340860,-0.752; 340920,-0.733;
        340980,-0.799; 341040,-0.823; 341100,-0.697; 341160,-0.657; 341220,-0.599;
        341280,-0.622; 341340,-0.538; 341400,-0.47; 341460,-0.437; 341520,-0.409;
        341580,-0.398; 341640,-0.442; 341700,-0.508; 341760,-0.517; 341820,-0.537;
        341880,-0.5; 341940,-0.554; 342000,-0.587; 342060,-0.487; 342120,-0.641;
        342180,-0.549; 342240,-0.485; 342300,-0.547; 342360,-0.521; 342420,-0.508;
        342480,-0.454; 342540,-0.408; 342600,-0.346; 342660,-0.389; 342720,-0.476;
        342780,-0.541; 342840,-0.605; 342900,-0.582; 342960,-0.626; 343020,-0.606;
        343080,-0.588; 343140,-0.53; 343200,-0.639; 343260,-0.659; 343320,-0.683;
        343380,-0.777; 343440,-0.874; 343500,-0.866; 343560,-0.912; 343620,-0.984;
        343680,-1.028; 343740,-1.162; 343800,-1.238; 343860,-1.247; 343920,-1.255;
        343980,-1.281; 344040,-1.294; 344100,-1.35; 344160,-1.412; 344220,-1.407;
        344280,-1.488; 344340,-1.628; 344400,-1.739; 344460,-1.707; 344520,-1.823;
        344580,-1.955; 344640,-1.742; 344700,-1.54; 344760,-1.563; 344820,-1.606;
        344880,-1.668; 344940,-1.802; 345000,-1.77; 345060,-1.394; 345120,-1.078;
        345180,-1.153; 345240,-1.237; 345300,-1.088; 345360,-1.223; 345420,-1.716;
        345480,-1.611; 345540,-1.497; 345600,-1.485; 345660,-1.747; 345720,-1.97;
        345780,-2.012; 345840,-2.047; 345900,-2.04; 345960,-2.031; 346020,-2.006;
        346080,-2.03; 346140,-2.056; 346200,-1.933; 346260,-1.885; 346320,-1.892;
        346380,-2.011; 346440,-2.041; 346500,-1.982; 346560,-1.961; 346620,-2.007;
        346680,-2.073; 346740,-2.101; 346800,-2.079; 346860,-2.134; 346920,-2.183;
        346980,-2.173; 347040,-2.048; 347100,-2.012; 347160,-2.245; 347220,-2.473;
        347280,-2.203; 347340,-2.384; 347400,-2.384; 347460,-2.495; 347520,-2.64;
        347580,-2.653; 347640,-2.732; 347700,-2.725; 347760,-2.654; 347820,-2.48;
        347880,-2.48; 347940,-2.403; 348000,-2.289; 348060,-2.256; 348120,-2.315;
