within HeatPumpModel.Experiments.RSE_analysis;
model Testing_1h_RevHP_BSA_2021_vs_2_Heating "Test with HP RSE NAW 006 Heatin Mode"
  Components.ReversibleHP.RSE_components.Reversible_HP_vs_3_RSE reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    SH=10,
    SBC=3,
    F=1,
    CMP_type="Variable speed 20 coeff",
    f_el=0.2,
    minF=15,
    scale_cc=1,
    scale_w=1,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.36,
    m_ref_nom_heat=0.034,
    m_ref_nom_cool=0.034,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=970,
    UA_nom_cool_HE1=970,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=0.9,
    m_flow_HE2_nominal_heat=0.9,
    m_flow_HE2_nominal_cool=0.9,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=430,
    UA_nom_cool_HE2=430,
    V_HE2(displayUnit="l") = 0.018,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value") "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[0,30.20105085; 3600,30.19531667; 7200,30.69473333; 10800,31.02741667; 14400,30.45475; 18000,30.51475; 21600,30.99255; 25200,35.31936667; 28800,29.03798333; 32400,29.70043333; 36000,30.2342;
        39600,31.2812; 43200,32.39285; 46800,31.0564; 50400,29.85266667; 54000,30.21046667; 57600,29.74835; 61200,30.38538333; 64800,32.40421667; 68400,31.68413333; 72000,31.15921667; 75600,
        30.22778333; 79200,31.72331667; 82800,30.49858333; 86400,31.446; 90000,30.45758333; 93600,28.39691667; 97200,30.41826667; 100800,30.63838333; 104400,31.27495; 108000,30.40211667; 111600,
        31.06426667; 115200,30.45973333; 118800,31.32305; 122400,32.3194; 126000,31.38636667; 129600,30.01016667; 133200,30.9913; 136800,31.66545; 140400,33.58765; 144000,28.32091667; 147600,
        25.20066667; 151200,20.56436667; 154800,29.70648333; 158400,30.15105; 162000,30.08326667; 165600,30.6476; 169200,29.10296667; 172800,30.75067797; 176400,30.58856667; 180000,29.19213333;
        183600,31.30885; 187200,30.77551667; 190800,30.53718333; 194400,29.18245; 198000,30.55283333; 201600,30.1408; 205200,30.47698333; 208800,29.26205; 212400,30.5242; 216000,30.9278; 219600,
        30.85136667; 223200,31.64146667; 226800,31.77463333; 230400,29.28266667; 234000,29.88946667; 237600,31.36995; 241200,32.85715; 244800,31.21553333; 248400,30.9079; 252000,30.83896667; 255600,
        30.28788333; 259200,30.76330508; 262800,29.90558333; 266400,29.82216667; 270000,28.4482; 273600,30.98211667; 277200,30.5703; 280800,30.58125; 284400,30.78398333; 288000,30.667; 291600,
        30.41373333; 295200,30.80045; 298800,31.69655; 302400,32.4534; 306000,29.91101667; 309600,35.70318333; 313200,38.89506667; 316800,33.54061667; 320400,28.62973333; 324000,22.91663333; 327600,
        19.83321667; 331200,21.8242; 334800,30.18956667; 338400,30.7932; 342000,31.53451667; 345600,31.98172881; 349200,31.87836667; 352800,29.99945; 356400,31.1786; 360000,31.7166; 363600,
        32.01986667; 367200,31.82123333; 370800,31.5277; 374400,30.50733333; 378000,29.89161667; 381600,31.79031667; 385200,29.80003333; 388800,31.89791667; 392400,36.37306667; 396000,43.50493333;
        399600,37.74121667; 403200,31.66308333; 406800,26.08061667; 410400,26.18108333; 414000,31.55701667; 417600,32.54425; 421200,33.33048333; 424800,35.45201667; 428400,42.15373333; 432000,
        44.83557627; 435600,41.55826667; 439200,38.56626667; 442800,39.58441667; 446400,39.15776667; 450000,34.7511; 453600,26.56606667; 457200,39.56256667; 460800,35.9764; 464400,28.25755; 468000,
        32.24168333; 471600,36.43335; 475200,35.46286667; 478800,36.85361667; 482400,36.45535; 486000,36.08741667; 489600,35.71468333; 493200,35.3192; 496800,34.22575; 500400,35.63571667; 504000,
        35.7073; 507600,34.47006667; 511200,36.02883333; 514800,35.0132; 518400,35.05669492; 522000,36.08646667; 525600,34.39933333; 529200,35.48336667; 532800,35.91071667; 536400,34.40006667; 540000,
        35.85093333; 543600,35.29043333; 547200,34.7587; 550800,36.2448; 554400,35.07588333; 558000,33.58181667; 561600,34.39593333; 565200,35.73581667; 568800,35.61278333; 572400,32.28893333; 576000,
        26.78053333; 579600,29.80875; 583200,32.19121667; 586800,36.31628333; 590400,35.97655; 594000,36.89135; 597600,37.43811667; 601200,36.3821],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-88,32},{-68,52}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  Modelica.Blocks.Sources.RealExpression CMP_f(y=scalar(CMP_frequency.y))
    annotation (Placement(transformation(extent={{-20,-18},{0,2}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable CMP_frequency(table=[0,26.03635593; 3600,16.70278333; 7200,18.6197; 10800,18.32695; 14400,17.54215; 18000,18.72181667; 21600,25.58168333; 25200,28.8886; 28800,
        0; 32400,21.18996667; 36000,12.19825; 39600,28.52943333; 43200,29.10221667; 46800,12.91623333; 50400,1.162083333; 54000,19.60908333; 57600,23.5387; 61200,32.02746667; 64800,29.6293; 68400,
        9.061233333; 72000,32.1115; 75600,7.740133333; 79200,32.40471667; 82800,15.21323333; 86400,34.38172881; 90000,17.40985; 93600,9.615933333; 97200,20.03721667; 100800,15.2703; 104400,
        29.82288333; 108000,13.3243; 111600,27.59456667; 115200,15.2808; 118800,29.41693333; 122400,26.8348; 126000,14.36198333; 129600,19.9047; 133200,27.86161667; 136800,29.24791667; 140400,
        14.52321667; 144000,0; 147600,0; 151200,7.2797; 154800,18.02903333; 158400,21.07496667; 162000,20.68386667; 165600,25.37611667; 169200,20.59141667; 172800,34.28859322; 176400,30.09086667;
        180000,22.41198333; 183600,43.11456667; 187200,20.55361667; 190800,25.27435; 194400,28.11123333; 198000,24.11915; 201600,15.7274; 205200,33.20985; 208800,20.11593333; 212400,29.76866667;
        216000,27.24506667; 219600,28.66786667; 223200,29.57415; 226800,29.73548333; 230400,0.648883333; 234000,29.57963333; 237600,48.02223333; 241200,30.63815; 244800,13.92721667; 248400,29.40305;
        252000,31.37096667; 255600,16.98901667; 259200,30.38425424; 262800,16.40476667; 266400,10.38945; 270000,12.69581667; 273600,40.87195; 277200,15.13968333; 280800,23.66873333; 284400,26.08235;
        288000,30.41028333; 291600,27.13796667; 295200,32.2507; 298800,32.80585; 302400,15.6354; 306000,12.27985; 309600,29.50203333; 313200,22.87776667; 316800,0; 320400,0; 324000,0; 327600,0;
        331200,0; 334800,24.70291667; 338400,30.31805; 342000,34.26703333; 345600,32.71645763; 349200,20.39655; 352800,14.45666667; 356400,30.41031667; 360000,33.53486667; 363600,28.71636667; 367200,
        30.00455; 370800,29.10973333; 374400,15.1985; 378000,12.99291667; 381600,29.56891667; 385200,6.174183333; 388800,21.04916667; 392400,30.7107; 396000,26.40496667; 399600,0.496383333; 403200,0;
        406800,0; 410400,12.86918333; 414000,27.09253333; 417600,22.29416667; 421200,32.6204; 424800,40.78493333; 428400,59.78063333; 432000,59.78018644; 435600,21.53988333; 439200,43.05525; 442800,
        42.65923333; 446400,31.99491667; 450000,1.538066667; 453600,0; 457200,25.64695; 460800,0.500833333; 464400,0; 468000,14.51331667; 471600,10.49856667; 475200,14.26346667; 478800,4.766966667;
        482400,0; 486000,0; 489600,0; 493200,0; 496800,9.26225; 500400,20.10428333; 504000,6.343383333; 507600,15.55985; 511200,21.37083333; 514800,0; 518400,22.47755932; 522000,14.10461667; 525600,
        6.195266667; 529200,21.14558333; 532800,9.655533333; 536400,13.65191667; 540000,20.2896; 543600,4.09265; 547200,20.85221667; 550800,15.84231667; 554400,0; 558000,0; 561600,10.02243333; 565200,
        11.27241667; 568800,14.4837; 572400,1.045416667; 576000,0; 579600,12.2223; 583200,11.91156667; 586800,10.16398333; 590400,1.843433333; 594000,6.400616667; 597600,4.04635; 601200,1.85945])
    annotation (Placement(transformation(extent={{-90,68},{-70,88}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,1.577864407; 3600,1.984866667; 7200,1.6208; 10800,1.38575; 14400,1.409283333; 18000,1.318983333; 21600,1.060166667; 25200,0.6354; 28800,0.6856;
        32400,1.192516667; 36000,1.543666667; 39600,0.395166667; 43200,0.22665; 46800,0.296616667; 50400,0.247383333; 54000,0.180933333; 57600,0.137183333; 61200,0.1826; 64800,0.277133333; 68400,
        0.24255; 72000,0.158966667; 75600,0.196183333; 79200,0.407316667; 82800,0.392016667; 86400,0.520779661; 90000,0.833283333; 93600,0.8875; 97200,0.6639; 100800,0.644916667; 104400,0.839883333;
        108000,0.892483333; 111600,0.949983333; 115200,1.326116667; 118800,1.772833333; 122400,1.690783333; 126000,2.234833333; 129600,2.08305; 133200,2.547933333; 136800,2.171383333; 140400,
        2.285966667; 144000,2.265716667; 147600,1.696083333; 151200,1.101683333; 154800,0.402233333; 158400,-0.113666667; 162000,-0.586733333; 165600,-1.250716667; 169200,-1.535483333; 172800,-1.717288136;
        176400,-1.740333333; 180000,-1.768316667; 183600,-2.450883333; 187200,-2.6301; 190800,-2.920566667; 194400,-2.7682; 198000,-2.760766667; 201600,-2.789283333; 205200,-2.30125; 208800,-1.446666667;
        212400,-0.87715; 216000,-1.1837; 219600,-0.601766667; 223200,-0.328; 226800,-0.188; 230400,0.031416667; 234000,0.0185; 237600,0.05265; 241200,0.18955; 244800,0.318766667; 248400,0.624983333;
        252000,0.786916667; 255600,0.943166667; 259200,1.225728814; 262800,1.229233333; 266400,0.952516667; 270000,0.162616667; 273600,0.124983333; 277200,0.437483333; 280800,-0.596566667; 284400,-1.7179;
        288000,-1.6461; 291600,1.003366667; 295200,2.360733333; 298800,3.980366667; 302400,3.683033333; 306000,4.879766667; 309600,4.785783333; 313200,4.0666; 316800,2.555816667; 320400,1.41085;
        324000,-0.085316667; 327600,0.3704; 331200,-1.009966667; 334800,-0.857916667; 338400,-0.844533333; 342000,-1.00565; 345600,-2.246864407; 349200,-2.75965; 352800,-1.715016667; 356400,-1.9139;
        360000,-1.605333333; 363600,-2.291066667; 367200,-4.097783333; 370800,-4.014666667; 374400,-3.220916667; 378000,-0.951216667; 381600,1.3233; 385200,2.736083333; 388800,3.979566667; 392400,
        4.2474; 396000,5.86615; 399600,5.319983333; 403200,3.26265; 406800,2.197933333; 410400,1.697983333; 414000,0.2015; 417600,-0.499983333; 421200,-0.206916667; 424800,0.698316667; 428400,
        2.080566667; 432000,1.309067797; 435600,1.472266667; 439200,0.700616667; 442800,0.43745; 446400,0.773566667; 450000,0.09265; 453600,0.258316667; 457200,-0.368916667; 460800,0.285683333;
        464400,3.1699; 468000,5.343133333; 471600,5.44905; 475200,7.422633333; 478800,8.423083333; 482400,7.263883333; 486000,6.773033333; 489600,5.217466667; 493200,3.888033333; 496800,3.0899;
        500400,2.17435; 504000,1.4032; 507600,0.791; 511200,0.59775; 514800,0.033516667; 518400,0.74940678; 522000,0.188633333; 525600,-0.3281; 529200,-0.11175; 532800,-0.140716667; 536400,-0.816916667;
        540000,-0.826833333; 543600,-0.644316667; 547200,-0.219183333; 550800,2.193016667; 554400,4.06845; 558000,5.017916667; 561600,6.827333333; 565200,6.527016667; 568800,6.251033333; 572400,
        6.478316667; 576000,5.2275; 579600,4.7508; 583200,4.28825; 586800,3.524166667; 590400,3.12725; 594000,2.4461; 597600,1.4759; 601200,1.195066667])
    annotation (Placement(transformation(extent={{-88,-35},{-68,-15}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[0,0.184178602; 3600,0.185158681; 7200,0.101695764; 10800,0.108171042; 14400,0.192805; 18000,0.193214028; 21600,0.118983056; 25200,
        0.124527847; 28800,0; 32400,0.132922431; 36000,0.099276944; 39600,0.183792083; 43200,0.184518333; 46800,0.099555972; 50400,0.182191111; 54000,0.185031667; 57600,0.185422917; 61200,0.202836806;
        64800,0.153209306; 68400,0.060947292; 72000,0.181396944; 75600,0.051369444; 79200,0.184704653; 82800,0.09934125; 86400,0.187590395; 90000,0.153239375; 93600,0.044238333; 97200,0.192266597;
        100800,0.101828403; 104400,0.183116111; 108000,0.099234028; 111600,0.182634167; 115200,0.099814583; 118800,0.183083681; 122400,0.183847569; 126000,0.102098819; 129600,0.132081667; 133200,
        0.182524653; 136800,0.183030764; 140400,0.102416181; 144000,0; 147600,0; 151200,0.040822292; 154800,0.184454375; 158400,0.186244792; 162000,0.185941875; 165600,0.183981528; 169200,0.195505208;
        172800,0.182616243; 176400,0.182227847; 180000,0.188107292; 183600,0.18342; 187200,0.10034625; 190800,0.186234931; 194400,0.190529931; 198000,0.185412917; 201600,0.182914028; 205200,
        0.183762014; 208800,0.187748264; 212400,0.182356736; 216000,0.182612569; 219600,0.182266597; 223200,0.183145347; 226800,0.183383958; 230400,0.009614931; 234000,0.193089514; 237600,0.199828194;
        241200,0.184607569; 244800,0.099468125; 248400,0.182552083; 252000,0.182547708; 255600,0.1867275; 259200,0.183882698; 262800,0.184115764; 266400,0.182460903; 270000,0.189100278; 273600,
        0.195158819; 277200,0.099742569; 280800,0.185505278; 284400,0.185532292; 288000,0.182241806; 291600,0.181868264; 295200,0.182321667; 298800,0.183281944; 302400,0.102499583; 306000,0.089875486;
        309600,0.189405; 313200,0.155710139; 316800,0; 320400,0; 324000,0; 327600,0; 331200,0.059314306; 334800,0.111620139; 338400,0.181855167; 342000,0.189136389; 345600,0.190613559; 349200,
        0.144371944; 352800,0.184544375; 356400,0.183071181; 360000,0.183651806; 363600,0.183637255; 367200,0.183402014; 370800,0.183018338; 374400,0.1833075; 378000,0.182421528; 381600,0.183638194;
        385200,0.050313681; 388800,0.143059722; 392400,0.188587083; 396000,0.193475; 399600,0.010468472; 403200,0; 406800,0; 410400,0.090300347; 414000,0.149053611; 417600,0.114582083; 421200,
        0.159174028; 424800,0.174635208; 428400,0.232208333; 432000,0.224216102; 435600,0.118334894; 439200,0.205002639; 442800,0.206691356; 446400,0.162431597; 450000,0.012699583; 453600,0; 457200,
        0.189143264; 460800,0.010197847; 464400,0; 468000,0.123129028; 471600,0.189331542; 475200,0.192182708; 478800,0.189343264; 482400,0.186425208; 486000,0.186219028; 489600,0.185879931; 493200,
        0.185759931; 496800,0.187988056; 500400,0.190565417; 504000,0.18857838; 507600,0.19078; 511200,0.192956389; 514800,0.185686944; 518400,0.193972175; 522000,0.190561667; 525600,0.190400486;
        529200,0.1903275; 532800,0.188651528; 536400,0.190693472; 540000,0.190840486; 543600,0.187624444; 547200,0.191483819; 550800,0.192816319; 554400,0.185427361; 558000,0.184049792; 561600,
        0.19329375; 565200,0.19854125; 568800,0.2076525; 572400,0.018563542; 576000,0; 579600,0.104802708; 583200,0.104404866; 586800,0.202953958; 590400,0.083786181; 594000,0.188230347; 597600,
        0.155779792; 601200,0.102824514])
    annotation (Placement(transformation(extent={{-88,-4},{-68,16}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-24,14},{-4,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.CombiTimeTable FanRequest(table=[0,56.27118644; 3600,29.75; 7200,29.29166667; 10800,29.375; 14400,29.75; 18000,29.54166667; 21600,29.41666667; 25200,31.66666667; 28800,0;
        32400,41.83333333; 36000,29.41666667; 39600,60; 43200,60; 46800,29.41666667; 50400,1.666666667; 54000,29.66666667; 57600,28; 61200,39.47916667; 64800,43.5; 68400,17.58333333; 72000,57.75;
        75600,13.5; 79200,60; 82800,29.41666667; 86400,57.45762712; 90000,37.1875; 93600,11.83333333; 97200,29.625; 100800,29.41666667; 104400,60; 108000,29.41666667; 111600,60; 115200,29.41666667;
        118800,60; 122400,60; 126000,31.66666667; 129600,41.83333333; 133200,60; 136800,60; 140400,31.5; 144000,0; 147600,0; 151200,11.83333333; 154800,29.75; 158400,29.75; 162000,29.75; 165600,
        53.125; 169200,43.125; 172800,60; 176400,60; 180000,47.1875; 183600,60; 187200,29.45833333; 190800,50.02083333; 194400,42.89583333; 198000,43.83333333; 201600,31.66666667; 205200,58; 208800,
        47.4375; 212400,60; 216000,60; 219600,60; 223200,60; 226800,60; 230400,1.5; 234000,40; 237600,58.75; 241200,60; 244800,29.41666667; 248400,60; 252000,60; 255600,32.33333333; 259200,
        59.15254237; 262800,29.66666667; 266400,17.58333333; 270000,17.75; 273600,58.6875; 277200,29.41666667; 280800,43.66666667; 284400,43.83333333; 288000,60; 291600,60; 295200,60; 298800,60;
        302400,31.66666667; 306000,27.91666667; 309600,60; 313200,47.45833333; 316800,0; 320400,0; 324000,0; 327600,0; 331200,0; 334800,30.25; 338400,57.83333333; 342000,60; 345600,60; 349200,
        43.33333333; 352800,29.75; 356400,60; 360000,60; 363600,60; 367200,60; 370800,60; 374400,31.5; 378000,28.16666667; 381600,60; 385200,13.33333333; 388800,43.33333333; 392400,60; 396000,60;
        399600,1.666666667; 403200,0; 406800,0; 410400,27.91666667; 414000,43.33333333; 417600,27.04166667; 421200,43.54166667; 424800,43.5; 428400,60; 432000,60; 435600,27.08333333; 439200,60;
        442800,60; 446400,43.54166667; 450000,1.791666667; 453600,0; 457200,57.83333333; 460800,1.583333333; 464400,0; 468000,33; 471600,26.58333333; 475200,35.875; 478800,10.54166667; 482400,0;
        486000,0; 489600,0; 493200,0; 496800,19.41666667; 500400,53.75; 504000,15.125; 507600,36.29166667; 511200,53.5; 514800,0; 518400,49.61864407; 522000,39; 525600,12.41666667; 529200,53.54166667;
        532800,23.85416667; 536400,29.60416667; 540000,53.83333333; 543600,6.708333333; 547200,47.60416667; 550800,41.33333333; 554400,0; 558000,0; 561600,22.93181667; 565200,31.03333333; 568800,
        37.91666667; 572400,1.5; 576000,0; 579600,27.7; 583200,26.91666667; 586800,29.95833333; 590400,5.604166667; 594000,20.3875; 597600,15.35; 601200,4.416666667])
    annotation (Placement(transformation(extent={{-88,-64},{-68,-44}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=scalar(FanRequest.y)*0.9/100)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=1) annotation (Placement(transformation(extent={{-30,2},{-22,10}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,6.3},{51.9,6.3}}, color={0,127,255}));
  connect(CMP_f.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{1,-8},{8,-8},{8,-7.57},{8.77,-7.57}}, color={0,0,127}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{-4,24},{8,24},{8,6.68},{10.1,6.68}}, color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-24,40},{-24,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-28,26},{-28,28},{-26,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,6.3},{72,6.3},{72,12}}, color={0,127,255}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-21.6,6},{4,6},{4,-4.15},{8.77,-4.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=601200,
      Interval=3600,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Testing_1h_RevHP_BSA_2021_vs_2_Heating;
