within HeatPumpModel.Experiments.RSE_analysis;
model Testing_5min_RevHP_BSA_2021_vs_2_Heating "Test with HP RSE NAW 006 Heatin Mode"
  Components.ReversibleHP.RSE_components.Reversible_HP_vs_3_RSE reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    SH=10,
    SBC=3,
    F=1,
    CMP_type="Variable speed 20 coeff",
    f_el=0.2,
    minF=15,
    scale_cc=1,
    scale_w=1,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.36,
    m_ref_nom_heat=0.034,
    m_ref_nom_cool=0.034,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=970,
    UA_nom_cool_HE1=970,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=0.9,
    m_flow_HE2_nominal_heat=0.9,
    m_flow_HE2_nominal_cool=0.9,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=430,
    UA_nom_cool_HE2=430,
    V_HE2(displayUnit="l") = 0.018,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value") "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[0,28.05825; 300,28.1626; 600,29; 900,29.925; 1200,29.8968; 1500,30.091; 1800,30.4; 2100,30.9032; 2400,31.2108; 2700,31.3152; 3000,31.735; 3300,31.2862; 3600,31.1004; 3900,30.3114; 4200,
        29.7728; 4500,29.3824; 4800,29.1594; 5100,29.121; 5400,29.0812; 5700,29.7602; 6000,30.4522; 6300,30.9072; 6600,31.4836; 6900,31.812; 7200,32.3956; 7500,32.466; 7800,31.177; 8100,30.1444; 8400,
        29.472; 8700,28.9256; 9000,28.7566; 9300,29.6554; 9600,30.4476; 9900,31.1084; 10200,31.7752; 10500,32.013; 10800,32.6042; 11100,32.6962; 11400,31.5134; 11700,30.4836; 12000,29.7556; 12300,
        29.1876; 12600,28.9418; 12900,30.235; 13200,31.6994; 13500,32.3348; 13800,31.618; 14100,31.2594; 14400,31.2068; 14700,30.399; 15000,29.8592; 15300,29.4558; 15600,29.1844; 15900,29.1328; 16200,
        29.1026; 16500,30.316; 16800,31.6744; 17100,32.2986; 17400,31.5886; 17700,31.2388; 18000,31.1148; 18300,30.2898; 18600,29.792; 18900,29.4044; 19200,29.1748; 19500,29.1376; 19800,29.1144;
        20100,30.719; 20400,31.8206; 20700,32.3502; 21000,31.7456; 21300,31.5138; 21600,31.818; 21900,31.589; 22200,30.6584; 22500,29.8962; 22800,29.278; 23100,28.758; 23400,28.7732; 23700,30.4858;
        24000,31.757; 24300,32.4442; 24600,32.9994; 24900,33.4534; 25200,34.1462; 25500,35.487; 25800,36.7206; 26100,37.6124; 26400,36.584; 26700,36.354; 27000,37.1692; 27300,36.6694; 27600,35.1254;
        27900,33.726; 28200,32.5464; 28500,31.6918; 28800,31.0596; 29100,30.5368; 29400,29.9818; 29700,29.4254; 30000,29.2342; 30300,29.012; 30600,28.7224; 30900,28.453; 31200,28.2434; 31500,28.1316;
        31800,27.9482; 32100,27.7074; 32400,27.4458; 32700,27.194; 33000,26.9338; 33300,27.588; 33600,29.3966; 33900,30.3778; 34200,30.9046; 34500,31.1536; 34800,31.229; 35100,31.262; 35400,31.1934;
        35700,31.7266; 36000,31.7178; 36300,31.4062; 36600,30.533; 36900,29.7722; 37200,29.1774; 37500,28.6548; 37800,28.7182; 38100,29.8276; 38400,30.4794; 38700,30.9478; 39000,30.87; 39300,30.706;
        39600,30.7874; 39900,31.3392; 40200,31.2638; 40500,31.2932; 40800,31.1192; 41100,31.0324; 41400,31.0328; 41700,31.2394; 42000,31.8018; 42300,31.6886; 42600,31.4466; 42900,31.33; 43200,31.3212;
        43500,31.478; 43800,31.5916; 44100,32.1956; 44400,32.5332; 44700,32.7762; 45000,33.0276; 45300,32.744; 45600,32.5812; 45900,32.6052; 46200,32.909; 46500,32.9514; 46800,32.9774; 47100,32.6626;
        47400,31.66; 47700,30.7538; 48000,29.9942; 48300,29.4074; 48600,29.819; 48900,30.8308; 49200,31.2002; 49500,31.3038; 49800,31.0948; 50100,30.9728; 50400,31.4824; 50700,30.9518; 51000,30.716;
        51300,30.588; 51600,30.1012; 51900,29.661; 52200,29.3456; 52500,29.2532; 52800,29.217; 53100,29.1616; 53400,28.911; 53700,28.8432; 54000,28.8438; 54300,30.0454; 54600,30.7718; 54900,31.1254;
        55200,31.2764; 55500,31.3368; 55800,31.3526; 56100,30.3198; 56400,29.793; 56700,29.4176; 57000,29.1528; 57300,29.0902; 57600,29.0488; 57900,28.9842; 58200,28.8942; 58500,28.8128; 58800,
        28.7374; 59100,28.6608; 59400,28.5902; 59700,30.0298; 60000,30.8622; 60300,31.4476; 60600,31.445; 60900,31.4672; 61200,31.56; 61500,31.9358; 61800,31.9884; 62100,29.4752; 62400,27.2662; 62700,
        27.6072; 63000,28.0138; 63300,30.0356; 63600,31.2544; 63900,32.0688; 64200,31.7088; 64500,31.7104; 64800,31.8802; 65100,32.5078; 65400,32.9372; 65700,33.2398; 66000,32.9202; 66300,32.8626;
        66600,33.2584; 66900,32.9372; 67200,31.9056; 67500,30.9786; 67800,31.0868; 68100,32.3362; 68400,32.8866; 68700,33.1458; 69000,33.7056; 69300,34.455; 69600,34.1336; 69900,32.5346; 70200,
        31.2806; 70500,30.5346; 70800,30.0406; 71100,29.5842; 71400,29.1512; 71700,28.7572; 72000,28.9924; 72300,30.2622; 72600,31.0494; 72900,31.419; 73200,31.1844; 73500,31.0028; 73800,30.997;
        74100,31.5734; 74400,31.5722; 74700,31.5728; 75000,31.9748; 75300,32.3102; 75600,33.058; 75900,32.8384; 76200,31.7232; 76500,30.7832; 76800,30.1248; 77100,29.5718; 77400,29.0912; 77700,28.643;
        78000,28.212; 78300,28.3688; 78600,29.6968; 78900,30.6222; 79200,31.1594; 79500,31.6554; 79800,31.9276; 80100,32.1326; 80400,31.707; 80700,31.4826; 81000,31.446; 81300,31.6232; 81600,31.7272;
        81900,31.7524; 82200,32.106; 82500,31.9604; 82800,32.0048; 83100,31.786; 83400,30.9534; 83700,30.2218; 84000,29.6064; 84300,29.0388; 84600,29.194; 84900,30.0262; 85200,30.3894; 85500,30.5708;
        85800,30.9804; 86100,31.211; 86400,31.29725; 86700,31.0894; 87000,31.1116; 87300,31.5136; 87600,31.3218; 87900,31.254; 88200,31.223; 88500,31.3616; 88800,31.4378; 89100,31.4746; 89400,31.903;
        89700,32.3346; 90000,30.6894; 90300,28.0316; 90600,27.6656; 90900,29.647; 91200,30.4254; 91500,30.9442; 91800,31.3112; 92100,31.2498; 92400,31.2968; 92700,31.6798; 93000,31.7334; 93300,
        30.8168; 93600,30.0418; 93900,29.421; 94200,28.8546; 94500,28.3266; 94800,27.8634; 95100,27.473; 95400,27.1326; 95700,26.8512; 96000,26.7188; 96300,27.4986; 96600,29.5414; 96900,31.04; 97200,
        31.6202; 97500,31.3834; 97800,31.3336; 98100,31.408; 98400,30.4624; 98700,29.8858; 99000,29.4954; 99300,29.194; 99600,29.104; 99900,29.0688; 100200,30.3496; 100500,31.714; 100800,32.194;
        101100,31.702; 101400,31.6122; 101700,31.9028; 102000,31.873; 102300,30.9478; 102600,30.1098; 102900,29.4542; 103200,28.9068; 103500,28.752; 103800,29.6938; 104100,30.5122; 104400,30.9668;
        104700,31.1066; 105000,31.1262; 105300,31.1906; 105600,31.606; 105900,31.2176; 106200,31.076; 106500,31.2564; 106800,31.3554; 107100,31.3976; 107400,31.25; 107700,31.7502; 108000,31.8592;
        108300,31.5646; 108600,30.728; 108900,30.0156; 109200,29.4272; 109500,28.9048; 109800,28.85; 110100,29.9906; 110400,30.7; 110700,31.1242; 111000,30.925; 111300,30.7362; 111600,30.6412; 111900,
        30.915; 112200,31.0762; 112500,31.1752; 112800,30.9338; 113100,30.796; 113400,31.0108; 113700,31.4234; 114000,31.3224; 114300,31.3412; 114600,31.1284; 114900,31.0076; 115200,30.9518; 115500,
        31.2382; 115800,31.6284; 116100,31.7644; 116400,31.782; 116700,30.9194; 117000,30.121; 117300,29.5026; 117600,28.9842; 117900,28.756; 118200,29.5644; 118500,30.3044; 118800,30.7376; 119100,
        30.9972; 119400,31.0484; 119700,31.2116; 120000,31.4296; 120300,31.035; 120600,30.9446; 120900,31.142; 121200,31.2516; 121500,31.3732; 121800,31.8398; 122100,32.866; 122400,32.8302; 122700,
        32.4944; 123000,32.3104; 123300,32.31; 123600,32.0892; 123900,32.0142; 124200,32.5646; 124500,32.4408; 124800,32.375; 125100,32.3536; 125400,32.1098; 125700,31.9406; 126000,31.8514; 126300,
        32.3378; 126600,32.3248; 126900,32.2404; 127200,31.9882; 127500,31.822; 127800,31.912; 128100,31.667; 128400,30.958; 128700,30.343; 129000,29.8196; 129300,29.3722; 129600,28.9714; 129900,
        28.5826; 130200,28.213; 130500,28.334; 130800,29.4984; 131100,30.3246; 131400,31.1382; 131700,31.324; 132000,31.1954; 132300,31.0622; 132600,30.8008; 132900,30.6774; 133200,30.6586; 133500,
        31.0968; 133800,31.2534; 134100,31.0848; 134400,30.8872; 134700,30.7804; 135000,30.7476; 135300,30.95; 135600,31.2114; 135900,31.4152; 136200,30.9882; 136500,30.822; 136800,30.7654; 137100,
        30.9606; 137400,31.0536; 137700,31.2038; 138000,31.5018; 138300,31.1256; 138600,31.1656; 138900,31.8904; 139200,32.4644; 139500,32.8598; 139800,32.4174; 140100,32.577; 140400,32.3812; 140700,
        33.0578; 141000,33.659; 141300,34.1962; 141600,34.5224; 141900,34.8902; 142200,36.2208; 142500,35.547; 142800,33.9382; 143100,32.5788; 143400,31.4438; 143700,30.6164; 144000,30.063; 144300,
        29.6724; 144600,29.3578; 144900,29.0424; 145200,28.7136; 145500,28.3906; 145800,28.089; 146100,27.8106; 146400,27.5578; 146700,27.303; 147000,27.0432; 147300,26.8076; 147600,26.6024; 147900,
        26.4636; 148200,26.359; 148500,26.2572; 148800,26.0974; 149100,25.8838; 149400,25.5976; 149700,25.2046; 150000,24.661; 150300,23.9682; 150600,23.1382; 150900,22.175; 151200,21.1; 151500,
        19.973; 151800,18.933; 152100,18.2008; 152400,17.8782; 152700,17.8728; 153000,17.983; 153300,18.0482; 153600,18.029; 153900,21.797; 154200,27.5866; 154500,29.3708; 154800,29.7; 155100,29.541;
        155400,29.8118; 155700,30.2394; 156000,29.7278; 156300,29.4792; 156600,29.3872; 156900,29.2914; 157200,29.1962; 157500,29.1022; 157800,30.0548; 158100,30.9468; 158400,31.3822; 158700,31.2358;
        159000,31.1428; 159300,31.1326; 159600,30.184; 159900,29.584; 160200,29.1932; 160500,29.01; 160800,28.989; 161100,28.936; 161400,30.0214; 161700,31.0016; 162000,31.4398; 162300,31.1592;
        162600,31.0104; 162900,30.9778; 163200,30.075; 163500,29.4932; 163800,29.1292; 164100,28.9864; 164400,28.9568; 164700,28.8916; 165000,29.9526; 165300,30.9272; 165600,31.4; 165900,31.2616;
        166200,31.1934; 166500,31.162; 166800,30.7762; 167100,30.5536; 167400,30.3978; 167700,30.2268; 168000,30.0988; 168300,30.023; 168600,30.6518; 168900,30.0262; 169200,29.4756; 169500,30.1;
        169800,31.23; 170100,30.0018; 170400,27.4312; 170700,26.2666; 171000,27.6186; 171300,28.821; 171600,29.2538; 171900,29.5728; 172200,29.6494; 172500,29.8148; 172800,30.09225; 173100,30.8006;
        173400,31.078; 173700,31.165; 174000,30.9236; 174300,30.716; 174600,30.5524; 174900,30.5484; 175200,30.5754; 175500,30.5692; 175800,30.8516; 176100,31.004; 176400,31.0732; 176700,30.8502;
        177000,30.791; 177300,30.7318; 177600,30.4504; 177900,30.25; 178200,30.152; 178500,30.5794; 178800,30.6364; 179100,30.6442; 179400,30.4968; 179700,30.4074; 180000,30.3394; 180300,30.2866;
        180600,30.2654; 180900,30.3588; 181200,29.8194; 181500,27.3128; 181800,25.7582; 182100,27.9946; 182400,29.2622; 182700,29.5372; 183000,29.596; 183300,29.775; 183600,30.0322; 183900,30.7018;
        184200,31.1658; 184500,31.3524; 184800,31.1578; 185100,31.0174; 185400,31.2324; 185700,31.4638; 186000,31.6094; 186300,31.768; 186600,32.0006; 186900,32.2046; 187200,32.8314; 187500,32.5474;
        187800,31.3416; 188100,30.3818; 188400,29.7038; 188700,29.1198; 189000,28.9894; 189300,29.9876; 189600,30.6176; 189900,30.9602; 190200,31.3518; 190500,31.4738; 190800,31.4836; 191100,31.1448;
        191400,31.0384; 191700,30.972; 192000,30.6694; 192300,30.4656; 192600,30.307; 192900,30.705; 193200,30.575; 193500,30.5232; 193800,30.505; 194100,28.0572; 194400,26.0328; 194700,26.8774;
        195000,27.1836; 195300,27.2162; 195600,28.2248; 195900,29.0466; 196200,29.6076; 196500,30.627; 196800,31.4036; 197100,31.8708; 197400,31.2352; 197700,30.8638; 198000,30.7214; 198300,31.0046;
        198600,31.1314; 198900,31.1812; 199200,31.1456; 199500,31.1426; 199800,31.119; 200100,30.1414; 200400,29.5928; 200700,29.2064; 201000,29.6786; 201300,30.569; 201600,30.9722; 201900,31.0698;
        202200,31.045; 202500,30.9804; 202800,30.7654; 203100,30.641; 203400,30.525; 203700,29.6684; 204000,29.177; 204300,28.9814; 204600,28.9552; 204900,28.9088; 205200,28.8374; 205500,30.098;
        205800,30.8694; 206100,31.3982; 206400,30.9746; 206700,30.6154; 207000,30.438; 207300,30.5024; 207600,30.4778; 207900,30.4186; 208200,30.6018; 208500,30.4922; 208800,30.1354; 209100,30.2566;
        209400,30.2796; 209700,30.2722; 210000,30.0614; 210300,30.2712; 210600,30.5856; 210900,29.316; 211200,26.754; 211500,26.4948; 211800,28.117; 212100,28.6008; 212400,28.9666; 212700,29.4836;
        213000,29.9154; 213300,30.3178; 213600,31.1082; 213900,31.078; 214200,30.8822; 214500,30.9372; 214800,30.9408; 215100,30.9344; 215400,30.6894; 215700,31.0368; 216000,31.0934; 216300,30.9704;
        216600,31.0272; 216900,31.0288; 217200,30.785; 217500,30.614; 217800,30.8412; 218100,31.1618; 218400,31.0114; 218700,30.9892; 219000,30.8556; 219300,30.7556; 219600,30.7042; 219900,30.9402;
        220200,31.2054; 220500,31.0186; 220800,30.8342; 221100,30.706; 221400,30.6504; 221700,30.7502; 222000,30.878; 222300,31.1676; 222600,30.7616; 222900,30.6; 223200,30.678; 223500,31.356; 223800,
        31.9094; 224100,32.34; 224400,32.3754; 224700,31.7272; 225000,31.4894; 225300,31.573; 225600,31.6056; 225900,31.5952; 226200,31.361; 226500,31.6874; 226800,31.5126; 227100,31.4306; 227400,
        31.4024; 227700,31.3608; 228000,31.079; 228300,30.8976; 228600,31.3112; 228900,32.0796; 229200,32.5856; 229500,32.9908; 229800,32.5256; 230100,32.1198; 230400,32.3444; 230700,32.0434; 231000,
        31.137; 231300,30.379; 231600,29.7606; 231900,29.2372; 232200,28.7558; 232500,28.3018; 232800,27.8714; 233100,27.4828; 233400,27.1674; 233700,26.9112; 234000,27.9344; 234300,29.8784; 234600,
        30.6756; 234900,31.1514; 235200,31.1448; 235500,31.1228; 235800,31.134; 236100,31.3058; 236400,31.3328; 236700,29.191; 237000,27.1896; 237300,26.613; 237600,27.3646; 237900,28.753; 238200,
        29.478; 238500,29.9876; 238800,30.9984; 239100,31.7466; 239400,32.2286; 239700,32.7344; 240000,33.0762; 240300,33.349; 240600,33.2808; 240900,33.4422; 241200,33.554; 241500,33.2478; 241800,
        33.1682; 242100,33.106; 242400,32.7796; 242700,32.5294; 243000,32.369; 243300,32.7848; 243600,32.7428; 243900,32.7112; 244200,32.6684; 244500,32.6246; 244800,32.5988; 245100,32.4886; 245400,
        32.419; 245700,32.5938; 246000,32.5188; 246300,31.67; 246600,30.8836; 246900,30.2508; 247200,29.7228; 247500,29.291; 247800,29.7252; 248100,30.424; 248400,30.7866; 248700,31.021; 249000,
        31.052; 249300,31.0432; 249600,30.8536; 249900,31.2122; 250200,30.8608; 250500,30.9182; 250800,30.9452; 251100,30.9326; 251400,30.704; 251700,30.5654; 252000,31.012; 252300,30.94; 252600,
        30.8662; 252900,30.8534; 253200,30.6112; 253500,30.4602; 253800,30.3938; 254100,30.7882; 254400,30.948; 254700,31.0492; 255000,31.0718; 255300,31.0736; 255600,30.7382; 255900,30.8446; 256200,
        30.8552; 256500,30.8894; 256800,30.0576; 257100,29.53; 257400,29.1912; 257700,29.8094; 258000,30.6308; 258300,31.0678; 258600,30.2248; 258900,29.6156; 259200,29.251; 259500,29.8112; 259800,
        30.2646; 260100,30.9004; 260400,31.328; 260700,31.4264; 261000,31.4166; 261300,31.076; 261600,30.9356; 261900,30.8538; 262200,30.8266; 262500,30.767; 262800,30.6604; 263100,29.8384; 263400,
        29.3642; 263700,29.0932; 264000,29.0314; 264300,29.0062; 264600,28.9522; 264900,29.8728; 265200,30.301; 265500,30.6404; 265800,31.0674; 266100,31.0394; 266400,30.855; 266700,30.9646; 267000,
        30.9966; 267300,31.0968; 267600,30.193; 267900,29.628; 268200,29.2606; 268500,29.0776; 268800,29.0476; 269100,29.0004; 269400,28.9164; 269700,28.8294; 270000,28.7686; 270300,29.898; 270600,
        30.4276; 270900,30.9806; 271200,30.6174; 271500,27.976; 271800,26.0418; 272100,27.1006; 272400,27.3922; 272700,27.4288; 273000,27.3972; 273300,27.3496; 273600,27.3622; 273900,28.9012; 274200,
        29.6956; 274500,30.3876; 274800,31.453; 275100,32.1088; 275400,32.3172; 275700,31.995; 276000,32.037; 276300,32.141; 276600,31.8002; 276900,31.5866; 277200,31.4974; 277500,31.6084; 277800,
        31.6364; 278100,31.8932; 278400,31.8758; 278700,30.9694; 279000,30.1046; 279300,29.4448; 279600,28.8874; 279900,28.6824; 280200,29.6728; 280500,30.571; 280800,31.0572; 281100,31.466; 281400,
        31.3022; 281700,31.2032; 282000,31.0302; 282300,30.9214; 282600,30.8014; 282900,29.949; 283200,29.4512; 283500,29.1438; 283800,29.8372; 284100,30.8122; 284400,31.286; 284700,31.6032; 285000,
        31.7454; 285300,31.8742; 285600,31.4196; 285900,31.1296; 286200,30.9622; 286500,30.1966; 286800,29.669; 287100,29.288; 287400,29.733; 287700,30.501; 288000,30.8424; 288300,30.91; 288600,
        30.8726; 288900,30.7828; 289200,30.9344; 289500,30.8042; 289800,30.524; 290100,30.5484; 290400,30.54; 290700,30.5078; 291000,30.285; 291300,30.4524; 291600,30.6152; 291900,30.4842; 292200,
        30.4736; 292500,30.4622; 292800,30.2274; 293100,30.0736; 293400,30.2084; 293700,30.649; 294000,30.5534; 294300,30.526; 294600,30.3954; 294900,30.2964; 295200,30.2582; 295500,30.4448; 295800,
        30.8208; 296100,30.6872; 296400,30.687; 296700,30.7108; 297000,30.7598; 297300,30.7966; 297600,30.8662; 297900,31.241; 298200,31.1606; 298500,31.1724; 298800,31.2388; 299100,31.3172; 299400,
        31.364; 299700,31.4318; 300000,31.5392; 300300,31.6404; 300600,31.7434; 300900,32.0594; 301200,31.9456; 301500,31.9236; 301800,32.0282; 302100,32.127; 302400,32.3376; 302700,32.8978; 303000,
        33.411; 303300,33.8124; 303600,33.3012; 303900,33.4262; 304200,33.3856; 304500,33.069; 304800,32.142; 305100,31.2636; 305400,30.502; 305700,29.8924; 306000,29.4414; 306300,29.1014; 306600,
        28.8512; 306900,28.7712; 307200,28.7842; 307500,28.6984; 307800,28.8946; 308100,30.278; 308400,31.2824; 308700,31.9228; 309000,31.5226; 309300,31.384; 309600,31.6556; 309900,32.5248; 310200,
        33.2588; 310500,34.5134; 310800,35.0348; 311100,35.31; 311400,35.8896; 311700,36.626; 312000,37.32; 312300,37.9658; 312600,38.7444; 312900,39.595; 313200,39.0084; 313500,37.377; 313800,
        36.9258; 314100,37.1546; 314400,37.4712; 314700,38.1876; 315000,39.3656; 315300,39.8386; 315600,40.49; 315900,41.3382; 316200,40.7904; 316500,38.7934; 316800,37.017; 317100,35.5742; 317400,
        34.5226; 317700,34.1928; 318000,33.8522; 318300,33.394; 318600,32.8486; 318900,32.3132; 319200,32.0934; 319500,32.3822; 319800,32.3376; 320100,31.9596; 320400,31.434; 320700,30.8622; 321000,
        30.314; 321300,29.7446; 321600,29.1046; 321900,28.4418; 322200,27.842; 322500,27.4874; 322800,27.3998; 323100,27.343; 323400,27.0578; 323700,26.5256; 324000,25.9342; 324300,25.3702; 324600,
        24.7852; 324900,24.171; 325200,23.5902; 325500,23.0368; 325800,22.5114; 326100,21.991; 326400,21.4744; 326700,21.02; 327000,20.6664; 327300,20.4488; 327600,20.3248; 327900,20.259; 328200,
        20.2124; 328500,20.1662; 328800,20.0962; 329100,19.983; 329400,19.8336; 329700,19.6632; 330000,19.515; 330300,19.3882; 330600,19.2912; 330900,19.2658; 331200,19.2798; 331500,19.3208; 331800,
        19.38; 332100,19.4118; 332400,19.4298; 332700,19.4132; 333000,19.3766; 333300,19.289; 333600,24.9082; 333900,27.2378; 334200,27.419; 334500,27.4244; 334800,27.443; 335100,29.2276; 335400,
        30.4154; 335700,31.2218; 336000,31.2978; 336300,31.4776; 336600,32.1282; 336900,31.6878; 337200,30.4918; 337500,29.6312; 337800,28.9408; 338100,28.3118; 338400,28.496; 338700,29.669; 339000,
        30.339; 339300,30.8226; 339600,31.0648; 339900,31.1058; 340200,31.0556; 340500,31.1962; 340800,31.4414; 341100,31.6094; 341400,31.4094; 341700,31.3092; 342000,31.2984; 342300,31.7654; 342600,
        31.7548; 342900,31.7236; 343200,31.4314; 343500,31.2404; 343800,31.1126; 344100,30.988; 344400,31.349; 344700,31.3384; 345000,31.7322; 345300,32.68; 345600,32.91725; 345900,32.1012; 346200,
        31.8544; 346500,31.7154; 346800,31.6344; 347100,31.5026; 347400,31.3732; 347700,31.8568; 348000,31.78; 348300,31.6596; 348600,32.4124; 348900,33.1606; 349200,33.3582; 349500,32.8132; 349800,
        32.7198; 350100,32.6884; 350400,32.406; 350700,32.1574; 351000,32.1914; 351300,31.8338; 351600,31.0776; 351900,30.3184; 352200,30.0788; 352500,30.8974; 352800,31.0102; 353100,30.9334; 353400,
        30.9526; 353700,31.0486; 354000,30.1662; 354300,29.6074; 354600,29.2422; 354900,29.0778; 355200,29.0504; 355500,29.003; 355800,29.6232; 356100,30.2784; 356400,30.7128; 356700,31.084; 357000,
        31.2344; 357300,31.2796; 357600,31.0726; 357900,30.965; 358200,31.2244; 358500,31.4502; 358800,31.3114; 359100,31.3234; 359400,31.2638; 359700,31.2216; 360000,31.1886; 360300,31.431; 360600,
        31.7268; 360900,31.5488; 361200,31.59; 361500,31.6428; 361800,31.6582; 362100,31.652; 362400,31.755; 362700,32.1076; 363000,32.0946; 363300,32.2038; 363600,32.2638; 363900,32.1672; 364200,
        32.1388; 364500,32.1294; 364800,31.8646; 365100,31.6386; 365400,31.6646; 365700,32.162; 366000,32.2352; 366300,32.3202; 366600,31.9526; 366900,31.7014; 367200,31.5688; 367500,31.6488; 367800,
        31.655; 368100,31.6282; 368400,31.7872; 368700,31.9176; 369000,31.9996; 369300,32.2882; 369600,32.0888; 369900,32.016; 370200,31.7536; 370500,31.503; 370800,31.3872; 371100,31.473; 371400,
        31.8916; 371700,31.7838; 372000,31.5474; 372300,31.4408; 372600,31.393; 372900,31.4378; 373200,31.4374; 373500,31.739; 373800,31.6132; 374100,31.1882; 374400,31.1026; 374700,31.212; 375000,
        31.2402; 375300,31.2326; 375600,31.3516; 375900,31.4794; 376200,30.9692; 376500,30.1944; 376800,29.7238; 377100,29.3452; 377400,29.1368; 377700,29.1002; 378000,29.0594; 378300,29.0124; 378600,
        28.9834; 378900,28.9634; 379200,28.9268; 379500,28.8994; 379800,28.889; 380100,30.0082; 380400,30.8078; 380700,31.429; 381000,31.6944; 381300,32.0262; 381600,32.1854; 381900,31.7118; 382200,
        31.4646; 382500,31.8622; 382800,31.6122; 383100,31.554; 383400,31.5796; 383700,31.7142; 384000,31.7622; 384300,31.8378; 384600,32.2696; 384900,31.9302; 385200,32.0188; 385500,31.7786; 385800,
        30.9966; 386100,30.3032; 386400,29.7418; 386700,29.2698; 387000,28.8486; 387300,28.4572; 387600,28.094; 387900,28.3006; 388200,29.4734; 388500,30.3178; 388800,30.9586; 389100,31.625; 389400,
        32.2076; 389700,33.1162; 390000,32.6086; 390300,32.2162; 390600,32.5044; 390900,32.2252; 391200,31.3558; 391500,30.646; 391800,31.0826; 392100,32.2288; 392400,32.9284; 392700,33.486; 393000,
        34.081; 393300,34.6842; 393600,35.7062; 393900,36.3072; 394200,36.7104; 394500,37.3638; 394800,37.9834; 395100,38.5812; 395400,38.9028; 395700,39.7422; 396000,40.5862; 396300,40.9862; 396600,
        41.6254; 396900,42.2242; 397200,42.518; 397500,42.8868; 397800,43.575; 398100,44.6416; 398400,45.0932; 398700,45.6668; 399000,45.9504; 399300,46.3054; 399600,45.8348; 399900,43.101; 400200,
        40.2276; 400500,39.1934; 400800,38.5796; 401100,37.598; 401400,36.5434; 401700,35.6216; 402000,34.8618; 402300,34.2448; 402600,33.7444; 402900,33.3442; 403200,32.9816; 403500,32.732; 403800,
        32.4656; 404100,32.4176; 404400,32.396; 404700,32.1418; 405000,31.7856; 405300,31.3854; 405600,30.9798; 405900,30.5916; 406200,30.2238; 406500,29.8562; 406800,29.449; 407100,28.979; 407400,
        28.4058; 407700,27.7018; 408000,26.8994; 408300,26.0676; 408600,25.5644; 408900,25.2104; 409200,24.654; 409500,23.9896; 409800,23.3278; 410100,22.7186; 410400,22.2068; 410700,21.8184; 411000,
        21.5734; 411300,21.3956; 411600,21.2096; 411900,20.9454; 412200,26.7828; 412500,30.6674; 412800,31.3542; 413100,31.8136; 413400,32.0332; 413700,32.3726; 414000,32.8458; 414300,32.2856; 414600,
        31.1668; 414900,30.3552; 415200,30.503; 415500,31.1558; 415800,31.2868; 416100,31.2024; 416400,31.2654; 416700,31.4838; 417000,32.3242; 417300,32.8094; 417600,33.5316; 417900,33.1346; 418200,
        31.92; 418500,30.9898; 418800,31.3044; 419100,33.2668; 419400,34.407; 419700,33.7258; 420000,32.2762; 420300,31.1916; 420600,31.419; 420900,33.3642; 421200,34.547; 421500,33.8804; 421800,
        32.5052; 422100,31.4048; 422400,31.599; 422700,33.565; 423000,34.2452; 423300,33.2958; 423600,33.2148; 423900,33.264; 424200,33.9244; 424500,34.5202; 424800,35.1438; 425100,34.652; 425400,
        33.4014; 425700,32.4134; 426000,32.6066; 426300,34.6398; 426600,35.458; 426900,36.343; 427200,37.469; 427500,38.0496; 427800,37.4772; 428100,37.7704; 428400,38.4254; 428700,39.8414; 429000,
        40.9468; 429300,41.4382; 429600,40.616; 429900,40.7142; 430200,41.0416; 430500,42.3708; 430800,43.497; 431100,44.5784; 431400,45.664; 431700,46.711; 432000,46.203; 432300,44.8312; 432600,
        45.0128; 432900,44.8296; 433200,44.6208; 433500,44.428; 433800,44.2724; 434100,44.1712; 434400,44.0242; 434700,44.1694; 435000,45.3162; 435300,46.4216; 435600,46.882; 435900,45.0356; 436200,
        43.3614; 436500,42.0998; 436800,41.1486; 437100,41.6372; 437400,41.9258; 437700,41.232; 438000,40.036; 438300,38.7574; 438600,37.9224; 438900,38.661; 439200,38.8038; 439500,38.2386; 439800,
        37.9632; 440100,37.7258; 440400,38.2026; 440700,38.6134; 441000,38.6788; 441300,38.212; 441600,38.0562; 441900,38.0552; 442200,39.4976; 442500,40.748; 442800,40.7238; 443100,39.4664; 443400,
        39.3116; 443700,39.067; 444000,39.5108; 444300,39.9348; 444600,40.0024; 444900,39.4488; 445200,39.22; 445500,38.9856; 445800,39.439; 446100,39.9028; 446400,40.0246; 446700,39.4954; 447000,
        39.3014; 447300,39.1546; 447600,39.6596; 447900,40.1288; 448200,40.5578; 448500,39.8876; 448800,38.71; 449100,37.6878; 449400,37.2184; 449700,38.0672; 450000,38.886; 450300,38.5778; 450600,
        37.4612; 450900,36.3542; 451200,35.3208; 451500,34.4092; 451800,33.7888; 452100,33.4346; 452400,33.0028; 452700,32.5348; 453000,31.9788; 453300,31.2642; 453600,30.354; 453900,29.305; 454200,
        28.1956; 454500,27.1804; 454800,26.4744; 455100,26.0964; 455400,25.8902; 455700,25.652; 456000,25.3544; 456300,25.0262; 456600,24.7342; 456900,24.53; 457200,31.8988; 457500,37.2572; 457800,
        38.4336; 458100,39.0782; 458400,39.3224; 458700,39.6228; 459000,39.981; 459300,40.7522; 459600,41.6202; 459900,41.9816; 460200,42.2362; 460500,42.5666; 460800,42.9734; 461100,41.59; 461400,
        39.2506; 461700,37.336; 462000,35.947; 462300,35.3532; 462600,34.9108; 462900,34.3702; 463200,33.6048; 463500,32.881; 463800,32.171; 464100,31.3288; 464400,30.3914; 464700,29.5658; 465000,
        28.9908; 465300,28.4424; 465600,27.8794; 465900,27.3638; 466200,26.993; 466500,26.735; 466800,27.2836; 467100,28.6884; 467400,28.667; 467700,28.09; 468000,27.5094; 468300,26.9788; 468600,
        26.4122; 468900,25.8634; 469200,28.9444; 469500,34.756; 469800,35.8344; 470100,35.8044; 470400,36.5928; 470700,36.1682; 471000,35.7444; 471300,36.2918; 471600,36.3888; 471900,36.5692; 472200,
        36.742; 472500,36.8858; 472800,37.0246; 473100,37.7452; 473400,36.7878; 473700,36.3006; 474000,36.0102; 474300,35.7788; 474600,35.579; 474900,35.3882; 475200,35.1754; 475500,34.9656; 475800,
        34.7408; 476100,34.53; 476400,34.4268; 476700,35.8432; 477000,35.793; 477300,35.3984; 477600,35.9308; 477900,36.0518; 478200,36.2524; 478500,36.4462; 478800,36.6402; 479100,36.8774; 479400,
        37.7244; 479700,36.9994; 480000,36.8626; 480300,36.824; 480600,36.7968; 480900,36.7678; 481200,36.7408; 481500,36.6984; 481800,36.6696; 482100,36.642; 482400,36.6154; 482700,36.5828; 483000,
        36.5538; 483300,36.5308; 483600,36.5016; 483900,36.4756; 484200,36.443; 484500,36.4068; 484800,36.3776; 485100,36.3524; 485400,36.3262; 485700,36.2982; 486000,36.258; 486300,36.2212; 486600,
        36.191; 486900,36.1622; 487200,36.1314; 487500,36.1026; 487800,36.075; 488100,36.0408; 488400,36.0098; 488700,35.9824; 489000,35.9532; 489300,35.9214; 489600,35.8894; 489900,35.8608; 490200,
        35.8282; 490500,35.7874; 490800,35.7598; 491100,35.73; 491400,35.6974; 491700,35.6644; 492000,35.6364; 492300,35.6024; 492600,35.5752; 492900,35.5448; 493200,35.4986; 493500,35.4468; 493800,
        35.4218; 494100,35.3998; 494400,35.3766; 494700,35.3296; 495000,35.299; 495300,35.2698; 495600,35.2436; 495900,35.211; 496200,35.1824; 496500,35.1514; 496800,35.1212; 497100,35.0928; 497400,
        35.06; 497700,34.782; 498000,33.9046; 498300,33.6386; 498600,33.3136; 498900,33.1082; 499200,33.2784; 499500,34.7968; 499800,34.021; 500100,34.5918; 500400,34.8728; 500700,35.0482; 501000,
        35.2398; 501300,35.3468; 501600,35.4852; 501900,35.9064; 502200,36.4434; 502500,35.4202; 502800,35.514; 503100,35.9486; 503400,36.1098; 503700,36.2934; 504000,36.4238; 504300,36.5272; 504600,
        36.7054; 504900,37.0974; 505200,36.1346; 505500,35.7486; 505800,35.49; 506100,35.2634; 506400,35.0762; 506700,34.8816; 507000,34.6764; 507300,34.463; 507600,34.2448; 507900,34.0304; 508200,
        33.8114; 508500,33.6044; 508800,33.511; 509100,34.7908; 509400,34.6608; 509700,34.4052; 510000,34.892; 510300,35.118; 510600,35.2456; 510900,35.3264; 511200,35.4498; 511500,35.5772; 511800,
        36.163; 512100,36.2362; 512400,35.3584; 512700,35.657; 513000,35.9664; 513300,36.1224; 513600,36.275; 513900,36.3826; 514200,36.4494; 514500,36.7086; 514800,37.0058; 515100,36.0678; 515400,
        35.6872; 515700,35.4326; 516000,35.2064; 516300,35.0206; 516600,34.8252; 516900,34.6188; 517200,34.399; 517500,34.182; 517800,33.9638; 518100,33.7492; 518400,33.52575; 518700,33.8478; 519000,
        35.126; 519300,34.2808; 519600,34.75; 519900,35.0112; 520200,35.2016; 520500,35.2974; 520800,35.444; 521100,35.5176; 521400,35.9052; 521700,36.4668; 522000,35.4676; 522300,35.4788; 522600,
        35.9302; 522900,36.0744; 523200,36.23; 523500,36.351; 523800,36.4254; 524100,36.5502; 524400,37.1392; 524700,36.1806; 525000,35.7464; 525300,35.4638; 525600,35.2304; 525900,35.0376; 526200,
        34.843; 526500,34.6392; 526800,34.4238; 527100,34.2112; 527400,33.9936; 527700,33.7778; 528000,33.5808; 528300,33.6622; 528600,35.0128; 528900,34.3796; 529200,34.5362; 529500,34.9808; 529800,
        35.1268; 530100,35.2976; 530400,35.3758; 530700,35.471; 531000,35.5846; 531300,36.5098; 531600,35.8606; 531900,35.2546; 532200,35.8272; 532500,35.9754; 532800,36.1454; 533100,36.2812; 533400,
        36.3956; 533700,36.4748; 534000,37.0176; 534300,36.6886; 534600,35.9834; 534900,35.6326; 535200,35.3842; 535500,35.1696; 535800,34.978; 536100,34.7776; 536400,34.5702; 536700,34.3498; 537000,
        34.1394; 537300,33.9194; 537600,33.7124; 537900,33.4986; 538200,34.22; 538500,35.033; 538800,34.174; 539100,34.88; 539400,35.0664; 539700,35.2376; 540000,35.3402; 540300,35.4652; 540600,
        35.5804; 540900,35.8264; 541200,36.4488; 541500,35.4958; 541800,35.433; 542100,35.861; 542400,35.995; 542700,36.152; 543000,36.2644; 543300,36.349; 543600,36.4622; 543900,37.1542; 544200,
        36.2526; 544500,35.7576; 544800,35.468; 545100,35.2294; 545400,35.0364; 545700,34.8426; 546000,34.64; 546300,34.4318; 546600,34.2132; 546900,33.9972; 547200,33.7822; 547500,33.5796; 547800,
        33.714; 548100,35.0298; 548400,34.3298; 548700,34.621; 549000,34.985; 549300,35.1854; 549600,35.2572; 549900,35.3958; 550200,35.5428; 550500,35.6818; 550800,36.5918; 551100,35.8156; 551400,
        35.2774; 551700,35.8852; 552000,36.0288; 552300,36.2188; 552600,36.372; 552900,36.497; 553200,36.5826; 553500,37.179; 553800,36.5206; 554100,35.9688; 554400,35.7628; 554700,35.7314; 555000,
        35.71; 555300,35.6862; 555600,35.657; 555900,35.6224; 556200,35.4092; 556500,34.8178; 556800,34.4878; 557100,34.2146; 557400,34.0004; 557700,33.811; 558000,33.7258; 558300,33.7066; 558600,
        33.6836; 558900,33.6586; 559200,33.633; 559500,33.606; 559800,33.5718; 560100,33.5428; 560400,33.506; 560700,33.4758; 561000,33.448; 561300,33.4238; 561600,33.397; 561900,33.3704; 562200,
        33.3074; 562500,33.3026; 562800,33.2414; 563100,33.2846; 563400,34.7558; 563700,35.4974; 564000,34.7794; 564300,35.9652; 564600,35.4764; 564900,36.3736; 565200,35.898; 565500,36.6074; 565800,
        36.3532; 566100,36.0376; 566400,35.2166; 566700,34.5876; 567000,35.8046; 567300,35.2092; 567600,35.9416; 567900,35.3334; 568200,36.1754; 568500,35.6652; 568800,36.2004; 569100,35.2604; 569400,
        35.8674; 569700,35.1836; 570000,35.9316; 570300,35.1506; 570600,35.9354; 570900,35.1258; 571200,35.9664; 571500,35.3086; 571800,36.0826; 572100,35.3406; 572400,36.1174; 572700,35.6952; 573000,
        34.6544; 573300,33.5284; 573600,32.4238; 573900,31.611; 574200,31.2438; 574500,30.9292; 574800,30.7356; 575100,30.4654; 575400,30.1716; 575700,29.8914; 576000,29.5806; 576300,29.2282; 576600,
        28.8342; 576900,28.382; 577200,27.8908; 577500,27.3646; 577800,26.785; 578100,26.1362; 578400,25.4102; 578700,24.6296; 579000,23.8722; 579300,23.2528; 579600,22.84; 579900,22.6194; 580200,
        22.4768; 580500,22.7726; 580800,30.6896; 581100,33.1606; 581400,33.0794; 581700,33.6858; 582000,33.9994; 582300,34.2756; 582600,34.6674; 582900,33.4384; 583200,32.1222; 583500,31.0584; 583800,
        30.1864; 584100,29.437; 584400,28.839; 584700,29.6336; 585000,32.4756; 585300,33.6992; 585600,34.0134; 585900,34.3538; 586200,34.7354; 586500,35.7406; 586800,34.9824; 587100,36.057; 587400,
        35.661; 587700,36.5166; 588000,36.0496; 588300,36.6826; 588600,36.5292; 588900,36.2702; 589200,37.1834; 589500,36.7368; 589800,36.5476; 590100,36.579; 590400,37.4302; 590700,36.9362; 591000,
        36.5116; 591300,35.3566; 591600,36.369; 591900,36.5468; 592200,36.955; 592500,37.8442; 592800,36.5196; 593100,34.9754; 593400,33.6418; 593700,32.6322; 594000,32.5486; 594300,36.333; 594600,
        37.5646; 594900,37.1174; 595200,36.9958; 595500,36.9304; 595800,37.1212; 596100,37.6724; 596400,37.3328; 596700,38.0366; 597000,37.5708; 597300,37.4726; 597600,38.1804; 597900,37.4798; 598200,
        36.0832; 598500,34.7974; 598800,37.2236; 599100,38.173; 599400,37.797; 599700,37.6772; 600000,37.6984; 600300,38.3628; 600600,37.9324; 600900,37.8522; 601200,38.5064; 601500,37.8038; 601800,
        36.3672; 602100,34.8314; 602400,33.7654; 602700,33.1808; 603000,32.8502; 603300,37.2292; 603600,38.3226; 603900,37.9918; 604200,37.8972; 604500,37.8392],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-88,32},{-68,52}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  Modelica.Blocks.Sources.RealExpression CMP_f(y=scalar(CMP_frequency.y))
    annotation (Placement(transformation(extent={{-20,-18},{0,2}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable CMP_frequency(table=[0,0.2125; 300,21.365; 600,39.9682; 900,29.5048; 1200,19.849; 1500,19.8782; 1800,24.4666; 2100,29.585; 2400,29.5724; 2700,39.815; 3000,
        33.1866; 3300,19.8682; 3600,9.9366; 3900,0; 4200,0; 4500,0; 4800,0; 5100,0; 5400,10.13; 5700,29.5652; 6000,29.5634; 6300,35.4716; 6600,42.8766; 6900,42.89; 7200,21.4434; 7500,0; 7800,0; 8100,
        0; 8400,0; 8700,0; 9000,7.5718; 9300,29.5748; 9600,30.63; 9900,46.4484; 10200,43.8832; 10500,43.8848; 10800,21.9416; 11100,0; 11400,0; 11700,0; 12000,0; 12300,0; 12600,10.9434; 12900,54.0768;
        13200,54.075; 13500,39.1368; 13800,19.8548; 14100,19.895; 14400,9.6116; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,15.155; 16500,53.5716; 16800,53.5882; 17100,38.8048; 17400,19.8848;
        17700,19.8898; 18000,5.95; 18300,0; 18600,0; 18900,0; 19200,0; 19500,0; 19800,24.7852; 20100,53.185; 20400,53.1682; 20700,39.8532; 21000,23.8568; 21300,23.8634; 21600,7.1632; 21900,0; 22200,0;
        22500,0; 22800,0; 23100,0; 23400,20.6068; 23700,54.0818; 24000,54.0802; 24300,55.87; 24600,57.5848; 24900,57.5934; 25200,59.1966; 25500,59.885; 25800,59.8966; 26100,54.55; 26400,49.1868;
        26700,49.1932; 27000,14.755; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0; 29400,0; 29700,0; 30000,0; 30300,0; 30600,0; 30900,0; 31200,0; 31500,0; 31800,0; 32100,0; 32400,0;
        32700,0; 33000,0; 33300,8.37; 33600,30.8766; 33900,30.8732; 34200,29.3316; 34500,28.67; 34800,28.675; 35100,25.6966; 35400,40.2434; 35700,31.5432; 36000,6.8584; 36300,0; 36600,0; 36900,0;
        37200,0; 37500,0; 37800,13.63; 38100,30.0668; 38400,30.0834; 38700,25.1784; 39000,20.2684; 39300,20.2936; 39600,41.5098; 39900,33.825; 40200,28.6582; 40500,25.0618; 40800,21.565; 41100,
        21.5834; 41400,26.315; 41700,39.9148; 42000,36.7148; 42300,24.8668; 42600,21.1602; 42900,21.1784; 43200,26.1466; 43500,28.6766; 43800,37.0516; 44100,36.975; 44400,20.2782; 44700,20.2618;
        45000,25.8568; 45300,28.6766; 45600,28.6634; 45900,32.6316; 46200,41.9166; 46500,22.0918; 46800,6.62; 47100,0; 47400,0; 47700,0; 48000,0; 48300,0; 48600,12.3866; 48900,29.5732; 49200,29.5816;
        49500,25.335; 49800,21.1766; 50100,30.3218; 50400,13.945; 50700,0; 51000,0; 51300,0; 51600,0; 51900,0; 52200,0; 52500,0; 52800,0; 53100,0; 53400,0; 53700,0; 54000,20.1234; 54300,46.4634;
        54600,39.9902; 54900,39.3436; 55200,38.8684; 55500,38.8584; 55800,11.6616; 56100,0; 56400,0; 56700,0; 57000,0; 57300,0; 57600,0; 57900,0; 58200,0; 58500,0; 58800,0; 59100,0; 59400,26.2834;
        59700,59.8916; 60000,59.8882; 60300,51.4564; 60600,42.47; 60900,42.4748; 61200,53.1734; 61500,59.8966; 61800,3.88; 62100,0; 62400,0; 62700,0; 63000,31.4668; 63300,59.8966; 63600,59.8932;
        63900,48.005; 64200,34.0598; 64500,34.0582; 64800,43.5584; 65100,49.1866; 65400,49.1898; 65700,39.4836; 66000,28.6516; 66300,28.6566; 66600,8.605; 66900,0; 67200,0; 67500,2.4; 67800,52.2416;
        68100,53.5784; 68400,37.535; 68700,28.6648; 69000,28.6784; 69300,13.8566; 69600,0; 69900,0; 70200,0; 70500,0; 70800,0; 71100,0; 71400,0; 71700,0; 72000,15.1518; 72300,35.38; 72600,35.3732;
        72900,29.0268; 73200,22.4834; 73500,22.4932; 73800,35.8352; 74100,38.7882; 74400,28.6798; 74700,35.3432; 75000,43.3882; 75300,43.395; 75600,13.01; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0;
        77400,0; 77700,0; 78000,0; 78300,9.1232; 78600,35.3834; 78900,35.365; 79200,41.765; 79500,45.185; 79800,45.1934; 80100,33.4484; 80400,19.8748; 80700,19.89; 81000,26.245; 81300,29.5584; 81600,
        29.5698; 81900,35.7898; 82200,39.502; 82500,22.835; 82800,6.8618; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,12.095; 84900,24.6784; 85200,24.6834; 85500,31.875; 85800,41.195; 86100,
        41.1702; 86400,28.8; 86700,26.47; 87000,40.2534; 87300,34.5182; 87600,26.4798; 87900,26.485; 88200,30.0666; 88500,33.5634; 88800,33.5864; 89100,43.7266; 89400,59.895; 89700,27.62; 90000,
        0.9666; 90300,0; 90600,21.52; 90900,30.7032; 91200,25.5548; 91500,25.575; 91800,28.9368; 92100,30.4684; 92400,30.4584; 92700,14.735; 93000,0; 93300,0; 93600,0; 93900,0; 94200,0; 94500,0;
        94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,10.825; 96600,52.2848; 96900,52.2814; 97200,37.0548; 97500,28.6784; 97800,28.6716; 98100,13.8468; 98400,0; 98700,0; 99000,0; 99300,0; 99600,
        0; 99900,15.21; 100200,58.4934; 100500,58.4916; 100800,39.7084; 101100,28.67; 101400,28.695; 101700,13.8534; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,8.5618; 103800,31.8782;
        104100,31.8768; 104400,29.6382; 104700,28.6648; 105000,28.6816; 105300,41.01; 105600,30.9184; 105900,19.8886; 106200,25.6832; 106500,28.6664; 106800,28.65; 107100,25.0216; 107400,34.57;
        107700,36.4818; 108000,6.4718; 108300,0; 108600,0; 108900,0; 109200,0; 109500,0; 109800,15.3032; 110100,34.8816; 110400,34.895; 110700,27.805; 111000,20.2666; 111300,20.2684; 111600,28.5418;
        111900,33.1882; 112200,33.1698; 112500,26.6; 112800,19.86; 113100,21.185; 113400,46.4864; 113700,29.4698; 114000,28.6634; 114300,24.2318; 114600,19.8518; 114900,19.8868; 115200,25.69; 115500,
        44.0948; 115800,32.41; 116100,13.855; 116400,0; 116700,0; 117000,0; 117300,0; 117600,0; 117900,8.19; 118200,29.5682; 118500,29.5616; 118800,28.9448; 119100,28.68; 119400,28.6684; 119700,
        45.9334; 120000,23.465; 120300,19.8566; 120600,25.7016; 120900,28.6782; 121200,28.6602; 121500,24.425; 121800,41.195; 122100,28.795; 122400,25.8136; 122700,28.6684; 123000,28.6732; 123300,
        24.235; 123600,19.8568; 123900,36.0468; 124200,37.4602; 124500,28.65; 124800,28.675; 125100,24.2184; 125400,19.8584; 125700,19.8618; 126000,33.4; 126300,40.245; 126600,28.6768; 126900,24.265;
        127200,19.8884; 127500,19.8968; 127800,5.9718; 128100,0; 128400,0; 128700,0; 129000,0; 129300,0; 129600,0; 129900,0; 130200,0; 130500,8.3266; 130800,30.4698; 131100,36.0418; 131400,41.7082;
        131700,28.6634; 132000,28.67; 132300,24.4434; 132600,20.2716; 132900,20.2616; 133200,29.4548; 133500,44.52; 133800,28.6618; 134100,24.3982; 134400,20.2614; 134700,20.2716; 135000,26.1216;
        135300,29.3368; 135600,46.4866; 135900,25.0816; 136200,19.8834; 136500,19.8616; 136800,25.9732; 137100,28.6634; 137400,28.6498; 137700,44.4152; 138000,25.7984; 138300,19.8568; 138600,25.9784;
        138900,28.6482; 139200,28.6434; 139500,24.4166; 139800,38.8416; 140100,31.09; 140400,26.1466; 140700,28.6734; 141000,28.665; 141300,24.4218; 141600,20.2668; 141900,33.7084; 142200,12.3966;
        142500,0; 142800,0; 143100,0; 143400,0; 143700,0; 144000,0; 144300,0; 144600,0; 144900,0; 145200,0; 145500,0; 145800,0; 146100,0; 146400,0; 146700,0; 147000,0; 147300,0; 147600,0; 147900,0;
        148200,0; 148500,0; 148800,0; 149100,0; 149400,0; 149700,0; 150000,0; 150300,0; 150600,0; 150900,0; 151200,0; 151500,0; 151800,0; 152100,0; 152400,0; 152700,0; 153000,0; 153300,0; 153600,0;
        153900,8.4116; 154200,42.7164; 154500,36.2284; 154800,29.4782; 155100,28.6766; 155400,28.6618; 155700,13.8584; 156000,0; 156300,0; 156600,0; 156900,0; 157200,0; 157500,14.7334; 157800,50.4716;
        158100,50.4684; 158400,38.4266; 158700,32.27; 159000,32.2716; 159300,15.5816; 159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,15.5566; 161400,59.3966; 161700,59.3966; 162000,39.715;
        162300,29.57; 162600,29.5516; 162900,14.2868; 163200,0; 163500,0; 163800,0; 164100,0; 164400,0; 164700,15.2966; 165000,59.8932; 165300,59.8932; 165600,43.8898; 165900,36.27; 166200,36.2784;
        166500,28.335; 166800,19.8684; 167100,19.8566; 167400,19.8868; 167700,19.86; 168000,19.8784; 168300,31.73; 168600,28.66; 168900,0; 169200,9.715; 169500,57.0666; 169800,29.3984; 170100,0;
        170400,0; 170700,0; 171000,29.615; 171300,28.6586; 171600,28.6532; 171900,24.2316; 172200,19.9018; 172500,19.8568; 172800,40.8855; 173100,40.6082; 173400,35.8684; 173700,30.7036; 174000,
        25.5868; 174300,25.58; 174600,26.2434; 174900,30.0682; 175200,30.0666; 175500,36.8118; 175800,45.1784; 176100,45.1816; 176400,34.1468; 176700,28.6632; 177000,28.6634; 177300,24.2266; 177600,
        19.8736; 177900,19.8634; 178200,36.3332; 178500,41.04; 178800,36.27; 179100,32.875; 179400,29.5668; 179700,29.5684; 180000,29.5716; 180300,29.5518; 180600,29.5616; 180900,25.5918; 181200,0;
        181500,0; 181800,12.0834; 182100,40.9566; 182400,36.9334; 182700,24.96; 183000,19.8484; 183300,19.8852; 183600,32.1666; 183900,40.6568; 184200,40.6832; 184500,34.9468; 184800,29.1768; 185100,
        36.0816; 185400,48.0382; 185700,48.6734; 186000,48.6832; 186300,51.1216; 186600,53.575; 186900,53.5716; 187200,16.0734; 187500,0; 187800,0; 188100,0; 188400,0; 188700,0; 189000,15.4252;
        189300,35.8682; 189600,35.8834; 189900,42.42; 190200,50.4866; 190500,50.4866; 190800,36.2868; 191100,28.68; 191400,28.6618; 191700,24.2032; 192000,19.8568; 192300,19.8918; 192600,35.9184;
        192900,39.015; 193200,31.3666; 193500,39.4118; 193800,0; 194100,0; 194400,0; 194700,0; 195000,0; 195300,15.0284; 195600,38.0816; 195900,38.0732; 196200,49.8682; 196500,57.6; 196800,57.5882;
        197100,41.3468; 197400,19.87; 197700,19.8784; 198000,29.5418; 198300,35.3582; 198600,35.3716; 198900,33.5534; 199200,31.865; 199500,31.8916; 199800,9.5532; 200100,0; 200400,0; 200700,7.1234;
        201000,37.5866; 201300,37.585; 201600,34.1552; 201900,32.6748; 202200,32.67; 202500,29.2536; 202800,26.0602; 203100,26.08; 203400,7.835; 203700,0; 204000,0; 204300,0; 204600,0; 204900,0;
        205200,25.6516; 205500,56.6866; 205800,56.6898; 206100,41.0766; 206400,20.66; 206700,20.7084; 207000,26.03; 207300,28.6734; 207600,28.6636; 207900,33.0314; 208200,40.7768; 208500,19.87;
        208800,25.6682; 209100,28.6634; 209400,28.6632; 209700,24.215; 210000,23.6; 210300,45.6784; 210600,12.055; 210900,0.36; 211200,0; 211500,12.7482; 211800,19.8784; 212100,19.8614; 212400,
        25.9882; 212700,28.68; 213000,28.6714; 213300,37.5148; 213600,36.5582; 213900,21.5598; 214200,26.6032; 214500,28.6666; 214800,28.6602; 215100,24.39; 215400,28.8534; 215700,41.0782; 216000,
        26.1218; 216300,28.675; 216600,28.6752; 216900,24.2166; 217200,19.8584; 217500,23.4384; 217800,45.8836; 218100,28.6734; 218400,28.6668; 218700,25.9666; 219000,23.3818; 219300,23.3832; 219600,
        27.1884; 219900,45.7298; 220200,31.0366; 220500,25.5248; 220800,22.4966; 221100,22.4666; 221400,26.8834; 221700,28.68; 222000,42.825; 222300,29.8066; 222600,20.685; 222900,20.6916; 223200,
        26.2582; 223500,28.6732; 223800,28.6548; 224100,39.7418; 224400,32.9418; 224700,20.28; 225000,26.1132; 225300,28.6802; 225600,28.6582; 225900,24.6516; 226200,32.165; 226500,38.0718; 226800,
        26.2834; 227100,28.66; 227400,28.6698; 227700,24.2468; 228000,19.8686; 228300,26.72; 228600,44.335; 228900,34.0952; 229200,34.0968; 229500,31.5218; 229800,29.1484; 230100,29.18; 230400,7.7866;
        230700,0; 231000,0; 231300,0; 231600,0; 231900,0; 232200,0; 232500,0; 232800,0; 233100,0; 233400,0; 233700,0; 234000,21.9732; 234300,52.2882; 234600,52.285; 234900,45.6898; 235200,38.88;
        235500,38.8632; 235800,45.5982; 236100,48.6864; 236400,10.6916; 236700,0; 237000,0; 237300,0; 237600,21.29; 237900,35.3818; 238200,35.3832; 238500,43.1268; 238800,53.5866; 239100,53.5898;
        239400,58.0416; 239700,59.8818; 240000,59.8916; 240300,55.145; 240600,50.4784; 240900,50.4702; 241200,35.5182; 241500,28.6668; 241800,28.665; 242100,24.2116; 242400,19.8552; 242700,19.8682;
        243000,36.6166; 243300,40.5482; 243600,35.3766; 243900,33.7634; 244200,32.2848; 244500,32.2832; 244800,29.5984; 245100,28.6748; 245400,28.66; 245700,13.8534; 246000,0; 246300,0; 246600,0;
        246900,0; 247200,0; 247500,8.005; 247800,29.1732; 248100,29.1618; 248400,31.1716; 248700,31.8684; 249000,31.875; 249300,25.8852; 249600,39.4566; 249900,29.9482; 250200,25.9982; 250500,28.6686;
        250800,28.6716; 251100,24.4032; 251400,20.2918; 251700,34.5982; 252000,38.5516; 252300,28.6718; 252600,28.68; 252900,24.1882; 253200,19.8782; 253500,19.885; 253800,33.1414; 254100,41.18;
        254400,41.1868; 254700,36.7768; 255000,44.0636; 255300,20.2482; 255600,26.1066; 255900,28.6534; 256200,28.65; 256500,13.8516; 256800,0; 257100,0; 257400,8.8234; 257700,39.3748; 258000,39.3732;
        258300,19.0352; 258600,0; 258900,0; 259200,12.548; 259500,23.3566; 259800,32.2632; 260100,46.195; 260400,45.5816; 260700,45.5898; 261000,30.615; 261300,23.875; 261600,23.8782; 261900,24.995;
        262200,26.0732; 262500,26.0732; 262800,6.9534; 263100,0; 263400,0; 263700,0; 264000,0; 264300,0; 264600,18.3716; 264900,33.1768; 265200,33.1734; 265500,37.7868; 265800,40.5368; 266100,26.8584;
        266400,33.6066; 266700,36.6652; 267000,36.6734; 267300,17.7282; 267600,0; 267900,0; 268200,0; 268500,0; 268800,0; 269100,0; 269400,0; 269700,0; 270000,23.1466; 270300,43.885; 270600,43.8816;
        270900,39.7532; 271200,1.6834; 271500,0; 271800,0; 272100,0; 272400,0; 272700,0; 273000,0; 273300,0; 273600,29.7336; 273900,49.5764; 274200,49.5818; 274500,54.4352; 274800,59.8968; 275100,
        59.8884; 275400,44.4166; 275700,37.1766; 276000,37.1616; 276300,28.85; 276600,19.8832; 276900,19.8632; 277200,26.0048; 277500,28.6634; 277800,28.6616; 278100,13.85; 278400,0; 278700,0; 279000,
        0; 279300,0; 279600,0; 279900,9.3366; 280200,37.5816; 280500,37.5782; 280800,42.345; 281100,37.2532; 281400,29.58; 281700,26.35; 282000,23.37; 282300,23.3764; 282600,6.2384; 282900,0; 283200,
        0; 283500,8.745; 283800,43.3902; 284100,43.3766; 284400,49.04; 284700,51.8816; 285000,51.89; 285300,37.5916; 285600,19.8516; 285900,19.8766; 286200,5.965; 286500,0; 286800,0; 287100,7.92;
        287400,34.4918; 287700,34.48; 288000,30.403; 288300,28.6666; 288600,28.6634; 288900,34.0516; 289200,40.6984; 289500,22.8816; 289800,26.8184; 290100,28.6568; 290400,28.67; 290700,24.8634;
        291000,25.4118; 291300,45.1384; 291600,26.198; 291900,28.68; 292200,28.6598; 292500,24.2366; 292800,19.895; 293100,19.9664; 293400,45.7732; 293700,30.91; 294000,28.6734; 294300,25.9366;
        294600,23.3618; 294900,23.3648; 295200,27.0264; 295500,42.9366; 295800,33.7734; 296100,28.9468; 296400,29.1834; 296700,29.1682; 297000,28.825; 297300,28.6816; 297600,40.0266; 297900,37.5084;
        298200,30.4634; 298500,30.4686; 298800,30.7366; 299100,30.8616; 299400,30.8902; 299700,32.2552; 300000,33.5884; 300300,33.5632; 300600,41.5252; 300900,36.5134; 301200,28.6682; 301500,30.5132;
        301800,32.2766; 302100,32.2784; 302400,29.745; 302700,28.6766; 303000,28.6716; 303300,24.4482; 303600,37.845; 303900,32.15; 304200,6.0884; 304500,0; 304800,0; 305100,0; 305400,0; 305700,0;
        306000,0; 306300,0; 306600,0; 306900,0; 307200,0; 307500,0; 307800,15.0584; 308100,31.36; 308400,31.3616; 308700,26.4434; 309000,21.5832; 309300,21.5516; 309600,26.5648; 309900,28.6784;
        310200,34.25; 310500,41.4816; 310800,22.06; 311100,22.1066; 311400,26.7266; 311700,28.68; 312000,28.6652; 312300,27.9748; 312600,45.7966; 312900,21.0398; 313200,26.305; 313500,28.6682; 313800,
        28.675; 314100,24.1916; 314400,19.87; 314700,44.8748; 315000,30.7552; 315300,28.6616; 315600,28.6784; 315900,13.8534; 316200,0; 316500,0; 316800,0; 317100,0; 317400,0; 317700,0; 318000,0;
        318300,0; 318600,0; 318900,0; 319200,0; 319500,0; 319800,0; 320100,0; 320400,0; 320700,0; 321000,0; 321300,0; 321600,0; 321900,0; 322200,0; 322500,0; 322800,0; 323100,0; 323400,0; 323700,0;
        324000,0; 324300,0; 324600,0; 324900,0; 325200,0; 325500,0; 325800,0; 326100,0; 326400,0; 326700,0; 327000,0; 327300,0; 327600,0; 327900,0; 328200,0; 328500,0; 328800,0; 329100,0; 329400,0;
        329700,0; 330000,0; 330300,0; 330600,0; 330900,0; 331200,0; 331500,0; 331800,0; 332100,0; 332400,0; 332700,0; 333000,0; 333300,0; 333600,0; 333900,0; 334200,0; 334500,0; 334800,33.7634;
        335100,59.8886; 335400,59.8918; 335700,50.7066; 336000,40.6782; 336300,40.6732; 336600,10.8332; 336900,0; 337200,0; 337500,0; 337800,0; 338100,0; 338400,15.0316; 338700,33.5584; 339000,
        33.5816; 339300,31.5566; 339600,29.587; 339900,29.56; 340200,30.6332; 340500,38.885; 340800,38.8848; 341100,32.1932; 341400,25.185; 341700,25.1602; 342000,35.9282; 342300,39.0516; 342600,
        30.0632; 342900,24.9868; 343200,19.8998; 343500,19.8832; 343800,19.895; 344100,29.5216; 344400,40.1518; 344700,32.03; 345000,59.8966; 345300,59.8966; 345600,28.323; 345900,20.2548; 346200,
        20.265; 346500,20.945; 346800,21.5634; 347100,21.5952; 347400,34.3766; 347700,38.5032; 348000,27.3798; 348300,38.7332; 348600,59.8864; 348900,59.8932; 349200,39.3732; 349500,28.68; 349800,
        28.6502; 350100,24.2368; 350400,19.8866; 350700,19.8566; 351000,5.3016; 351300,0; 351600,0; 351900,1.6334; 352200,36.0302; 352500,41.11; 352800,28.665; 353100,28.6748; 353400,28.6834; 353700,
        13.8468; 354000,0; 354300,0; 354600,0; 354900,0; 355200,0; 355500,10.895; 355800,31.3534; 356100,31.3616; 356400,32.6852; 356700,33.175; 357000,33.1866; 357300,29.3334; 357600,25.575; 357900,
        29.6768; 358200,44.4782; 358500,28.6684; 358800,28.675; 359100,27.3184; 359400,26.0734; 359700,26.0784; 360000,28.4716; 360300,46.4868; 360600,29.6416; 360900,29.5934; 361200,30.4632; 361500,
        30.4668; 361800,29.15; 362100,28.67; 362400,44.0784; 362700,35.6482; 363000,34.8734; 363300,34.875; 363600,30.3616; 363900,28.68; 364200,28.6632; 364500,24.2398; 364800,19.845; 365100,19.88;
        365400,44.0984; 365700,39.4116; 366000,38.0834; 366300,29.9782; 366600,20.6736; 366900,20.6816; 367200,26.1434; 367500,28.6648; 367800,28.6866; 368100,32.0834; 368400,35.885; 368700,35.8866;
        369000,42.3232; 369300,36.7784; 369600,29.165; 369900,24.6818; 370200,19.8666; 370500,19.8898; 370800,25.8216; 371100,37.4132; 371400,39.225; 371700,26.675; 372000,24.6816; 372300,24.6882;
        372600,27.577; 372900,28.6602; 373200,34.8566; 373500,39.9368; 373800,19.8984; 374100,19.8832; 374400,25.9834; 374700,28.6584; 375000,28.6818; 375300,28.7766; 375600,45.0518; 375900,19.935;
        376200,5.295; 376500,0; 376800,0; 377100,0; 377400,0; 377700,0; 378000,0; 378300,0; 378600,0; 378900,0; 379200,0; 379500,0; 379800,18.0732; 380100,32.6734; 380400,32.6666; 380700,27.5818;
        381000,22.465; 381300,22.455; 381600,26.8652; 381900,28.6666; 382200,42.59; 382500,31.3002; 382800,23.4; 383100,23.3752; 383400,27.1632; 383700,28.6732; 384000,28.6834; 384300,39.7168; 384600,
        33.2366; 384900,21.1566; 385200,5.6418; 385500,0; 385800,0; 386100,0; 386400,0; 386700,0; 387000,0; 387300,0; 387600,0; 387900,8.2882; 388200,30.085; 388500,30.0752; 388800,29.0418; 389100,
        28.6752; 389400,37.675; 389700,36.9748; 390000,23.37; 390300,23.4; 390600,6.2316; 390900,0; 391200,0; 391500,4.4866; 391800,31.3634; 392100,31.3716; 392400,29.385; 392700,28.6732; 393000,
        28.6816; 393300,34.2102; 393600,41.4316; 393900,26.0816; 394200,27.9568; 394500,28.6882; 394800,28.6568; 395100,24.6534; 395400,24.935; 395700,45.175; 396000,26.0284; 396300,28.6514; 396600,
        28.6618; 396900,24.2516; 397200,19.9132; 397500,19.9684; 397800,45.7698; 398100,30.9366; 398400,28.6532; 398700,24.2652; 399000,19.8534; 399300,19.9066; 399600,5.9566; 399900,0; 400200,0;
        400500,0; 400800,0; 401100,0; 401400,0; 401700,0; 402000,0; 402300,0; 402600,0; 402900,0; 403200,0; 403500,0; 403800,0; 404100,0; 404400,0; 404700,0; 405000,0; 405300,0; 405600,0; 405900,0;
        406200,0; 406500,0; 406800,0; 407100,0; 407400,0; 407700,0; 408000,0; 408300,0; 408600,0; 408900,0; 409200,0; 409500,0; 409800,0; 410100,0; 410400,0; 410700,0; 411000,0; 411300,0; 411600,0;
        411900,0; 412200,13.8966; 412500,30.1702; 412800,46.23; 413100,24.3916; 413400,19.8566; 413700,19.8852; 414000,5.2884; 414300,0; 414600,0; 414900,4.44; 415200,34.4784; 415500,34.4902; 415800,
        30.2182; 416100,28.6868; 416400,28.68; 416700,49.0734; 417000,54.8816; 417300,54.8734; 417600,16.2584; 417900,0; 418200,0; 418500,0.74; 418800,55.8334; 419100,59.8898; 419400,20.455; 419700,0;
        420000,0; 420300,0.1416; 420600,54.3234; 420900,59.8884; 421200,18.7616; 421500,0; 421800,0; 422100,0.2316; 422400,54.85; 422700,59.8932; 423000,41.0366; 423300,30.8718; 423600,30.8934;
        423900,40.535; 424200,57.1916; 424500,57.18; 424800,17.9366; 425100,0; 425400,0; 425700,0.0484; 426000,53.7082; 426300,59.8898; 426600,59.6432; 426900,59.3932; 427200,59.3966; 427500,59.6282;
        427800,59.8882; 428100,59.8868; 428400,59.8748; 428700,59.8866; 429000,59.8832; 429300,59.8866; 429600,59.8934; 429900,59.8816; 430200,59.8882; 430500,59.8898; 430800,59.885; 431100,59.6198;
        431400,59.3868; 431700,59.3918; 432000,59.8375; 432300,59.8932; 432600,59.8884; 432900,59.8866; 433200,59.8882; 433500,59.8918; 433800,59.8866; 434100,59.8866; 434400,59.895; 434700,59.6382;
        435000,59.3866; 435300,59.395; 435600,18.6332; 435900,0; 436200,0; 436500,0; 436800,48.51; 437100,59.8818; 437400,20.46; 437700,0; 438000,0; 438300,0; 438600,51.615; 438900,59.3786; 439200,
        39.0968; 439500,28.6466; 439800,28.6784; 440100,39.77; 440400,59.8918; 440700,59.8916; 441000,40.64; 441300,30.8832; 441600,30.8816; 441900,41.32; 442200,58.4866; 442500,58.4764; 442800,
        38.7434; 443100,28.6984; 443400,28.668; 443700,39.7484; 444000,59.8882; 444300,59.885; 444600,39.3934; 444900,28.655; 445200,28.6866; 445500,39.785; 445800,59.8746; 446100,59.8848; 446400,
        39.7666; 446700,28.6666; 447000,28.6682; 447300,39.31; 447600,59.8932; 447900,59.8898; 448200,18.7766; 448500,0; 448800,0; 449100,0; 449400,50.0748; 449700,58.8932; 450000,18.4568; 450300,0;
        450600,0; 450900,0; 451200,0; 451500,0; 451800,0; 452100,0; 452400,0; 452700,0; 453000,0; 453300,0; 453600,0; 453900,0; 454200,0; 454500,0; 454800,0; 455100,0; 455400,0; 455700,0; 456000,0;
        456300,0; 456600,0; 456900,0; 457200,14.1066; 457500,29.5618; 457800,29.5732; 458100,24.8282; 458400,19.8802; 458700,19.8384; 459000,25.88; 459300,45.5948; 459600,31.1352; 459900,24.9984;
        460200,21.1782; 460500,21.1884; 460800,6.01; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0; 462600,0; 462900,0; 463200,0; 463500,0; 463800,0; 464100,0; 464400,0; 464700,0; 465000,0; 465300,
        0; 465600,0; 465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,0; 468300,0; 468600,0; 468900,0; 469200,7.265; 469500,29.9032; 469800,21.3968; 470100,31.915; 470400,
        36.4034; 470700,0.4066; 471000,26.965; 471300,19.9048; 471600,19.8982; 471900,19.8814; 472200,19.8634; 472500,19.8734; 472800,33.2948; 473100,13.1716; 473400,0; 473700,0; 474000,0; 474300,0;
        474600,0; 474900,0; 475200,0; 475500,0; 475800,0; 476100,0; 476400,25.225; 476700,37.955; 477000,1.7934; 477300,26.6834; 477600,19.8816; 477900,19.8402; 478200,19.8864; 478500,19.8966; 478800,
        19.8984; 479100,34.2068; 479400,3.0984; 479700,0; 480000,0; 480300,0; 480600,0; 480900,0; 481200,0; 481500,0; 481800,0; 482100,0; 482400,0; 482700,0; 483000,0; 483300,0; 483600,0; 483900,0;
        484200,0; 484500,0; 484800,0; 485100,0; 485400,0; 485700,0; 486000,0; 486300,0; 486600,0; 486900,0; 487200,0; 487500,0; 487800,0; 488100,0; 488400,0; 488700,0; 489000,0; 489300,0; 489600,0;
        489900,0; 490200,0; 490500,0; 490800,0; 491100,0; 491400,0; 491700,0; 492000,0; 492300,0; 492600,0; 492900,0; 493200,0; 493500,0; 493800,0; 494100,0; 494400,0; 494700,0; 495000,0; 495300,0;
        495600,0; 495900,0; 496200,0; 496500,0; 496800,0; 497100,0; 497400,0; 497700,0; 498000,0; 498300,0; 498600,2.9666; 498900,1.8234; 499200,39.9968; 499500,22.47; 499800,17.8718; 500100,26.0184;
        500400,22.2898; 500700,22.2782; 501000,20.5032; 501300,19.8966; 501600,20.055; 501900,45.8968; 502200,3.0966; 502500,6.19; 502800,21.4698; 503100,19.8784; 503400,19.8568; 503700,19.8402;
        504000,19.8506; 504300,19.8916; 504600,36.3784; 504900,0; 505200,0; 505500,0; 505800,0; 506100,0; 506400,0; 506700,0; 507000,0; 507300,0; 507600,0; 507900,0; 508200,0; 508500,0; 508800,26.73;
        509100,36.4216; 509400,4.5234; 509700,28.6082; 510000,25.8718; 510300,23.7734; 510600,20.3882; 510900,20.4016; 511200,20.3884; 511500,25.0616; 511800,40.2834; 512100,0; 512400,11.2268; 512700,
        19.8684; 513000,19.8966; 513300,19.8898; 513600,19.8784; 513900,19.8782; 514200,19.8334; 514500,40.245; 514800,0; 515100,0; 515400,0; 515700,0; 516000,0; 516300,0; 516600,0; 516900,0; 517200,
        0; 517500,0; 517800,0; 518100,0; 518400,4.44375; 518700,40.5018; 519000,19.3684; 519300,15.9534; 519600,25.8968; 519900,25.0266; 520200,20.9282; 520500,23.465; 520800,19.9416; 521100,21.0568;
        521400,45.67; 521700,3.8716; 522000,3.52; 522300,22.6202; 522600,19.8466; 522900,19.8834; 523200,19.89; 523500,19.875; 523800,19.8418; 524100,35.2534; 524400,8.525; 524700,0; 525000,0; 525300,
        0; 525600,0; 525900,0; 526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,0; 528300,35.97; 528600,27.8866; 528900,10.4866; 529200,29.8948; 529500,23.3018; 529800,23.8902;
        530100,21.0282; 530400,20.0932; 530700,20.08; 531000,31.4034; 531300,27.8934; 531600,0; 531900,16.4152; 532200,19.8784; 532500,19.8684; 532800,19.8884; 533100,19.87; 533400,19.9048; 533700,
        22.1132; 534000,34.09; 534300,0; 534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,12.1716; 538200,44.9582; 538500,7.7234;
        538800,25.7584; 539100,25.3368; 539400,26.1982; 539700,21.6764; 540000,23.5114; 540300,21.8318; 540600,21.3234; 540900,43.225; 541200,8.5116; 541500,1.8784; 541800,23.7334; 542100,19.9402;
        542400,19.9082; 542700,19.875; 543000,19.865; 543300,19.8718; 543600,34.3918; 543900,14.72; 544200,0; 544500,0; 544800,0; 545100,0; 545400,0; 545700,0; 546000,0; 546300,0; 546600,0; 546900,0;
        547200,0; 547500,0.2366; 547800,38.1166; 548100,26.3134; 548400,12.8602; 548700,28.2448; 549000,25.6302; 549300,22.0348; 549600,21.14; 549900,21.175; 550200,20.72; 550500,33.755; 550800,
        24.7932; 551100,0; 551400,16.7282; 551700,19.8832; 552000,19.8634; 552300,19.915; 552600,19.8634; 552900,19.8616; 553200,22.8682; 553500,26.3316; 553800,0; 554100,0; 554400,0; 554700,0;
        555000,0; 555300,0; 555600,0; 555900,0; 556200,0; 556500,0; 556800,0; 557100,0; 557400,0; 557700,0; 558000,0; 558300,0; 558600,0; 558900,0; 559200,0; 559500,0; 559800,0; 560100,0; 560400,0;
        560700,0; 561000,0; 561300,0; 561600,0; 561900,0; 562200,2.432; 562500,1.2334; 562800,0; 563100,19.3256; 563400,43.0018; 563700,0; 564000,14.6264; 564300,13.8916; 564600,14.9204; 564900,
        10.838; 565200,10.849; 565500,12.8866; 565800,0; 566100,2.0734; 566400,0; 566700,29.14; 567000,16.2634; 567300,16.1986; 567600,9.295; 567900,14.403; 568200,11.62; 568500,12.54; 568800,11.885;
        569100,12.9216; 569400,16.305; 569700,14.7738; 570000,15.4934; 570300,16.6684; 570600,13.165; 570900,14.3566; 571200,17.0466; 571500,16.469; 571800,11.6166; 572100,13.1034; 572400,12.545;
        572700,0; 573000,0; 573300,0; 573600,0; 573900,0; 574200,0; 574500,0; 574800,0; 575100,0; 575400,0; 575700,0; 576000,0; 576300,0; 576600,0; 576900,0; 577200,0; 577500,0; 577800,0; 578100,0;
        578400,0; 578700,0; 579000,0; 579300,0; 579600,0; 579900,0; 580200,0; 580500,0; 580800,31.1338; 581100,33.31; 581400,16.6674; 581700,24.015; 582000,23.6682; 582300,17.8732; 582600,0; 582900,0;
        583200,0; 583500,0; 583800,0; 584100,0; 584400,0; 584700,1.84; 585000,30.55; 585300,22.8036; 585600,21.8634; 585900,20.1382; 586200,36.4436; 586500,9.3; 586800,12.9434; 587100,17.7834; 587400,
        14.1632; 587700,11.5182; 588000,9.83; 588300,15.5636; 588600,0; 588900,15.3576; 589200,7.7484; 589500,0; 589800,0; 590100,17.06; 590400,0; 590700,0; 591000,0; 591300,0; 591600,1.716; 591900,
        0.2716; 592200,20.1336; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0; 594300,25.0892; 594600,0; 594900,0; 595200,0; 595500,0; 595800,17.4632; 596100,0; 596400,17.3916; 596700,
        0.7734; 597000,0; 597300,16.09; 597600,0; 597900,0; 598200,0; 598500,0; 598800,20.873; 599100,0; 599400,0; 599700,0; 600000,13.5826; 600300,0; 600600,0; 600900,14.1006; 601200,0; 601500,0;
        601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,22.3134; 603600,0; 603900,0; 604200,0; 604500,0])
    annotation (Placement(transformation(extent={{-90,66},{-70,86}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,1.44; 300,1.4506; 600,1.5042; 900,1.4436; 1200,1.5578; 1500,1.621; 1800,1.6118; 2100,1.5258; 2400,1.474; 2700,1.651; 3000,1.76; 3300,1.867; 3600,
        1.918; 3900,1.8712; 4200,1.8676; 4500,1.8904; 4800,1.908; 5100,1.8538; 5400,1.9958; 5700,2.0952; 6000,2.149; 6300,2.1094; 6600,2.0796; 6900,2.0804; 7200,1.9752; 7500,1.8716; 7800,1.7088; 8100,
        1.7; 8400,1.6804; 8700,1.6044; 9000,1.4832; 9300,1.4676; 9600,1.5048; 9900,1.4852; 10200,1.4956; 10500,1.4728; 10800,1.4256; 11100,1.439; 11400,1.377; 11700,1.3382; 12000,1.3504; 12300,1.3756;
        12600,1.4348; 12900,1.398; 13200,1.3496; 13500,1.3756; 13800,1.3856; 14100,1.3796; 14400,1.3634; 14700,1.3796; 15000,1.4216; 15300,1.4608; 15600,1.4942; 15900,1.4308; 16200,1.3894; 16500,
        1.4004; 16800,1.4258; 17100,1.4242; 17400,1.3936; 17700,1.3276; 18000,1.2896; 18300,1.2922; 18600,1.3388; 18900,1.403; 19200,1.3814; 19500,1.3682; 19800,1.3568; 20100,1.324; 20400,1.3116;
        20700,1.2734; 21000,1.2306; 21300,1.2582; 21600,1.264; 21900,1.2714; 22200,1.2154; 22500,1.1514; 22800,1.1022; 23100,1.0924; 23400,1.0638; 23700,1.0326; 24000,0.9682; 24300,0.89; 24600,0.835;
        24900,0.8356; 25200,0.7942; 25500,0.7392; 25800,0.718; 26100,0.657; 26400,0.612; 26700,0.5816; 27000,0.5658; 27300,0.5626; 27600,0.5788; 27900,0.6056; 28200,0.6044; 28500,0.6056; 28800,0.6174;
        29100,0.6316; 29400,0.6572; 29700,0.6814; 30000,0.6478; 30300,0.6312; 30600,0.6462; 30900,0.6656; 31200,0.6938; 31500,0.7396; 31800,0.7884; 32100,0.827; 32400,0.893; 32700,0.9176; 33000,
        0.9474; 33300,0.9532; 33600,1.016; 33900,1.1018; 34200,1.2472; 34500,1.351; 34800,1.3482; 35100,1.4578; 35400,1.4928; 35700,1.5842; 36000,1.6792; 36300,1.733; 36600,1.767; 36900,1.7166; 37200,
        1.7324; 37500,1.659; 37800,1.6228; 38100,1.6004; 38400,1.5504; 38700,1.3434; 39000,1.158; 39300,0.9618; 39600,0.7782; 39900,0.6428; 40200,0.5988; 40500,0.505; 40800,0.442; 41100,0.3608; 41400,
        0.3488; 41700,0.3328; 42000,0.234; 42300,0.1568; 42600,0.1636; 42900,0.1784; 43200,0.2244; 43500,0.2126; 43800,0.2094; 44100,0.1582; 44400,0.1618; 44700,0.192; 45000,0.2162; 45300,0.2316;
        45600,0.1684; 45900,0.2624; 46200,0.3168; 46500,0.366; 46800,0.3292; 47100,0.2944; 47400,0.4152; 47700,0.336; 48000,0.3578; 48300,0.3666; 48600,0.2948; 48900,0.2682; 49200,0.2068; 49500,
        0.2258; 49800,0.3034; 50100,0.1612; 50400,0.2216; 50700,0.2116; 51000,0.25; 51300,0.1934; 51600,0.217; 51900,0.1634; 52200,0.27; 52500,0.3488; 52800,0.3308; 53100,0.2782; 53400,0.2326; 53700,
        0.2512; 54000,0.2354; 54300,0.2506; 54600,0.1914; 54900,0.2052; 55200,0.2024; 55500,0.1812; 55800,0.1682; 56100,0.123; 56400,0.1302; 56700,0.1476; 57000,0.161; 57300,0.175; 57600,0.1876;
        57900,0.1744; 58200,0.179; 58500,0.116; 58800,0.1178; 59100,0.102; 59400,0.1122; 59700,0.1296; 60000,0.1508; 60300,0.1314; 60600,0.1266; 60900,0.1188; 61200,0.1222; 61500,0.1436; 61800,0.1368;
        62100,0.157; 62400,0.1826; 62700,0.2014; 63000,0.2002; 63300,0.1874; 63600,0.2162; 63900,0.234; 64200,0.1958; 64500,0.214; 64800,0.2414; 65100,0.2638; 65400,0.2634; 65700,0.2616; 66000,0.2584;
        66300,0.281; 66600,0.3014; 66900,0.3166; 67200,0.2926; 67500,0.2816; 67800,0.276; 68100,0.2878; 68400,0.2646; 68700,0.2316; 69000,0.2438; 69300,0.2556; 69600,0.2734; 69900,0.2634; 70200,
        0.2596; 70500,0.2308; 70800,0.2182; 71100,0.2144; 71400,0.2176; 71700,0.2376; 72000,0.2238; 72300,0.2208; 72600,0.2054; 72900,0.2078; 73200,0.1886; 73500,0.1484; 73800,0.123; 74100,0.1076;
        74400,0.1052; 74700,0.1206; 75000,0.1278; 75300,0.1286; 75600,0.1406; 75900,0.1508; 76200,0.153; 76500,0.1542; 76800,0.1922; 77100,0.2236; 77400,0.2206; 77700,0.2102; 78000,0.197; 78300,
        0.2222; 78600,0.2298; 78900,0.26; 79200,0.327; 79500,0.362; 79800,0.3812; 80100,0.3894; 80400,0.3992; 80700,0.409; 81000,0.4148; 81300,0.4346; 81600,0.4214; 81900,0.4398; 82200,0.4626; 82500,
        0.4468; 82800,0.4288; 83100,0.4224; 83400,0.4384; 83700,0.4298; 84000,0.4252; 84300,0.3892; 84600,0.3782; 84900,0.3622; 85200,0.3606; 85500,0.345; 85800,0.3378; 86100,0.3866; 86400,0.4275;
        86700,0.458; 87000,0.4892; 87300,0.4766; 87600,0.5352; 87900,0.5234; 88200,0.4956; 88500,0.5056; 88800,0.539; 89100,0.5598; 89400,0.5932; 89700,0.6276; 90000,0.6356; 90300,0.7216; 90600,
        0.7656; 90900,0.8218; 91200,0.8766; 91500,0.9316; 91800,0.9004; 92100,0.8592; 92400,0.9124; 92700,0.8648; 93000,0.835; 93300,0.8748; 93600,0.9298; 93900,1.0056; 94200,1.01; 94500,1.0174;
        94800,1.0106; 95100,0.9982; 95400,0.9076; 95700,0.8232; 96000,0.7782; 96300,0.752; 96600,0.7246; 96900,0.6928; 97200,0.684; 97500,0.6696; 97800,0.6522; 98100,0.6512; 98400,0.677; 98700,0.6848;
        99000,0.687; 99300,0.6844; 99600,0.667; 99900,0.651; 100200,0.6372; 100500,0.6214; 100800,0.5964; 101100,0.5842; 101400,0.616; 101700,0.609; 102000,0.5938; 102300,0.557; 102600,0.5814; 102900,
        0.6442; 103200,0.652; 103500,0.7126; 103800,0.7768; 104100,0.8156; 104400,0.8296; 104700,0.836; 105000,0.8492; 105300,0.8628; 105600,0.8178; 105900,0.7632; 106200,0.7566; 106500,0.761; 106800,
        0.8078; 107100,0.896; 107400,0.9314; 107700,0.9672; 108000,0.9554; 108300,0.913; 108600,0.88; 108900,0.8778; 109200,0.8732; 109500,0.8472; 109800,0.87; 110100,0.8764; 110400,0.8822; 110700,
        0.9314; 111000,0.9192; 111300,0.884; 111600,0.927; 111900,0.8892; 112200,0.8968; 112500,0.8952; 112800,0.906; 113100,0.9268; 113400,0.955; 113700,0.9584; 114000,0.9884; 114300,1.0156; 114600,
        1.0142; 114900,1.0272; 115200,1.0876; 115500,1.0878; 115800,1.0762; 116100,1.1252; 116400,1.195; 116700,2.1824; 117000,1.4394; 117300,1.2722; 117600,1.3034; 117900,1.3402; 118200,1.38; 118500,
        1.424; 118800,1.5308; 119100,1.6058; 119400,1.6518; 119700,1.7336; 120000,1.8196; 120300,1.9228; 120600,1.9482; 120900,1.8314; 121200,1.8316; 121500,1.8528; 121800,1.8194; 122100,1.7262;
        122400,1.7402; 122700,1.6982; 123000,1.6672; 123300,1.6628; 123600,1.623; 123900,1.5996; 124200,1.6708; 124500,1.7038; 124800,1.6768; 125100,1.6476; 125400,1.7434; 125700,1.856; 126000,1.8778;
        126300,2.0518; 126600,2.1094; 126900,2.078; 127200,2.2782; 127500,2.3542; 127800,2.2762; 128100,2.3394; 128400,2.4442; 128700,2.382; 129000,2.4264; 129300,2.2004; 129600,2.1792; 129900,2.2084;
        130200,2.038; 130500,2.051; 130800,2.0694; 131100,2.0472; 131400,2.018; 131700,1.9862; 132000,2.0002; 132300,2.0966; 132600,2.1092; 132900,2.1932; 133200,2.43; 133500,2.6654; 133800,2.5842;
        134100,2.4516; 134400,2.3792; 134700,2.4512; 135000,2.4676; 135300,2.4902; 135600,2.714; 135900,2.7554; 136200,2.7046; 136500,2.4818; 136800,2.3162; 137100,2.2668; 137400,2.2166; 137700,
        2.2166; 138000,2.1478; 138300,2.093; 138600,2.1056; 138900,2.1108; 139200,2.1392; 139500,2.157; 139800,2.1462; 140100,2.1408; 140400,2.1016; 140700,2.183; 141000,2.3006; 141300,2.2868; 141600,
        2.2702; 141900,2.2548; 142200,2.3126; 142500,2.3552; 142800,2.392; 143100,2.3212; 143400,2.344; 143700,2.3096; 144000,2.3886; 144300,2.4078; 144600,2.3838; 144900,2.424; 145200,2.3236; 145500,
        2.422; 145800,2.3072; 146100,2.2216; 146400,2.2178; 146700,2.1054; 147000,1.9926; 147300,1.9942; 147600,1.9348; 147900,1.7934; 148200,1.7022; 148500,1.7274; 148800,1.6376; 149100,1.7296;
        149400,1.6162; 149700,1.7016; 150000,1.659; 150300,1.7158; 150600,1.667; 150900,1.4684; 151200,1.4768; 151500,1.362; 151800,1.3594; 152100,1.248; 152400,1.2668; 152700,1.2214; 153000,1.1494;
        153300,1.0432; 153600,0.9098; 153900,0.8374; 154200,0.6544; 154500,0.6916; 154800,0.761; 155100,0.756; 155400,0.4576; 155700,0.34; 156000,0.4472; 156300,0.308; 156600,0.2674; 156900,0.258;
        157200,0.362; 157500,0.4074; 157800,0.234; 158100,0.2282; 158400,0.0034; 158700,0.1244; 159000,0.0034; 159300,-0.0638; 159600,-0.2078; 159900,-0.003; 160200,-0.1692; 160500,-0.1952; 160800,-0.2408;
        161100,-0.1468; 161400,-0.2404; 161700,-0.2282; 162000,-0.2244; 162300,-0.2536; 162600,-0.2888; 162900,-0.3834; 163200,-0.499; 163500,-0.6412; 163800,-0.5198; 164100,-0.7702; 164400,-0.897;
        164700,-0.8236; 165000,-0.7604; 165300,-0.9794; 165600,-1.103; 165900,-1.1696; 166200,-1.1932; 166500,-1.2022; 166800,-1.1934; 167100,-1.1976; 167400,-1.1956; 167700,-1.345; 168000,-1.4174;
        168300,-1.358; 168600,-1.3092; 168900,-1.3244; 169200,-1.3322; 169500,-1.2946; 169800,-1.3248; 170100,-1.3904; 170400,-1.4664; 170700,-1.5346; 171000,-1.5668; 171300,-1.6168; 171600,-1.6566;
        171900,-1.6966; 172200,-1.7604; 172500,-1.7856; 172800,-1.76775; 173100,-1.7802; 173400,-1.6972; 173700,-1.6808; 174000,-1.713; 174300,-1.705; 174600,-1.7128; 174900,-1.7404; 175200,-1.7356;
        175500,-1.681; 175800,-1.6866; 176100,-1.7172; 176400,-1.6488; 176700,-1.6246; 177000,-1.6702; 177300,-1.6882; 177600,-1.7342; 177900,-1.7274; 178200,-1.7748; 178500,-1.759; 178800,-1.7924;
        179100,-1.8326; 179400,-1.8356; 179700,-1.7962; 180000,-1.8284; 180300,-1.8306; 180600,-1.7994; 180900,-1.7882; 181200,-1.7628; 181500,-1.7016; 181800,-1.6674; 182100,-1.668; 182400,-1.686;
        182700,-1.7314; 183000,-1.808; 183300,-1.948; 183600,-2.1572; 183900,-2.2038; 184200,-2.363; 184500,-2.3614; 184800,-2.362; 185100,-2.4714; 185400,-2.491; 185700,-2.5706; 186000,-2.6146;
        186300,-2.6124; 186600,-2.577; 186900,-2.6262; 187200,-2.5946; 187500,-2.6074; 187800,-2.6028; 188100,-2.6168; 188400,-2.618; 188700,-2.5744; 189000,-2.5242; 189300,-2.525; 189600,-2.6854;
        189900,-2.6876; 190200,-2.7364; 190500,-2.7886; 190800,-2.8744; 191100,-2.8728; 191400,-2.869; 191700,-2.8836; 192000,-2.9294; 192300,-2.9506; 192600,-2.9448; 192900,-3.0006; 193200,-2.9978;
        193500,-2.9424; 193800,-2.9126; 194100,-2.8688; 194400,-2.8172; 194700,-2.8608; 195000,-2.9304; 195300,-2.879; 195600,-2.8524; 195900,-2.7276; 196200,-2.7688; 196500,-2.7448; 196800,-2.6824;
        197100,-2.6932; 197400,-2.6184; 197700,-2.6434; 198000,-2.7074; 198300,-2.7774; 198600,-2.8078; 198900,-2.8502; 199200,-2.8552; 199500,-2.8398; 199800,-2.8154; 200100,-2.7494; 200400,-2.655;
        200700,-2.6272; 201000,-2.6838; 201300,-2.7606; 201600,-2.7392; 201900,-2.7912; 202200,-2.871; 202500,-2.89; 202800,-2.9238; 203100,-2.8604; 203400,-2.8392; 203700,-2.8406; 204000,-2.728;
        204300,-2.6678; 204600,-2.6584; 204900,-2.6618; 205200,-2.5604; 205500,-2.5494; 205800,-2.5294; 206100,-2.4618; 206400,-2.3824; 206700,-2.3258; 207000,-2.2436; 207300,-2.1724; 207600,-2.1676;
        207900,-2.1476; 208200,-2.0948; 208500,-1.9798; 208800,-1.8748; 209100,-1.7788; 209400,-1.7684; 209700,-1.6696; 210000,-1.577; 210300,-1.4936; 210600,-1.4122; 210900,-1.3414; 211200,-1.2212;
        211500,-1.1312; 211800,-1.0574; 212100,-1.0344; 212400,-0.938; 212700,-0.852; 213000,-0.8692; 213300,-0.8882; 213600,-0.8772; 213900,-0.8576; 214200,-0.8222; 214500,-0.8314; 214800,-0.8322;
        215100,-0.8658; 215400,-0.9044; 215700,-0.9876; 216000,-1.188; 216300,-1.2152; 216600,-1.274; 216900,-1.3452; 217200,-1.398; 217500,-1.3422; 217800,-1.2692; 218100,-1.1616; 218400,-1.1024;
        218700,-1.0024; 219000,-0.945; 219300,-0.9612; 219600,-0.8592; 219900,-0.7654; 220200,-0.6754; 220500,-0.6382; 220800,-0.5936; 221100,-0.5448; 221400,-0.5668; 221700,-0.609; 222000,-0.5598;
        222300,-0.4918; 222600,-0.4756; 222900,-0.4416; 223200,-0.432; 223500,-0.337; 223800,-0.2698; 224100,-0.2982; 224400,-0.2892; 224700,-0.2458; 225000,-0.2936; 225300,-0.2978; 225600,-0.3292;
        225900,-0.3788; 226200,-0.3822; 226500,-0.3824; 226800,-0.3502; 227100,-0.3002; 227400,-0.2658; 227700,-0.2298; 228000,-0.2118; 228300,-0.1962; 228600,-0.1574; 228900,-0.126; 229200,-0.1226;
        229500,-0.1102; 229800,-0.1018; 230100,-0.084; 230400,-0.0544; 230700,-0.0176; 231000,0.0106; 231300,0.0034; 231600,0.011; 231900,0.0204; 232200,0.0462; 232500,0.0592; 232800,0.0662; 233100,
        0.0736; 233400,0.0748; 233700,0.0836; 234000,0.0854; 234300,0.0808; 234600,0.0698; 234900,0.0648; 235200,0.0522; 235500,0.0394; 235800,0.0236; 236100,-0.024; 236400,-0.049; 236700,-0.0504;
        237000,-0.0552; 237300,-0.0154; 237600,0.0106; 237900,0.0394; 238200,0.0534; 238500,0.065; 238800,0.0832; 239100,0.0898; 239400,0.0584; 239700,0.0198; 240000,0.0124; 240300,0.0304; 240600,
        0.0632; 240900,0.1062; 241200,0.1398; 241500,0.1536; 241800,0.1788; 242100,0.2048; 242400,0.2212; 242700,0.2152; 243000,0.2042; 243300,0.191; 243600,0.1904; 243900,0.192; 244200,0.1874;
        244500,0.1962; 244800,0.2128; 245100,0.2198; 245400,0.2376; 245700,0.255; 246000,0.2834; 246300,0.3116; 246600,0.3462; 246900,0.3558; 247200,0.371; 247500,0.38; 247800,0.414; 248100,0.438;
        248400,0.4534; 248700,0.4862; 249000,0.5442; 249300,0.5696; 249600,0.5816; 249900,0.6058; 250200,0.6296; 250500,0.6704; 250800,0.7112; 251100,0.733; 251400,0.749; 251700,0.7658; 252000,0.765;
        252300,0.7438; 252600,0.75; 252900,0.766; 253200,0.7666; 253500,0.7712; 253800,0.7784; 254100,0.8078; 254400,0.8086; 254700,0.8208; 255000,0.817; 255300,0.8478; 255600,0.8768; 255900,0.9166;
        256200,0.9374; 256500,0.9698; 256800,0.9802; 257100,0.9796; 257400,0.9702; 257700,0.9436; 258000,0.9716; 258300,0.9488; 258600,0.9202; 258900,0.9032; 259200,0.95075; 259500,0.9902; 259800,
        1.0178; 260100,1.054; 260400,1.103; 260700,1.1838; 261000,1.2784; 261300,1.3706; 261600,1.4144; 261900,1.4258; 262200,1.4486; 262500,1.4164; 262800,1.4228; 263100,1.4078; 263400,1.3408;
        263700,1.3152; 264000,1.2558; 264300,1.208; 264600,1.2082; 264900,1.1598; 265200,1.1272; 265500,1.1088; 265800,1.0998; 266100,1.0966; 266400,1.1114; 266700,1.0992; 267000,1.0538; 267300,
        1.0496; 267600,1.0718; 267900,1.0548; 268200,1.034; 268500,0.971; 268800,0.9202; 269100,0.8006; 269400,0.6736; 269700,0.5902; 270000,0.581; 270300,0.5354; 270600,0.5134; 270900,0.4242; 271200,
        0.2466; 271500,0.1584; 271800,0.0806; 272100,0.0068; 272400,-0.0668; 272700,-0.1274; 273000,-0.1664; 273300,-0.2344; 273600,-0.2486; 273900,-0.308; 274200,-0.298; 274500,-0.2848; 274800,-0.13;
        275100,-0.0076; 275400,0.1772; 275700,0.3916; 276000,0.5276; 276300,0.5948; 276600,0.553; 276900,0.5326; 277200,0.5462; 277500,0.5186; 277800,0.4712; 278100,0.435; 278400,0.4166; 278700,
        0.3966; 279000,0.3384; 279300,0.3048; 279600,0.3816; 279900,0.451; 280200,0.4974; 280500,0.4924; 280800,0.3168; 281100,0.0014; 281400,-0.1564; 281700,-0.2492; 282000,-0.3986; 282300,-0.524;
        282600,-0.628; 282900,-0.852; 283200,-1.0278; 283500,-1.1626; 283800,-1.2576; 284100,-1.2208; 284400,-1.1824; 284700,-1.268; 285000,-1.4134; 285300,-1.2902; 285600,-1.4542; 285900,-1.7768;
        286200,-1.974; 286500,-2.0572; 286800,-2.153; 287100,-2.0688; 287400,-1.976; 287700,-2.0008; 288000,-2.0244; 288300,-2.1088; 288600,-2.2558; 288900,-2.155; 289200,-2.1706; 289500,-2.234;
        289800,-1.7224; 290100,-1.539; 290400,-1.3094; 290700,-0.9874; 291000,-0.7704; 291300,-0.476; 291600,0.1352; 291900,0.8736; 292200,0.749; 292500,0.3998; 292800,0.7786; 293100,0.9586; 293400,
        1.0316; 293700,1.4396; 294000,1.548; 294300,1.25; 294600,1.3858; 294900,1.4906; 295200,1.6984; 295500,1.7174; 295800,1.7852; 296100,2.071; 296400,2.4334; 296700,2.6042; 297000,2.5424; 297300,
        2.5022; 297600,2.5534; 297900,2.6892; 298200,2.7358; 298500,2.9962; 298800,3.1082; 299100,3.2062; 299400,3.4522; 299700,3.9874; 300000,4.4974; 300300,4.4808; 300600,3.8798; 300900,3.936;
        301200,3.8392; 301500,4.1544; 301800,4.4424; 302100,4.7804; 302400,3.9192; 302700,3.5842; 303000,3.4994; 303300,3.467; 303600,3.4564; 303900,3.3986; 304200,3.3106; 304500,3.3726; 304800,3.488;
        305100,3.7276; 305400,3.9274; 305700,5.0454; 306000,4.93; 306300,5.2398; 306600,4.6814; 306900,4.8184; 307200,4.6122; 307500,4.9754; 307800,5.0462; 308100,4.8242; 308400,4.408; 308700,4.9612;
        309000,4.7112; 309300,5.3492; 309600,5.142; 309900,4.9044; 310200,5.153; 310500,4.9582; 310800,4.5416; 311100,5.175; 311400,5.156; 311700,4.673; 312000,4.597; 312300,4.4936; 312600,4.2464;
        312900,4.3892; 313200,4.638; 313500,4.8146; 313800,4.9434; 314100,4.4228; 314400,4.3016; 314700,4.3976; 315000,3.9438; 315300,3.9222; 315600,3.5562; 315900,3.4184; 316200,3.26; 316500,3.1806;
        316800,3.1308; 317100,2.9818; 317400,2.9336; 317700,2.9058; 318000,2.76; 318300,2.6502; 318600,2.5516; 318900,2.3318; 319200,2.2162; 319500,2.1544; 319800,2.0904; 320100,1.9632; 320400,1.8724;
        320700,1.8848; 321000,1.779; 321300,1.6394; 321600,1.7016; 321900,1.6372; 322200,1.551; 322500,1.3304; 322800,1.078; 323100,1.0334; 323400,0.8992; 323700,0.5238; 324000,0.4362; 324300,0.2914;
        324600,-0.0086; 324900,-0.1648; 325200,-0.2792; 325500,-0.3424; 325800,-0.3036; 326100,-0.1274; 326400,-0.1056; 326700,-0.1486; 327000,-0.2512; 327300,-0.02; 327600,0.3934; 327900,0.5678;
        328200,0.545; 328500,0.4498; 328800,0.2914; 329100,0.4016; 329400,0.1434; 329700,0.4242; 330000,0.6842; 330300,0.506; 330600,0.1482; 330900,-0.1102; 331200,-0.2048; 331500,-0.3202; 331800,-0.7048;
        332100,-0.8832; 332400,-0.963; 332700,-1.0508; 333000,-1.301; 333300,-1.4928; 333600,-1.403; 333900,-1.3338; 334200,-1.2786; 334500,-1.1836; 334800,-0.9612; 335100,-0.467; 335400,-0.3074;
        335700,-0.3934; 336000,-0.499; 336300,-0.6426; 336600,-0.6708; 336900,-0.9394; 337200,-1.0346; 337500,-1.2342; 337800,-1.4006; 338100,-1.7448; 338400,-2.0332; 338700,-2.0064; 339000,-1.2688;
        339300,-0.756; 339600,-0.5294; 339900,-0.2622; 340200,-0.305; 340500,-0.582; 340800,-0.6616; 341100,-0.7418; 341400,-0.5332; 341700,-0.4548; 342000,-0.533; 342300,-0.5486; 342600,-0.421;
        342900,-0.566; 343200,-0.6044; 343500,-0.8224; 343800,-1.1318; 344100,-1.3184; 344400,-1.5938; 344700,-1.7246; 345000,-1.648; 345300,-1.1558; 345600,-1.57725; 345900,-1.9632; 346200,-2.0112;
        346500,-1.9622; 346800,-2.0442; 347100,-2.11; 347400,-2.3378; 347700,-2.649; 348000,-2.4612; 348300,-2.4204; 348600,-2.594; 348900,-2.698; 349200,-2.7654; 349500,-2.7504; 349800,-2.6958;
        350100,-2.7578; 350400,-2.7438; 350700,-2.8592; 351000,-2.8166; 351300,-2.5518; 351600,-2.7798; 351900,-2.6958; 352200,-3.0786; 352500,-2.6208; 352800,-2.1416; 353100,-1.4626; 353400,-1.7284;
        353700,-1.5734; 354000,-1.7726; 354300,-1.8254; 354600,-1.7196; 354900,-1.3458; 355200,-1.5764; 355500,-1.5328; 355800,-1.8546; 356100,-2.047; 356400,-2.049; 356700,-1.8822; 357000,-1.9696;
        357300,-1.9954; 357600,-2.1114; 357900,-2.1474; 358200,-2.067; 358500,-1.8846; 358800,-1.779; 359100,-1.7224; 359400,-1.6986; 359700,-1.6602; 360000,-1.4898; 360300,-1.4106; 360600,-1.568;
        360900,-1.8354; 361200,-1.8968; 361500,-1.7462; 361800,-1.5248; 362100,-1.61; 362400,-1.5682; 362700,-1.0506; 363000,-1.5694; 363300,-1.9942; 363600,-1.4902; 363900,-0.9692; 364200,-1.1718;
        364500,-1.396; 364800,-2.297; 365100,-2.2866; 365400,-2.1954; 365700,-2.637; 366000,-3.056; 366300,-3.2358; 366600,-3.0896; 366900,-3.6682; 367200,-3.9886; 367500,-4.0678; 367800,-4.1494;
        368100,-3.9896; 368400,-3.8142; 368700,-3.9124; 369000,-4.0856; 369300,-4.1486; 369600,-4.2854; 369900,-4.2024; 370200,-4.302; 370500,-4.2274; 370800,-4.0838; 371100,-3.9808; 371400,-4.2312;
        371700,-4.3208; 372000,-4.2008; 372300,-3.9568; 372600,-4.0572; 372900,-3.9784; 373200,-3.9262; 373500,-3.9794; 373800,-3.846; 374100,-3.6146; 374400,-3.4224; 374700,-3.6342; 375000,-4.0752;
        375300,-4.0552; 375600,-3.917; 375900,-3.6174; 376200,-3.5676; 376500,-3.061; 376800,-2.6834; 377100,-2.708; 377400,-2.1774; 377700,-1.7322; 378000,-1.8116; 378300,-1.838; 378600,-1.4976;
        378900,-0.9398; 379200,-0.45; 379500,-0.3228; 379800,0.0128; 380100,-1.1084; 380400,-1.3962; 380700,-1.4918; 381000,-0.6984; 381300,0.1272; 381600,0.326; 381900,0.3148; 382200,1.0206; 382500,
        1.3006; 382800,0.9966; 383100,1.0466; 383400,1.5014; 383700,1.8082; 384000,1.9392; 384300,1.7446; 384600,2.0808; 384900,1.8002; 385200,1.8884; 385500,1.8954; 385800,2.4064; 386100,3.0958;
        386400,3.626; 386700,4.091; 387000,3.4492; 387300,2.4086; 387600,2.4428; 387900,2.5318; 388200,2.7002; 388500,2.2974; 388800,2.7854; 389100,2.8122; 389400,2.9544; 389700,3.2976; 390000,3.806;
        390300,4.1112; 390600,4.4462; 390900,4.4204; 391200,4.7984; 391500,4.9038; 391800,4.8086; 392100,4.6106; 392400,4.1974; 392700,4.2204; 393000,4.0444; 393300,4.0812; 393600,4.1654; 393900,
        4.1806; 394200,4.4362; 394500,4.242; 394800,4.1828; 395100,4.2464; 395400,4.3022; 395700,4.6698; 396000,5.027; 396300,5.6488; 396600,5.7996; 396900,5.8996; 397200,5.8808; 397500,6.1344;
        397800,6.6196; 398100,6.3514; 398400,5.7882; 398700,5.7232; 399000,5.7848; 399300,5.7364; 399600,5.6364; 399900,5.3664; 400200,5.4644; 400500,5.8962; 400800,6.0264; 401100,5.9706; 401400,
        5.5504; 401700,5.2178; 402000,5.0194; 402300,4.8426; 402600,4.5364; 402900,4.3128; 403200,4.1066; 403500,3.9082; 403800,3.684; 404100,3.5202; 404400,3.3774; 404700,3.289; 405000,3.2238;
        405300,3.0728; 405600,2.9444; 405900,2.8372; 406200,2.6518; 406500,2.5364; 406800,2.5116; 407100,2.4172; 407400,2.289; 407700,2.172; 408000,2.0956; 408300,2.1548; 408600,2.07; 408900,2.0248;
        409200,2.0144; 409500,2.0706; 409800,2.0982; 410100,2.457; 410400,2.4396; 410700,2.2468; 411000,2.1906; 411300,2.0656; 411600,1.8148; 411900,1.5078; 412200,1.4714; 412500,1.5298; 412800,
        1.3238; 413100,1.2236; 413400,1.2208; 413700,1.3412; 414000,0.8268; 414300,0.3722; 414600,0.4744; 414900,0.4048; 415200,0.3904; 415500,0.4284; 415800,0.0654; 416100,0.0998; 416400,-0.0938;
        416700,-0.1474; 417000,-0.1968; 417300,-0.2062; 417600,-0.2828; 417900,-0.3356; 418200,-0.4054; 418500,-0.3456; 418800,-0.4962; 419100,-0.5102; 419400,-0.5562; 419700,-0.5594; 420000,-0.7086;
        420300,-0.61; 420600,-0.6084; 420900,-0.5814; 421200,-0.45; 421500,-0.4802; 421800,-0.5552; 422100,-0.5208; 422400,-0.3172; 422700,-0.1942; 423000,-0.021; 423300,-0.273; 423600,-0.0026;
        423900,0.013; 424200,0.0978; 424500,0.2204; 424800,0.8042; 425100,1.0036; 425400,1.0728; 425700,0.6566; 426000,0.4432; 426300,0.6468; 426600,0.713; 426900,0.2074; 427200,0.1442; 427500,0.4478;
        427800,0.958; 428100,1.2822; 428400,1.8948; 428700,2.0062; 429000,1.8754; 429300,2.2682; 429600,2.2026; 429900,2.296; 430200,2.2692; 430500,2.0078; 430800,2.0342; 431100,2.0106; 431400,2.0864;
        431700,2.0154; 432000,1.5725; 432300,1.2776; 432600,1.1378; 432900,1.1466; 433200,1.1162; 433500,1.0362; 433800,0.853; 434100,0.8796; 434400,1.1862; 434700,1.752; 435000,1.9512; 435300,1.8526;
        435600,1.6988; 435900,1.629; 436200,1.3974; 436500,1.3096; 436800,1.3854; 437100,1.4946; 437400,1.6034; 437700,1.807; 438000,1.8546; 438300,1.3828; 438600,1.166; 438900,0.9386; 439200,0.737;
        439500,0.8074; 439800,1.0226; 440100,0.9548; 440400,0.7356; 440700,0.6676; 441000,0.7744; 441300,0.7034; 441600,0.5656; 441900,0.4946; 442200,0.5114; 442500,0.433; 442800,0.2884; 443100,
        0.3758; 443400,0.3836; 443700,0.4056; 444000,0.3568; 444300,0.307; 444600,0.3946; 444900,0.5076; 445200,0.4722; 445500,0.342; 445800,0.6748; 446100,0.741; 446400,1.1864; 446700,1.7642; 447000,
        2.497; 447300,2.0042; 447600,1.2362; 447900,1.0708; 448200,0.6558; 448500,0.08; 448800,-0.1942; 449100,-0.3758; 449400,-0.3916; 449700,-0.2502; 450000,-0.1066; 450300,-0.0716; 450600,0.0804;
        450900,0.1594; 451200,0.127; 451500,0.0052; 451800,-0.0524; 452100,-0.0096; 452400,0.3276; 452700,0.2786; 453000,0.1648; 453300,0.209; 453600,0.119; 453900,-0.0536; 454200,-0.0766; 454500,
        0.0812; 454800,0.5134; 455100,0.8218; 455400,0.719; 455700,0.5816; 456000,0.2702; 456300,0.167; 456600,-0.0252; 456900,-0.018; 457200,-0.135; 457500,-0.2444; 457800,-0.304; 458100,-0.327;
        458400,-0.3776; 458700,-0.3278; 459000,-0.356; 459300,-0.3316; 459600,-0.4464; 459900,-0.6106; 460200,-0.408; 460500,-0.5586; 460800,-0.5658; 461100,-0.5876; 461400,-0.5892; 461700,-0.4842;
        462000,-0.3778; 462300,-0.3652; 462600,-0.0916; 462900,0.3138; 463200,0.8208; 463500,1.1676; 463800,1.6668; 464100,2.5206; 464400,3.071; 464700,3.0574; 465000,3.5834; 465300,4.1072; 465600,
        3.0436; 465900,3.1312; 466200,2.8916; 466500,2.5128; 466800,2.6994; 467100,2.9154; 467400,3.4938; 467700,3.532; 468000,3.9454; 468300,4.3834; 468600,4.688; 468900,5.5992; 469200,5.7274;
        469500,5.9234; 469800,6.0972; 470100,5.9276; 470400,5.6946; 470700,5.4244; 471000,5.3228; 471300,5.3842; 471600,5.497; 471900,5.3958; 472200,5.1774; 472500,5.0196; 472800,5.078; 473100,5.2236;
        473400,5.1664; 473700,5.4122; 474000,5.5432; 474300,5.7062; 474600,5.8764; 474900,6.2928; 475200,6.0654; 475500,6.419; 475800,6.479; 476100,6.8628; 476400,7.2796; 476700,7.576; 477000,7.72;
        477300,7.7958; 477600,7.6992; 477900,8.1092; 478200,8.4342; 478500,8.6314; 478800,8.936; 479100,8.8116; 479400,8.3312; 479700,7.6828; 480000,7.8584; 480300,8.1454; 480600,8.8246; 480900,
        8.3816; 481200,8.4932; 481500,8.726; 481800,8.5556; 482100,8.3306; 482400,8.4762; 482700,8.8816; 483000,8.4614; 483300,7.6048; 483600,7.1476; 483900,6.9756; 484200,6.9732; 484500,6.7156;
        484800,6.4566; 485100,6.5528; 485400,6.4004; 485700,6.5208; 486000,6.3388; 486300,6.5116; 486600,7.0536; 486900,7.0652; 487200,7.3438; 487500,7.4064; 487800,7.1014; 488100,6.9294; 488400,
        7.0346; 488700,6.4368; 489000,6.0902; 489300,5.9646; 489600,5.9912; 489900,5.9594; 490200,5.7994; 490500,5.7656; 490800,5.6692; 491100,5.4582; 491400,5.1568; 491700,4.8166; 492000,4.6888;
        492300,4.5416; 492600,4.4212; 492900,4.3416; 493200,4.2722; 493500,4.088; 493800,3.9542; 494100,3.8968; 494400,3.7672; 494700,3.9228; 495000,3.9534; 495300,3.9832; 495600,3.7654; 495900,
        3.7144; 496200,3.7374; 496500,3.6014; 496800,3.587; 497100,3.6228; 497400,3.53; 497700,3.2568; 498000,3.1676; 498300,3.087; 498600,2.9916; 498900,3.0374; 499200,2.8386; 499500,2.7586; 499800,
        2.649; 500100,2.5524; 500400,2.3912; 500700,2.2418; 501000,2.3084; 501300,2.2526; 501600,2.2142; 501900,2.531; 502200,2.326; 502500,2.1348; 502800,2.1576; 503100,1.9714; 503400,1.8442; 503700,
        1.719; 504000,1.7138; 504300,1.7126; 504600,1.575; 504900,1.4226; 505200,1.4262; 505500,1.6012; 505800,1.1586; 506100,1.1788; 506400,1.191; 506700,1.2674; 507000,1.3472; 507300,1.244; 507600,
        1.193; 507900,1.1802; 508200,1.0724; 508500,1.0686; 508800,0.8562; 509100,0.6376; 509400,0.5756; 509700,0.6472; 510000,0.5798; 510300,0.4146; 510600,0.687; 510900,0.5798; 511200,0.6346;
        511500,0.7626; 511800,0.7544; 512100,0.701; 512400,0.621; 512700,0.6368; 513000,0.671; 513300,0.6892; 513600,0.5622; 513900,0.4626; 514200,0.4146; 514500,0.263; 514800,0.145; 515100,0.2074;
        515400,0.2084; 515700,0.1074; 516000,0.0524; 516300,-0.061; 516600,-0.1866; 516900,-0.162; 517200,-0.2574; 517500,-0.2148; 517800,-0.061; 518100,0.6244; 518400,1.1755; 518700,1.1446; 519000,
        1.0996; 519300,0.6432; 519600,0.5934; 519900,0.3714; 520200,0.2802; 520500,0.7446; 520800,0.8256; 521100,0.7658; 521400,0.8106; 521700,0.6236; 522000,0.6456; 522300,0.5806; 522600,0.433;
        522900,0.2112; 523200,0.156; 523500,0.0808; 523800,-0.0754; 524100,-0.2584; 524400,-0.0352; 524700,0.1198; 525000,0.2024; 525300,0.2032; 525600,0.0818; 525900,0.0806; 526200,-0.0368; 526500,-0.188;
        526800,-0.2274; 527100,-0.2894; 527400,-0.339; 527700,-0.4468; 528000,-0.5554; 528300,-0.5804; 528600,-0.6864; 528900,-0.75; 529200,-0.8772; 529500,-0.5292; 529800,-0.4756; 530100,-0.1994;
        530400,-0.1272; 530700,-0.01; 531000,-0.3796; 531300,-0.2122; 531600,0.1802; 531900,0.3458; 532200,0.445; 532500,0.4984; 532800,0.6338; 533100,0.6226; 533400,0.4638; 533700,0.2696; 534000,
        0.0436; 534300,-0.1346; 534600,-0.3722; 534900,-0.559; 535200,-0.621; 535500,-0.6666; 535800,-0.7038; 536100,-0.6648; 536400,-0.7376; 536700,-0.7578; 537000,-0.6778; 537300,-0.6024; 537600,-0.5022;
        537900,-0.596; 538200,-0.7566; 538500,-0.9514; 538800,-1.0314; 539100,-1.0348; 539400,-1.1164; 539700,-1.0386; 540000,-1.0626; 540300,-1.0764; 540600,-1.17; 540900,-1.1644; 541200,-1.222;
        541500,-1.1452; 541800,-1.0218; 542100,-0.7134; 542400,-0.537; 542700,-0.2506; 543000,-0.272; 543300,-0.2866; 543600,-0.1682; 543900,-0.223; 544200,-0.4108; 544500,-0.6072; 544800,-0.7464;
        545100,-0.752; 545400,-0.7768; 545700,-0.665; 546000,-0.769; 546300,-0.8776; 546600,-0.8616; 546900,-0.8742; 547200,-0.9966; 547500,-0.9548; 547800,-0.722; 548100,-0.662; 548400,-0.5292;
        548700,-0.462; 549000,-0.2998; 549300,-0.0084; 549600,0.211; 549900,0.4158; 550200,0.606; 550500,0.7718; 550800,0.9744; 551100,1.1868; 551400,1.3678; 551700,1.5184; 552000,1.6786; 552300,1.93;
        552600,1.9928; 552900,2.5422; 553200,2.845; 553500,3.2892; 553800,3.528; 554100,3.463; 554400,4; 554700,4.1872; 555000,4.4596; 555300,4.2752; 555600,4.1618; 555900,3.9628; 556200,3.9856;
        556500,4.0848; 556800,4.0646; 557100,3.8102; 557400,3.7914; 557700,4.0382; 558000,4.1418; 558300,4.234; 558600,4.2786; 558900,4.283; 559200,4.5738; 559500,4.6496; 559800,4.8244; 560100,5.618;
        560400,5.4464; 560700,5.6842; 561000,6.2156; 561300,6.2656; 561600,7.1404; 561900,7.7376; 562200,7.2648; 562500,6.2736; 562800,6.3798; 563100,6.7472; 563400,7.2572; 563700,7.3604; 564000,
        6.8272; 564300,6.4004; 564600,6.312; 564900,6.2274; 565200,6.0478; 565500,6.2746; 565800,6.3292; 566100,6.413; 566400,6.3076; 566700,6.4042; 567000,6.4902; 567300,6.803; 567600,6.9872; 567900,
        6.8124; 568200,6.672; 568500,6.783; 568800,6.9698; 569100,6.294; 569400,6.0832; 569700,6.187; 570000,6.2574; 570300,6.4104; 570600,6.1912; 570900,5.9098; 571200,5.7462; 571500,6.1172; 571800,
        6.4532; 572100,6.393; 572400,6.475; 572700,6.628; 573000,6.6316; 573300,6.7422; 573600,6.73; 573900,6.4722; 574200,6.3864; 574500,6.5312; 574800,6.4636; 575100,6.3078; 575400,6.2254; 575700,
        6.1464; 576000,5.7456; 576300,5.54; 576600,5.3942; 576900,5.334; 577200,5.287; 577500,5.2482; 577800,5.238; 578100,5.1812; 578400,5.0462; 578700,4.9778; 579000,4.8656; 579300,4.8722; 579600,
        4.7518; 579900,4.79; 580200,4.7482; 580500,4.7518; 580800,4.8594; 581100,4.8112; 581400,4.8168; 581700,4.7592; 582000,4.7924; 582300,4.759; 582600,4.6202; 582900,4.5496; 583200,4.5072; 583500,
        4.4104; 583800,4.4606; 584100,4.3836; 584400,4.4158; 584700,4.399; 585000,4.3808; 585300,4.2996; 585600,4.1488; 585900,4.094; 586200,3.9606; 586500,3.9986; 586800,3.97; 587100,4.0048; 587400,
        3.8318; 587700,3.4666; 588000,3.374; 588300,3.364; 588600,3.4446; 588900,3.5434; 589200,3.4088; 589500,3.3928; 589800,3.3066; 590100,3.1826; 590400,3.1298; 590700,3.1756; 591000,3.205; 591300,
        3.4428; 591600,3.3538; 591900,3.1604; 592200,3.1002; 592500,3.1366; 592800,3.1464; 593100,2.991; 593400,2.9188; 593700,2.7666; 594000,2.6318; 594300,2.7698; 594600,2.6966; 594900,2.5858;
        595200,2.5454; 595500,2.496; 595800,2.3728; 596100,2.2674; 596400,2.3302; 596700,2.3368; 597000,2.3486; 597300,1.972; 597600,1.5428; 597900,1.4042; 598200,1.3756; 598500,1.2408; 598800,1.3198;
        599100,1.5448; 599400,1.4808; 599700,1.5446; 600000,1.6514; 600300,1.5694; 600600,1.522; 600900,1.5146; 601200,1.315; 601500,1.4158; 601800,1.3926; 602100,1.3092; 602400,1.309; 602700,1.0848;
        603000,1.0782; 603300,1.0686; 603600,0.9946; 603900,0.985; 604200,1.153; 604500,1.235])
    annotation (Placement(transformation(extent={{-88,-35},{-68,-15}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[0,0.201517708; 300,0.179455833; 600,0.181420833; 900,0.182959167; 1200,0.181432111; 1500,0.181715833; 1800,0.1823475; 2100,
        0.183131667; 2400,0.183636222; 2700,0.183939167; 3000,0.189053333; 3300,0.183001667; 3600,0.206023333; 3900,0.18103; 4200,0.179898333; 4500,0.179539167; 4800,0.17939; 5100,0.17966; 5400,
        0.199570833; 5700,0.18083; 6000,0.182691667; 6300,0.182996667; 6600,0.184363333; 6900,0.185910833; 7200,0.158493333; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,0.126036667; 9300,0.182136667;
        9600,0.18271; 9900,0.1888; 10200,0.191225833; 10500,0.190946667; 10800,0.158960833; 11100,0; 11400,0; 11700,0; 12000,0; 12300,0; 12600,0.128355; 12900,0.209731667; 13200,0.22468; 13500,
        0.211041667; 13800,0.182721667; 14100,0.182561667; 14400,0.205100833; 14700,0.180321667; 15000,0.1797125; 15300,0.179590833; 15600,0.178909167; 15900,0.1791975; 16200,0.199125833; 16500,
        0.210290833; 16800,0.224860833; 17100,0.210700833; 17400,0.183045833; 17700,0.182803333; 18000,0.202974167; 18300,0.18046; 18600,0.17976; 18900,0.179385833; 19200,0.17902; 19500,0.179219167;
        19800,0.200790833; 20100,0.215915833; 20400,0.2244675; 20700,0.20937; 21000,0.183711667; 21300,0.183493333; 21600,0.120584167; 21900,0; 22200,0; 22500,0; 22800,0; 23100,0; 23400,0.157439167;
        23700,0.2148; 24000,0.226146667; 24300,0.230408333; 24600,0.2391575; 24900,0.239260833; 25200,0.240328333; 25500,0.240954167; 25800,0.239905833; 26100,0.2298175; 26400,0.209123333; 26700,
        0.2051525; 27000,0.1290525; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0; 29400,0; 29700,0; 30000,0; 30300,0; 30600,0; 30900,0; 31200,0; 31500,0; 31800,0; 32100,0; 32400,0;
        32700,0; 33000,0; 33300,0.127234167; 33600,0.181244167; 33900,0.182506667; 34200,0.182979167; 34500,0.1831925; 34800,0.183370833; 35100,0.182925; 35400,0.1834975; 35700,0.188119167; 36000,
        0.1229575; 36300,0; 36600,0; 36900,0; 37200,0; 37500,0; 37800,0.157093333; 38100,0.181526667; 38400,0.1820575; 38700,0.182859167; 39000,0.182466667; 39300,0.1823625; 39600,0.183393333; 39900,
        0.185333333; 40200,0.183954167; 40500,0.183308333; 40800,0.182183333; 41100,0.1830625; 41400,0.183106667; 41700,0.183945833; 42000,0.188261667; 42300,0.183503333; 42600,0.1827025; 42900,
        0.18275; 43200,0.182565; 43500,0.183299167; 43800,0.183925833; 44100,0.188006667; 44400,0.1840425; 44700,0.183998333; 45000,0.184729167; 45300,0.184456667; 45600,0.184445833; 45900,
        0.184770833; 46200,0.185798333; 46500,0.184181667; 46800,0.121355833; 47100,0; 47400,0; 47700,0; 48000,0; 48300,0; 48600,0.159129167; 48900,0.1830075; 49200,0.182998333; 49500,0.183013333;
        49800,0.182661667; 50100,0.182505833; 50400,0.205648333; 50700,0.1808675; 51000,0.1805175; 51300,0.180768333; 51600,0.181208333; 51900,0.179831667; 52200,0.179961667; 52500,0.1792775; 52800,
        0.179985833; 53100,0.179416667; 53400,0.179323333; 53700,0.179486667; 54000,0.198769167; 54300,0.183034167; 54600,0.183205833; 54900,0.18356; 55200,0.1835825; 55500,0.18322; 55800,0.20427;
        56100,0.181048333; 56400,0.181038333; 56700,0.179890833; 57000,0.17959; 57300,0.179170833; 57600,0.179604167; 57900,0.179248333; 58200,0.179173333; 58500,0.17892; 58800,0.1784475; 59100,
        0.178955833; 59400,0.198803333; 59700,0.198685833; 60000,0.196480833; 60300,0.1895275; 60600,0.183626667; 60900,0.183601667; 61200,0.1842575; 61500,0.1888675; 61800,0.234861667; 62100,
        0.175905833; 62400,0.2233; 62700,0.177090833; 63000,0.184545833; 63300,0.231589167; 63600,0.241358333; 63900,0.223783333; 64200,0.184013333; 64500,0.184468333; 64800,0.189335833; 65100,
        0.2065425; 65400,0.208445833; 65700,0.198685; 66000,0.184653333; 66300,0.184460833; 66600,0.120574167; 66900,0; 67200,0; 67500,0.12832; 67800,0.197648333; 68100,0.219845833; 68400,0.201309167;
        68700,0.184548333; 69000,0.185863333; 69300,0.159646667; 69600,0; 69900,0; 70200,0; 70500,0; 70800,0; 71100,0; 71400,0; 71700,0; 72000,0.156610833; 72300,0.1824075; 72600,0.183155; 72900,
        0.183183333; 73200,0.182959167; 73500,0.183033333; 73800,0.1828025; 74100,0.185726667; 74400,0.183675833; 74700,0.184395833; 75000,0.184049167; 75300,0.184764167; 75600,0.122440833; 75900,0;
        76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0.129290833; 78600,0.181901667; 78900,0.1828; 79200,0.183434167; 79500,0.18915; 79800,0.188756667; 80100,0.185519167;
        80400,0.184028333; 80700,0.183144167; 81000,0.1827225; 81300,0.18361; 81600,0.183403333; 81900,0.183854167; 82200,0.184955833; 82500,0.1838775; 82800,0.121251667; 83100,0; 83400,0; 83700,0;
        84000,0; 84300,0; 84600,0.1573375; 84900,0.181639167; 85200,0.182129167; 85500,0.182678333; 85800,0.1834175; 86100,0.183641667; 86400,0.183026042; 86700,0.182680833; 87000,0.183136667; 87300,
        0.183256667; 87600,0.182991667; 87900,0.182490833; 88200,0.182945833; 88500,0.18338; 88800,0.183746667; 89100,0.183063333; 89400,0.184783333; 89700,0.23467; 90000,0.183448333; 90300,
        0.216969167; 90600,0.186775; 90900,0.1819775; 91200,0.182505833; 91500,0.182758333; 91800,0.183325; 92100,0.18332; 92400,0.182920833; 92700,0.1548725; 93000,0; 93300,0; 93600,0; 93900,0;
        94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,0.1259325; 96600,0.1952675; 96900,0.20966; 97200,0.193265833; 97500,0.183530833; 97800,0.182515; 98100,0.206365833; 98400,
        0.180380833; 98700,0.1798975; 99000,0.17989; 99300,0.179481667; 99600,0.179520833; 99900,0.200049167; 100200,0.215163333; 100500,0.227138333; 100800,0.2027; 101100,0.1841675; 101400,
        0.183263333; 101700,0.1581825; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0.129186667; 103800,0.181605833; 104100,0.182835; 104400,0.183015833; 104700,0.182879167; 105000,
        0.183145; 105300,0.183585833; 105600,0.183424167; 105900,0.182584167; 106200,0.1827175; 106500,0.182933333; 106800,0.182766667; 107100,0.182888333; 107400,0.183435; 107700,0.184018333; 108000,
        0.122544167; 108300,0; 108600,0; 108900,0; 109200,0; 109500,0; 109800,0.156956667; 110100,0.18195; 110400,0.182701667; 110700,0.18284; 111000,0.18211; 111300,0.181705833; 111600,0.182603333;
        111900,0.1827625; 112200,0.182894167; 112500,0.182733333; 112800,0.182221667; 113100,0.181814167; 113400,0.183126667; 113700,0.1831975; 114000,0.183011667; 114300,0.182795; 114600,0.182335833;
        114900,0.182114167; 115200,0.182736667; 115500,0.183351667; 115800,0.184305; 116100,0.155164167; 116400,0; 116700,0; 117000,0; 117300,0; 117600,0; 117900,0.128791667; 118200,0.181164167;
        118500,0.182261667; 118800,0.182569167; 119100,0.182695833; 119400,0.182474167; 119700,0.183015833; 120000,0.183214167; 120300,0.182239167; 120600,0.182554167; 120900,0.183028333; 121200,
        0.1836775; 121500,0.183045833; 121800,0.184295833; 122100,0.184194167; 122400,0.184405; 122700,0.184249167; 123000,0.183909167; 123300,0.18375; 123600,0.183103333; 123900,0.1837675; 124200,
        0.184775; 124500,0.1839025; 124800,0.183403333; 125100,0.1836475; 125400,0.182893333; 125700,0.184365; 126000,0.183693333; 126300,0.184554167; 126600,0.184924167; 126900,0.184271667; 127200,
        0.183188333; 127500,0.183185833; 127800,0.121368333; 128100,0; 128400,0; 128700,0; 129000,0; 129300,0; 129600,0; 129900,0; 130200,0; 130500,0.125031667; 130800,0.181034167; 131100,0.182061667;
        131400,0.185549167; 131700,0.182181667; 132000,0.182990833; 132300,0.182511667; 132600,0.18217; 132900,0.181449167; 133200,0.181660833; 133500,0.183190833; 133800,0.182614167; 134100,
        0.182594167; 134400,0.182629167; 134700,0.182366667; 135000,0.18281; 135300,0.1819675; 135600,0.183024167; 135900,0.183358333; 136200,0.182408333; 136500,0.181671667; 136800,0.182368333;
        137100,0.182465833; 137400,0.182125; 137700,0.183139167; 138000,0.182380833; 138300,0.1822775; 138600,0.182585; 138900,0.183016667; 139200,0.1837075; 139500,0.1838475; 139800,0.1844775;
        140100,0.183978333; 140400,0.183740833; 140700,0.184698333; 141000,0.184795; 141300,0.185413333; 141600,0.185388333; 141900,0.1861975; 142200,0.118760833; 142500,0; 142800,0; 143100,0; 143400,
        0; 143700,0; 144000,0; 144300,0; 144600,0; 144900,0; 145200,0; 145500,0; 145800,0; 146100,0; 146400,0; 146700,0; 147000,0; 147300,0; 147600,0; 147900,0; 148200,0; 148500,0; 148800,0; 149100,0;
        149400,0; 149700,0; 150000,0; 150300,0; 150600,0; 150900,0; 151200,0; 151500,0; 151800,0; 152100,0; 152400,0; 152700,0; 153000,0; 153300,0; 153600,0; 153900,0.127515833; 154200,0.180883333;
        154500,0.181468333; 154800,0.181580833; 155100,0.181235833; 155400,0.181348333; 155700,0.205255; 156000,0.180334167; 156300,0.179766667; 156600,0.179910833; 156900,0.1801; 157200,0.179774167;
        157500,0.1978925; 157800,0.1827875; 158100,0.183466667; 158400,0.183336667; 158700,0.182869167; 159000,0.1834975; 159300,0.205865; 159600,0.180616667; 159900,0.180061667; 160200,0.179601667;
        160500,0.179111667; 160800,0.179165833; 161100,0.198590833; 161400,0.193805833; 161700,0.188415; 162000,0.1840675; 162300,0.182686667; 162600,0.182515; 162900,0.205481667; 163200,0.180205;
        163500,0.179594167; 163800,0.179406667; 164100,0.179259167; 164400,0.179215833; 164700,0.199180833; 165000,0.192440833; 165300,0.187249167; 165600,0.184349167; 165900,0.182998333; 166200,
        0.183276667; 166500,0.182490833; 166800,0.182316667; 167100,0.1817075; 167400,0.181633333; 167700,0.181406667; 168000,0.1812425; 168300,0.181649167; 168600,0.204220833; 168900,0.180486667;
        169200,0.198861667; 169500,0.182828333; 169800,0.214643333; 170100,0.197843333; 170400,0.173220833; 170700,0.293375; 171000,0.179595833; 171300,0.180716667; 171600,0.181099167; 171900,
        0.181531667; 172200,0.1812075; 172500,0.181139167; 172800,0.1818; 173100,0.182724167; 173400,0.183229167; 173700,0.1825475; 174000,0.182508333; 174300,0.182379167; 174600,0.181746667; 174900,
        0.182278333; 175200,0.182366667; 175500,0.182851667; 175800,0.183321667; 176100,0.183478333; 176400,0.182715; 176700,0.182770833; 177000,0.182400833; 177300,0.1825; 177600,0.181579167; 177900,
        0.1812125; 178200,0.181421667; 178500,0.183671667; 178800,0.182499167; 179100,0.182123333; 179400,0.181791667; 179700,0.182048333; 180000,0.1816975; 180300,0.181565; 180600,0.181925; 180900,
        0.210183333; 181200,0.200678333; 181500,0.172325833; 181800,0.224093333; 182100,0.180790833; 182400,0.181065; 182700,0.180670833; 183000,0.181223333; 183300,0.181069167; 183600,0.1819975;
        183900,0.182400833; 184200,0.1835475; 184500,0.183494167; 184800,0.182735; 185100,0.182633333; 185400,0.183605; 185700,0.1837625; 186000,0.1839175; 186300,0.184108333; 186600,0.184028333;
        186900,0.18481; 187200,0.1316725; 187500,0; 187800,0; 188100,0; 188400,0; 188700,0; 189000,0.157163333; 189300,0.182085; 189600,0.182754167; 189900,0.183148333; 190200,0.183585833; 190500,
        0.183745833; 190800,0.183816667; 191100,0.182738333; 191400,0.183110833; 191700,0.182361667; 192000,0.182065; 192300,0.181840833; 192600,0.182351667; 192900,0.18242; 193200,0.182689167;
        193500,0.2103325; 193800,0.207108333; 194100,0.173984167; 194400,0.224718333; 194700,0.176984167; 195000,0.177566667; 195300,0.178004167; 195600,0.1803325; 195900,0.181638333; 196200,
        0.1893325; 196500,0.207744167; 196800,0.207386667; 197100,0.197993333; 197400,0.182670833; 197700,0.1819875; 198000,0.182756667; 198300,0.183439167; 198600,0.182988333; 198900,0.182945833;
        199200,0.1828425; 199500,0.183101667; 199800,0.203894167; 200100,0.180295833; 200400,0.179664167; 200700,0.198489167; 201000,0.181671667; 201300,0.182865833; 201600,0.18324; 201900,
        0.182789167; 202200,0.183214167; 202500,0.182325833; 202800,0.181800833; 203100,0.182468333; 203400,0.202113333; 203700,0.179623333; 204000,0.179753333; 204300,0.1791775; 204600,0.1794325;
        204900,0.17903; 205200,0.197500833; 205500,0.183994167; 205800,0.183235833; 206100,0.182890833; 206400,0.18254; 206700,0.181836667; 207000,0.1818675; 207300,0.182428333; 207600,0.182285;
        207900,0.1820125; 208200,0.182858333; 208500,0.181694167; 208800,0.181580833; 209100,0.181959167; 209400,0.1815875; 209700,0.181586667; 210000,0.181445833; 210300,0.182381667; 210600,
        0.213208333; 210900,0.190615833; 211200,0.206084167; 211500,0.193053333; 211800,0.179195833; 212100,0.18028; 212400,0.180058333; 212700,0.181226667; 213000,0.182695833; 213300,0.182988333;
        213600,0.18335; 213900,0.181931667; 214200,0.182619167; 214500,0.182104167; 214800,0.183165833; 215100,0.1826125; 215400,0.1820625; 215700,0.183465833; 216000,0.182646667; 216300,0.1829075;
        216600,0.18289; 216900,0.182379167; 217200,0.1824075; 217500,0.182406667; 217800,0.18324; 218100,0.183525; 218400,0.182509167; 218700,0.182081667; 219000,0.182194167; 219300,0.182163333;
        219600,0.1822125; 219900,0.182983333; 220200,0.182563333; 220500,0.1821825; 220800,0.181928333; 221100,0.1817275; 221400,0.18174; 221700,0.183043333; 222000,0.182961667; 222300,0.182756667;
        222600,0.182020833; 222900,0.181079167; 223200,0.181769167; 223500,0.1827775; 223800,0.183288333; 224100,0.184174167; 224400,0.183989167; 224700,0.182998333; 225000,0.1828325; 225300,
        0.183228333; 225600,0.1831575; 225900,0.182641667; 226200,0.182611667; 226500,0.184275833; 226800,0.182735833; 227100,0.182833333; 227400,0.182904167; 227700,0.18265; 228000,0.18227; 228300,
        0.182125; 228600,0.183881667; 228900,0.184035833; 229200,0.184834167; 229500,0.184774167; 229800,0.18384; 230100,0.183723333; 230400,0.115379167; 230700,0; 231000,0; 231300,0; 231600,0;
        231900,0; 232200,0; 232500,0; 232800,0; 233100,0; 233400,0; 233700,0; 234000,0.1627625; 234300,0.182599167; 234600,0.183448333; 234900,0.182920833; 235200,0.181913333; 235500,0.182890833;
        235800,0.183194167; 236100,0.18376; 236400,0.229926667; 236700,0.175995; 237000,0.22534; 237300,0.242323333; 237600,0.1779675; 237900,0.181271667; 238200,0.181771667; 238500,0.1855025; 238800,
        0.209703333; 239100,0.209424167; 239400,0.2196425; 239700,0.22801; 240000,0.222945; 240300,0.209770833; 240600,0.18556; 240900,0.186369167; 241200,0.185345833; 241500,0.184398333; 241800,
        0.185120833; 242100,0.185024167; 242400,0.184045833; 242700,0.184016667; 243000,0.1835925; 243300,0.185311667; 243600,0.184661667; 243900,0.184730833; 244200,0.184775833; 244500,0.184266667;
        244800,0.18414; 245100,0.184048333; 245400,0.18327; 245700,0.153186667; 246000,0; 246300,0; 246600,0; 246900,0; 247200,0; 247500,0.1254675; 247800,0.181431667; 248100,0.182073333; 248400,
        0.18256; 248700,0.182553333; 249000,0.182641667; 249300,0.182239167; 249600,0.182865833; 249900,0.1832125; 250200,0.181928333; 250500,0.182660833; 250800,0.182695; 251100,0.182690833; 251400,
        0.182125833; 251700,0.182451667; 252000,0.1828675; 252300,0.182648333; 252600,0.182098333; 252900,0.182215; 253200,0.182254167; 253500,0.18169; 253800,0.182315; 254100,0.182575; 254400,
        0.1832025; 254700,0.183013333; 255000,0.18331; 255300,0.182383333; 255600,0.182076667; 255900,0.182263333; 256200,0.182364167; 256500,0.205245833; 256800,0.1805575; 257100,0.179675; 257400,
        0.198679167; 257700,0.1818025; 258000,0.1824925; 258300,0.205249167; 258600,0.180515; 258900,0.179809167; 259200,0.202753125; 259500,0.1808475; 259800,0.181371667; 260100,0.182695; 260400,
        0.1837575; 260700,0.183569167; 261000,0.183193333; 261300,0.182090833; 261600,0.182345; 261900,0.1823; 262200,0.18289; 262500,0.182553333; 262800,0.203955; 263100,0.179646667; 263400,
        0.179289167; 263700,0.179189167; 264000,0.1795975; 264300,0.179073333; 264600,0.1980525; 264900,0.181095; 265200,0.181369167; 265500,0.1825175; 265800,0.1830975; 266100,0.182506667; 266400,
        0.182228333; 266700,0.182536667; 267000,0.183400833; 267300,0.20581; 267600,0.1805825; 267900,0.17994; 268200,0.179498333; 268500,0.1787775; 268800,0.179375; 269100,0.179356667; 269400,
        0.1789025; 269700,0.1791225; 270000,0.198876667; 270300,0.181874167; 270600,0.182186667; 270900,0.218513333; 271200,0.199774167; 271500,0.173799167; 271800,0.227780833; 272100,0.176985;
        272400,0.1776825; 272700,0.177228333; 273000,0.177125833; 273300,0.177376667; 273600,0.179110833; 273900,0.195503333; 274200,0.192679167; 274500,0.2033775; 274800,0.2251475; 275100,
        0.225998333; 275400,0.2023425; 275700,0.184009167; 276000,0.18405; 276300,0.183690833; 276600,0.183109167; 276900,0.1828875; 277200,0.183299167; 277500,0.18266; 277800,0.182989167; 278100,
        0.1568375; 278400,0; 278700,0; 279000,0; 279300,0; 279600,0; 279900,0.126700833; 280200,0.1817425; 280500,0.182681667; 280800,0.18366; 281100,0.183195; 281400,0.18321; 281700,0.182865; 282000,
        0.182620833; 282300,0.182409167; 282600,0.205225833; 282900,0.179933333; 283200,0.1797775; 283500,0.197661667; 283800,0.1823025; 284100,0.1832025; 284400,0.183393333; 284700,0.184086667;
        285000,0.184233333; 285300,0.1839725; 285600,0.182271667; 285900,0.182494167; 286200,0.203486667; 286500,0.1803225; 286800,0.179685; 287100,0.198955833; 287400,0.1813425; 287700,0.182143333;
        288000,0.182714167; 288300,0.182990833; 288600,0.182385833; 288900,0.182303333; 289200,0.182935; 289500,0.1818725; 289800,0.1818375; 290100,0.18202; 290400,0.182048333; 290700,0.181683333;
        291000,0.1815; 291300,0.182610833; 291600,0.1822625; 291900,0.181885833; 292200,0.1822625; 292500,0.182129167; 292800,0.1815425; 293100,0.181009167; 293400,0.182063333; 293700,0.182215;
        294000,0.182250833; 294300,0.181945833; 294600,0.181528333; 294900,0.181324167; 295200,0.181195833; 295500,0.182210833; 295800,0.182714167; 296100,0.181876667; 296400,0.182318333; 296700,
        0.182139167; 297000,0.181960833; 297300,0.182208333; 297600,0.182618333; 297900,0.183214167; 298200,0.182790833; 298500,0.1826125; 298800,0.1827975; 299100,0.182838333; 299400,0.183045833;
        299700,0.183149167; 300000,0.183143333; 300300,0.183781667; 300600,0.1832375; 300900,0.183915; 301200,0.183316667; 301500,0.183541667; 301800,0.183001667; 302100,0.183615; 302400,0.1839075;
        302700,0.184036667; 303000,0.184631667; 303300,0.185013333; 303600,0.185; 303900,0.185053333; 304200,0.1223525; 304500,0; 304800,0; 305100,0; 305400,0; 305700,0; 306000,0; 306300,0; 306600,0;
        306900,0; 307200,0; 307500,0; 307800,0.163145833; 308100,0.181776667; 308400,0.1833025; 308700,0.184143333; 309000,0.183376667; 309300,0.182760833; 309600,0.1836025; 309900,0.184258333;
        310200,0.185808333; 310500,0.207000833; 310800,0.186656667; 311100,0.186841667; 311400,0.187595833; 311700,0.1880625; 312000,0.189078333; 312300,0.188839167; 312600,0.194828333; 312900,
        0.1902875; 313200,0.190039167; 313500,0.188883333; 313800,0.188915833; 314100,0.188523333; 314400,0.188709167; 314700,0.190309167; 315000,0.1918275; 315300,0.190165; 315600,0.191366667;
        315900,0.1597825; 316200,0; 316500,0; 316800,0; 317100,0; 317400,0; 317700,0; 318000,0; 318300,0; 318600,0; 318900,0; 319200,0; 319500,0; 319800,0; 320100,0; 320400,0; 320700,0; 321000,0;
        321300,0; 321600,0; 321900,0; 322200,0; 322500,0; 322800,0; 323100,0; 323400,0; 323700,0; 324000,0; 324300,0; 324600,0; 324900,0; 325200,0; 325500,0; 325800,0; 326100,0; 326400,0; 326700,0;
        327000,0; 327300,0; 327600,0; 327900,0; 328200,0; 328500,0; 328800,0; 329100,0; 329400,0; 329700,0; 330000,0; 330300,0; 330600,0; 330900,0; 331200,0; 331500,0; 331800,0; 332100,0; 332400,0;
        332700,0; 333000,0; 333300,0; 333600,0.177536667; 333900,0.178141667; 334200,0.177946667; 334500,0.178146667; 334800,0.182124167; 335100,0.2199175; 335400,0.2346025; 335700,0.2185525; 336000,
        0.183935; 336300,0.184500833; 336600,0.115809167; 336900,0; 337200,0; 337500,0; 337800,0; 338100,0; 338400,0.164810167; 338700,0.181945; 339000,0.183074167; 339300,0.1832075; 339600,0.1833185;
        339900,0.183709167; 340200,0.183318333; 340500,0.1841075; 340800,0.184099167; 341100,0.18401; 341400,0.183445833; 341700,0.183216667; 342000,0.183425; 342300,0.184134167; 342600,0.183805;
        342900,0.1832375; 343200,0.1826225; 343500,0.18269; 343800,0.1827225; 344100,0.1826675; 344400,0.183874167; 344700,0.18284; 345000,0.208908333; 345300,0.22871; 345600,0.197452083; 345900,
        0.1832875; 346200,0.183131667; 346500,0.1836225; 346800,0.183225833; 347100,0.182960833; 347400,0.1832125; 347700,0.184253333; 348000,0.183640833; 348300,0.1838925; 348600,0.2148475; 348900,
        0.225203333; 349200,0.201470833; 349500,0.184969167; 349800,0.1845225; 350100,0.184420833; 350400,0.184303333; 350700,0.183579167; 351000,0.1145675; 351300,0; 351600,0; 351900,0.129488333;
        352200,0.1820775; 352500,0.183064167; 352800,0.1825525; 353100,0.182829167; 353400,0.1827625; 353700,0.20558; 354000,0.180278333; 354300,0.179991667; 354600,0.179315833; 354900,0.179421667;
        355200,0.179473333; 355500,0.198585; 355800,0.181518333; 356100,0.182224167; 356400,0.182080833; 356700,0.18333; 357000,0.183671667; 357300,0.18362; 357600,0.182618333; 357900,0.182966667;
        358200,0.18307; 358500,0.183204167; 358800,0.182855; 359100,0.1834125; 359400,0.182974167; 359700,0.183050833; 360000,0.182615833; 360300,0.1839225; 360600,0.183909167; 360900,0.18317; 361200,
        0.183176667; 361500,0.1833675; 361800,0.183099167; 362100,0.184089167; 362400,0.184426667; 362700,0.184006667; 363000,0.18393; 363300,0.184108333; 363600,0.184274167; 363900,0.18379; 364200,
        0.184046667; 364500,0.183459167; 364800,0.182928333; 365100,0.182591667; 365400,0.184135833; 365700,0.183472056; 366000,0.1839825; 366300,0.184145833; 366600,0.183548333; 366900,0.1832725;
        367200,0.1833125; 367500,0.183289167; 367800,0.183009167; 368100,0.183163333; 368400,0.18356; 368700,0.1833925; 369000,0.183635; 369300,0.184636667; 369600,0.184101667; 369900,0.183419167;
        370200,0.182735; 370500,0.18257; 370800,0.182860833; 371100,0.183584167; 371400,0.18356; 371700,0.183215; 372000,0.182968333; 372300,0.1835175; 372600,0.183283389; 372900,0.18267; 373200,
        0.1822825; 373500,0.1831575; 373800,0.182806667; 374100,0.182314167; 374400,0.1825425; 374700,0.182915; 375000,0.182938333; 375300,0.182956667; 375600,0.183305; 375900,0.182860833; 376200,
        0.204053333; 376500,0.179895; 376800,0.1801175; 377100,0.17956; 377400,0.179240833; 377700,0.179305; 378000,0.179468333; 378300,0.179035833; 378600,0.179239167; 378900,0.17927; 379200,
        0.179306667; 379500,0.1790925; 379800,0.199905; 380100,0.18146; 380400,0.182816667; 380700,0.182925833; 381000,0.183083333; 381300,0.183455; 381600,0.184504167; 381900,0.183341667; 382200,
        0.183730833; 382500,0.1836525; 382800,0.1835975; 383100,0.1829575; 383400,0.1833; 383700,0.183175; 384000,0.18366; 384300,0.183815; 384600,0.1843975; 384900,0.183526667; 385200,0.115383333;
        385500,0; 385800,0; 386100,0; 386400,0; 386700,0; 387000,0; 387300,0; 387600,0; 387900,0.125454167; 388200,0.180914167; 388500,0.1820125; 388800,0.18292; 389100,0.183185833; 389400,0.18425;
        389700,0.186086667; 390000,0.184353333; 390300,0.1834475; 390600,0.115758333; 390900,0; 391200,0; 391500,0.129414167; 391800,0.1832325; 392100,0.184068333; 392400,0.1845775; 392700,
        0.185033333; 393000,0.185575; 393300,0.1866725; 393600,0.194190833; 393900,0.187700833; 394200,0.188120833; 394500,0.18902; 394800,0.189144167; 395100,0.189554167; 395400,0.18992; 395700,
        0.193535833; 396000,0.191149167; 396300,0.19153; 396600,0.1924; 396900,0.1925675; 397200,0.192513333; 397500,0.192299167; 397800,0.194413333; 398100,0.1954225; 398400,0.19447; 398700,
        0.194866667; 399000,0.1947125; 399300,0.195355833; 399600,0.125621667; 399900,0; 400200,0; 400500,0; 400800,0; 401100,0; 401400,0; 401700,0; 402000,0; 402300,0; 402600,0; 402900,0; 403200,0;
        403500,0; 403800,0; 404100,0; 404400,0; 404700,0; 405000,0; 405300,0; 405600,0; 405900,0; 406200,0; 406500,0; 406800,0; 407100,0; 407400,0; 407700,0; 408000,0; 408300,0; 408600,0; 408900,0;
        409200,0; 409500,0; 409800,0; 410100,0; 410400,0; 410700,0; 411000,0; 411300,0; 411600,0; 411900,0; 412200,0.164394167; 412500,0.183180833; 412800,0.184121667; 413100,0.183785; 413400,
        0.183958333; 413700,0.184164167; 414000,0.116225; 414300,0; 414600,0; 414900,0.129776667; 415200,0.183381667; 415500,0.183505; 415800,0.183586667; 416100,0.1827775; 416400,0.183198333; 416700,
        0.191015833; 417000,0.2164725; 417300,0.218704167; 417600,0.136440833; 417900,0; 418200,0; 418500,0.126224167; 418800,0.1981675; 419100,0.2208525; 419400,0.154174167; 419700,0; 420000,0;
        420300,0.123923333; 420600,0.195725833; 420900,0.219476667; 421200,0.151095833; 421500,0; 421800,0; 422100,0.1271075; 422400,0.197729167; 422700,0.222513333; 423000,0.204305; 423300,
        0.184963333; 423600,0.185354167; 423900,0.186539167; 424200,0.221168333; 424500,0.2293125; 424800,0.148775; 425100,0; 425400,0; 425700,0.123799167; 426000,0.198031667; 426300,0.22623; 426600,
        0.235135; 426900,0.226674167; 427200,0.2267625; 427500,0.234039167; 427800,0.238055; 428100,0.238120833; 428400,0.238210833; 428700,0.234111667; 429000,0.231021667; 429300,0.2375375; 429600,
        0.2413875; 429900,0.237974167; 430200,0.233831667; 430500,0.2293425; 430800,0.229803333; 431100,0.228988333; 431400,0.227290833; 431700,0.217; 432000,0.231095833; 432300,0.228393333; 432600,
        0.223174167; 432900,0.223905833; 433200,0.2239125; 433500,0.22459; 433800,0.2223825; 434100,0.223636667; 434400,0.221310833; 434700,0.2255425; 435000,0.222803333; 435300,0.221221667; 435600,
        0.1506725; 435900,0; 436200,0; 436500,0.131379167; 436800,0.200298333; 437100,0.227871667; 437400,0.155475833; 437700,0; 438000,0; 438300,0.127636222; 438600,0.200340833; 438900,0.226344167;
        439200,0.2053475; 439500,0.189025; 439800,0.189354167; 440100,0.1902225; 440400,0.22848; 440700,0.235870833; 441000,0.208845833; 441300,0.1894975; 441600,0.189298333; 441900,0.19075; 442200,
        0.220290833; 442500,0.223049167; 442800,0.2019475; 443100,0.190758333; 443400,0.190431667; 443700,0.190763333; 444000,0.225681667; 444300,0.238180833; 444600,0.208856667; 444900,0.190189167;
        445200,0.190229167; 445500,0.190566667; 445800,0.225833778; 446100,0.2368575; 446400,0.210151667; 446700,0.190295833; 447000,0.190058333; 447300,0.190883333; 447600,0.231313333; 447900,
        0.235899167; 448200,0.156373333; 448500,0; 448800,0; 449100,0.1276775; 449400,0.1965775; 449700,0.219949167; 450000,0.152395; 450300,0; 450600,0; 450900,0; 451200,0; 451500,0; 451800,0;
        452100,0; 452400,0; 452700,0; 453000,0; 453300,0; 453600,0; 453900,0; 454200,0; 454500,0; 454800,0; 455100,0; 455400,0; 455700,0; 456000,0; 456300,0; 456600,0; 456900,0; 457200,0.165911667;
        457500,0.1897975; 457800,0.190448333; 458100,0.190280833; 458400,0.190290833; 458700,0.190655; 459000,0.1907625; 459300,0.191793333; 459600,0.192244167; 459900,0.192471667; 460200,0.192416667;
        460500,0.192646667; 460800,0.122374167; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0; 462600,0; 462900,0; 463200,0; 463500,0; 463800,0; 464100,0; 464400,0; 464700,0; 465000,0; 465300,0;
        465600,0; 465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,0; 468300,0; 468600,0; 468900,0; 469200,0.120704167; 469500,0.187283333; 469800,0.1879925; 470100,
        0.18777; 470400,0.214006667; 470700,0.20406; 471000,0.1875125; 471300,0.188219167; 471600,0.187763333; 471900,0.1880235; 472200,0.188981667; 472500,0.188480833; 472800,0.188701667; 473100,
        0.210708333; 473400,0.187445833; 473700,0.187026667; 474000,0.186760833; 474300,0.186359167; 474600,0.185799167; 474900,0.1859275; 475200,0.185825833; 475500,0.185460833; 475800,0.185205;
        476100,0.185433333; 476400,0.20554; 476700,0.216315833; 477000,0.2033975; 477300,0.187409167; 477600,0.187988333; 477900,0.187846667; 478200,0.187883333; 478500,0.187886667; 478800,
        0.188220833; 479100,0.188799167; 479400,0.211648333; 479700,0.18726; 480000,0.187615833; 480300,0.18742; 480600,0.186480833; 480900,0.187038333; 481200,0.18702; 481500,0.186566667; 481800,
        0.18712; 482100,0.186929167; 482400,0.186638333; 482700,0.186539167; 483000,0.18652; 483300,0.186194167; 483600,0.186721667; 483900,0.186248333; 484200,0.186590833; 484500,0.186308333; 484800,
        0.186396667; 485100,0.1862; 485400,0.186680833; 485700,0.186064167; 486000,0.186571667; 486300,0.186058333; 486600,0.186565; 486900,0.186018333; 487200,0.18636; 487500,0.186040833; 487800,
        0.186060833; 488100,0.186425833; 488400,0.186085833; 488700,0.186026667; 489000,0.186075833; 489300,0.186339167; 489600,0.186455833; 489900,0.186233333; 490200,0.1860275; 490500,0.186221667;
        490800,0.185778333; 491100,0.185228333; 491400,0.185780833; 491700,0.186206667; 492000,0.185630833; 492300,0.185708333; 492600,0.18564; 492900,0.1856475; 493200,0.185766667; 493500,
        0.185973333; 493800,0.186009167; 494100,0.185716667; 494400,0.1857125; 494700,0.185341667; 495000,0.185986667; 495300,0.1859275; 495600,0.185590833; 495900,0.18579; 496200,0.185600833; 496500,
        0.185703333; 496800,0.185670833; 497100,0.185784167; 497400,0.185788333; 497700,0.185309167; 498000,0.184574167; 498300,0.184334167; 498600,0.155230833; 498900,0.20396; 499200,0.184639167;
        499500,0.228775833; 499800,0.185368333; 500100,0.186421667; 500400,0.186235; 500700,0.186656667; 501000,0.186800833; 501300,0.186434167; 501600,0.18711; 501900,0.1879875; 502200,0.210885833;
        502500,0.20493; 502800,0.18663; 503100,0.187565; 503400,0.187814167; 503700,0.187735833; 504000,0.187738056; 504300,0.187851667; 504600,0.200329167; 504900,0.199945833; 505200,0.186590833;
        505500,0.186505833; 505800,0.186295833; 506100,0.185931667; 506400,0.185710833; 506700,0.185658333; 507000,0.185335; 507300,0.1850475; 507600,0.184513333; 507900,0.1842775; 508200,0.184243333;
        508500,0.1843225; 508800,0.204128333; 509100,0.2086375; 509400,0.2051625; 509700,0.186453333; 510000,0.186724167; 510300,0.186911667; 510600,0.186945833; 510900,0.18704; 511200,0.186755833;
        511500,0.186836667; 511800,0.211715; 512100,0.186949167; 512400,0.20519; 512700,0.186888333; 513000,0.187263333; 513300,0.187656667; 513600,0.187945; 513900,0.187401667; 514200,0.188251667;
        514500,0.212623333; 514800,0.18751; 515100,0.186556667; 515400,0.186305833; 515700,0.186823333; 516000,0.185800833; 516300,0.185721667; 516600,0.185165833; 516900,0.184885833; 517200,
        0.185058333; 517500,0.185151667; 517800,0.184750833; 518100,0.1845125; 518400,0.208646875; 518700,0.185800833; 519000,0.230469167; 519300,0.185043333; 519600,0.186925; 519900,0.186864167;
        520200,0.186794167; 520500,0.187144167; 520800,0.187036667; 521100,0.187295; 521400,0.188188333; 521700,0.210393333; 522000,0.205396667; 522300,0.1867525; 522600,0.1871225; 522900,0.187704167;
        523200,0.187731667; 523500,0.187543333; 523800,0.188621667; 524100,0.188419167; 524400,0.209378333; 524700,0.186444167; 525000,0.186256667; 525300,0.185369167; 525600,0.185638333; 525900,
        0.185286667; 526200,0.1850025; 526500,0.185305833; 526800,0.184845833; 527100,0.184734167; 527400,0.184361667; 527700,0.184130833; 528000,0.204160833; 528300,0.185656667; 528600,0.210388333;
        528900,0.205294167; 529200,0.1861525; 529500,0.186475; 529800,0.187449167; 530100,0.186698333; 530400,0.186505; 530700,0.1865125; 531000,0.187555; 531300,0.210266667; 531600,0.205820833;
        531900,0.186205; 532200,0.187183333; 532500,0.187106667; 532800,0.187624167; 533100,0.1872825; 533400,0.187795; 533700,0.188035; 534000,0.210389167; 534300,0.187705; 534600,0.186205; 534900,
        0.18631; 535200,0.185426667; 535500,0.1861725; 535800,0.1856725; 536100,0.185200833; 536400,0.1854175; 536700,0.184986667; 537000,0.184816667; 537300,0.184696667; 537600,0.184550833; 537900,
        0.203366667; 538200,0.186106667; 538500,0.227866667; 538800,0.185643333; 539100,0.186663333; 539400,0.1872875; 539700,0.186919167; 540000,0.1872175; 540300,0.187286667; 540600,0.1872275;
        540900,0.1883475; 541200,0.210816667; 541500,0.205888333; 541800,0.186986667; 542100,0.1871425; 542400,0.186799167; 542700,0.1873825; 543000,0.187341667; 543300,0.187649167; 543600,0.1882325;
        543900,0.210035833; 544200,0.186498333; 544500,0.186256667; 544800,0.185920833; 545100,0.185569167; 545400,0.185354167; 545700,0.185073333; 546000,0.184756667; 546300,0.1849025; 546600,
        0.184465; 546900,0.184428333; 547200,0.184513333; 547500,0.20385; 547800,0.185380833; 548100,0.214410833; 548400,0.200748333; 548700,0.186904167; 549000,0.186871667; 549300,0.18689; 549600,
        0.1867875; 549900,0.1868925; 550200,0.187085; 550500,0.187471667; 550800,0.2119575; 551100,0.2046575; 551400,0.186476667; 551700,0.187506667; 552000,0.187436667; 552300,0.187954167; 552600,
        0.187834167; 552900,0.187490833; 553200,0.1878325; 553500,0.211779167; 553800,0.186465833; 554100,0.186404167; 554400,0.1861175; 554700,0.186519167; 555000,0.186383333; 555300,0.185876667;
        555600,0.185451667; 555900,0.185525; 556200,0.1855175; 556500,0.1852575; 556800,0.185086667; 557100,0.1848325; 557400,0.184395; 557700,0.184165833; 558000,0.1843675; 558300,0.184161667;
        558600,0.184451667; 558900,0.183235; 559200,0.184145833; 559500,0.1841325; 559800,0.1841875; 560100,0.1835075; 560400,0.1844225; 560700,0.184108333; 561000,0.183969167; 561300,0.183908333;
        561600,0.183805; 561900,0.203098333; 562200,0.136613333; 562500,0.1755525; 562800,0.162771667; 563100,0.204451667; 563400,0.215275833; 563700,0.2057075; 564000,0.185373333; 564300,0.229755833;
        564600,0.186129167; 564900,0.230990833; 565200,0.186223333; 565500,0.2107925; 565800,0.205776667; 566100,0.1112875; 566400,0.229580833; 566700,0.186000833; 567000,0.2355975; 567300,
        0.186044167; 567600,0.2292; 567900,0.185965833; 568200,0.22949; 568500,0.186535833; 568800,0.226604167; 569100,0.18868; 569400,0.2257875; 569700,0.1903575; 570000,0.228843333; 570300,
        0.185565833; 570600,0.229910833; 570900,0.1862675; 571200,0.227856667; 571500,0.185968333; 571800,0.229098333; 572100,0.18689; 572400,0.222394167; 572700,0.000368333; 573000,0; 573300,0;
        573600,0; 573900,0; 574200,0; 574500,0; 574800,0; 575100,0; 575400,0; 575700,0; 576000,0; 576300,0; 576600,0; 576900,0; 577200,0; 577500,0; 577800,0; 578100,0; 578400,0; 578700,0; 579000,0;
        579300,0; 579600,0; 579900,0; 580200,0; 580500,0.041936667; 580800,0.186971667; 581100,0.233566667; 581400,0.1844525; 581700,0.185744167; 582000,0.18578; 582300,0.217710833; 582600,0.02147;
        582900,0; 583200,0; 583500,0; 583800,0; 584100,0; 584400,0; 584700,0.0930575; 585000,0.184821667; 585300,0.18527; 585600,0.185950833; 585900,0.185966778; 586200,0.186870778; 586500,
        0.230920833; 586800,0.186185; 587100,0.230805833; 587400,0.186851667; 587700,0.227964167; 588000,0.1867975; 588300,0.2113625; 588600,0.206205; 588900,0.186214167; 589200,0.231698333; 589500,
        0.187064167; 589800,0.186970833; 590100,0.207328333; 590400,0.190645833; 590700,0.197475833; 591000,0.000155833; 591300,0.048128333; 591600,0.14213; 591900,0.206925833; 592200,0.219858333;
        592500,0.000114167; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0.04967; 594300,0.211014167; 594600,0.207565833; 594900,0.187105; 595200,0.187488333; 595500,0.187528333; 595800,0.210871667;
        596100,0.207823333; 596400,0.193205833; 596700,0.2241125; 597000,0.187814167; 597300,0.204565; 597600,0.20645; 597900,0.0003125; 598200,0; 598500,0.049929167; 598800,0.211279167; 599100,
        0.2088825; 599400,0.187943333; 599700,0.187555; 600000,0.211881667; 600300,0.207696667; 600600,0.1885025; 600900,0.208925; 601200,0.198928333; 601500,0.000114167; 601800,0; 602100,0; 602400,0;
        602700,0; 603000,0.041085; 603300,0.220219167; 603600,0.20859; 603900,0.188489167; 604200,0.188294167; 604500,0.188174167])
    annotation (Placement(transformation(extent={{-88,-4},{-68,16}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-24,14},{-4,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.CombiTimeTable FanRequest(table=[0,5; 300,60; 600,60; 900,60; 1200,60; 1500,60; 1800,60; 2100,60; 2400,60; 2700,60; 3000,60; 3300,60; 3600,32; 3900,0; 4200,0; 4500,0; 4800,0;
        5100,0; 5400,25; 5700,60; 6000,60; 6300,60; 6600,60; 6900,60; 7200,30.5; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,21; 9300,60; 9600,60; 9900,60; 10200,60; 10500,60; 10800,30.5; 11100,0;
        11400,0; 11700,0; 12000,0; 12300,0; 12600,22; 12900,60; 13200,60; 13500,60; 13800,60; 14100,60; 14400,31; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,26; 16500,60; 16800,60; 17100,60;
        17400,60; 17700,60; 18000,18.5; 18300,0; 18600,0; 18900,0; 19200,0; 19500,0; 19800,36; 20100,60; 20400,60; 20700,60; 21000,60; 21300,60; 21600,20; 21900,0; 22200,0; 22500,0; 22800,0; 23100,0;
        23400,33; 23700,60; 24000,60; 24300,60; 24600,60; 24900,60; 25200,60; 25500,60; 25800,60; 26100,60; 26400,60; 26700,60; 27000,20; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0;
        29400,0; 29700,0; 30000,0; 30300,0; 30600,0; 30900,0; 31200,0; 31500,0; 31800,0; 32100,0; 32400,0; 32700,0; 33000,0; 33300,22; 33600,60; 33900,60; 34200,60; 34500,60; 34800,60; 35100,60;
        35400,60; 35700,60; 36000,20; 36300,0; 36600,0; 36900,0; 37200,0; 37500,0; 37800,33; 38100,60; 38400,60; 38700,60; 39000,60; 39300,60; 39600,60; 39900,60; 40200,60; 40500,60; 40800,60; 41100,
        60; 41400,60; 41700,60; 42000,60; 42300,60; 42600,60; 42900,60; 43200,60; 43500,60; 43800,60; 44100,60; 44400,60; 44700,60; 45000,60; 45300,60; 45600,60; 45900,60; 46200,60; 46500,60; 46800,
        20; 47100,0; 47400,0; 47700,0; 48000,0; 48300,0; 48600,33; 48900,60; 49200,60; 49500,60; 49800,60; 50100,60; 50400,20; 50700,0; 51000,0; 51300,0; 51600,0; 51900,0; 52200,0; 52500,0; 52800,0;
        53100,0; 53400,0; 53700,0; 54000,36; 54300,60; 54600,60; 54900,60; 55200,60; 55500,60; 55800,20; 56100,0; 56400,0; 56700,0; 57000,0; 57300,0; 57600,0; 57900,0; 58200,0; 58500,0; 58800,0;
        59100,0; 59400,36; 59700,60; 60000,60; 60300,60; 60600,60; 60900,60; 61200,60; 61500,60; 61800,6.5; 62100,0; 62400,3.25; 62700,0; 63000,44; 63300,60; 63600,60; 63900,60; 64200,60; 64500,60;
        64800,60; 65100,60; 65400,60; 65700,60; 66000,60; 66300,60; 66600,20; 66900,0; 67200,0; 67500,22; 67800,60; 68100,60; 68400,60; 68700,60; 69000,60; 69300,31; 69600,0; 69900,0; 70200,0; 70500,
        0; 70800,0; 71100,0; 71400,0; 71700,0; 72000,33; 72300,60; 72600,60; 72900,60; 73200,60; 73500,60; 73800,60; 74100,60; 74400,60; 74700,60; 75000,60; 75300,60; 75600,20; 75900,0; 76200,0;
        76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,22; 78600,60; 78900,60; 79200,60; 79500,60; 79800,60; 80100,60; 80400,60; 80700,60; 81000,60; 81300,60; 81600,60; 81900,60; 82200,
        60; 82500,60; 82800,20; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,33; 84900,60; 85200,60; 85500,60; 85800,60; 86100,60; 86400,60; 86700,60; 87000,60; 87300,60; 87600,60; 87900,60;
        88200,60; 88500,60; 88800,60; 89100,60; 89400,60; 89700,30; 90000,0; 90300,2.75; 90600,54; 90900,60; 91200,60; 91500,60; 91800,60; 92100,60; 92400,60; 92700,29.5; 93000,0; 93300,0; 93600,0;
        93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,22; 96600,60; 96900,60; 97200,60; 97500,60; 97800,60; 98100,29.5; 98400,0; 98700,0; 99000,0; 99300,0; 99600,0;
        99900,26; 100200,60; 100500,60; 100800,60; 101100,60; 101400,60; 101700,31; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,22; 103800,60; 104100,60; 104400,60; 104700,60; 105000,60;
        105300,60; 105600,60; 105900,60; 106200,60; 106500,60; 106800,60; 107100,60; 107400,60; 107700,60; 108000,20; 108300,0; 108600,0; 108900,0; 109200,0; 109500,0; 109800,33; 110100,60; 110400,60;
        110700,60; 111000,60; 111300,60; 111600,60; 111900,60; 112200,60; 112500,60; 112800,60; 113100,60; 113400,60; 113700,60; 114000,60; 114300,60; 114600,60; 114900,60; 115200,60; 115500,60;
        115800,60; 116100,31; 116400,0; 116700,0; 117000,0; 117300,0; 117600,0; 117900,22; 118200,60; 118500,60; 118800,60; 119100,60; 119400,60; 119700,60; 120000,60; 120300,60; 120600,60; 120900,60;
        121200,60; 121500,60; 121800,60; 122100,60; 122400,60; 122700,60; 123000,60; 123300,60; 123600,60; 123900,60; 124200,60; 124500,60; 124800,60; 125100,60; 125400,60; 125700,60; 126000,60;
        126300,60; 126600,60; 126900,60; 127200,60; 127500,60; 127800,20; 128100,0; 128400,0; 128700,0; 129000,0; 129300,0; 129600,0; 129900,0; 130200,0; 130500,22; 130800,60; 131100,60; 131400,60;
        131700,60; 132000,60; 132300,60; 132600,60; 132900,60; 133200,60; 133500,60; 133800,60; 134100,60; 134400,60; 134700,60; 135000,60; 135300,60; 135600,60; 135900,60; 136200,60; 136500,60;
        136800,60; 137100,60; 137400,60; 137700,60; 138000,60; 138300,60; 138600,60; 138900,60; 139200,60; 139500,60; 139800,60; 140100,60; 140400,60; 140700,60; 141000,60; 141300,60; 141600,60;
        141900,60; 142200,18; 142500,0; 142800,0; 143100,0; 143400,0; 143700,0; 144000,0; 144300,0; 144600,0; 144900,0; 145200,0; 145500,0; 145800,0; 146100,0; 146400,0; 146700,0; 147000,0; 147300,0;
        147600,0; 147900,0; 148200,0; 148500,0; 148800,0; 149100,0; 149400,0; 149700,0; 150000,0; 150300,0; 150600,0; 150900,0; 151200,0; 151500,0; 151800,0; 152100,0; 152400,0; 152700,0; 153000,0;
        153300,0; 153600,0; 153900,22; 154200,60; 154500,60; 154800,60; 155100,60; 155400,60; 155700,31; 156000,0; 156300,0; 156600,0; 156900,0; 157200,0; 157500,26; 157800,60; 158100,60; 158400,60;
        158700,60; 159000,60; 159300,31; 159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,26; 161400,60; 161700,60; 162000,60; 162300,60; 162600,60; 162900,31; 163200,0; 163500,0; 163800,0;
        164100,0; 164400,0; 164700,26; 165000,60; 165300,60; 165600,60; 165900,60; 166200,60; 166500,60; 166800,60; 167100,60; 167400,60; 167700,60; 168000,60; 168300,60; 168600,37.5; 168900,0;
        169200,38; 169500,60; 169800,33; 170100,0; 170400,5; 170700,21.5; 171000,60; 171300,60; 171600,60; 171900,60; 172200,60; 172500,60; 172800,60; 173100,60; 173400,60; 173700,60; 174000,60;
        174300,60; 174600,60; 174900,60; 175200,60; 175500,60; 175800,60; 176100,60; 176400,60; 176700,60; 177000,60; 177300,60; 177600,60; 177900,60; 178200,60; 178500,60; 178800,60; 179100,60;
        179400,60; 179700,60; 180000,60; 180300,60; 180600,60; 180900,47; 181200,0; 181500,0; 181800,39.25; 182100,60; 182400,60; 182700,60; 183000,60; 183300,60; 183600,60; 183900,60; 184200,60;
        184500,60; 184800,60; 185100,60; 185400,60; 185700,60; 186000,60; 186300,60; 186600,60; 186900,60; 187200,20.5; 187500,0; 187800,0; 188100,0; 188400,0; 188700,0; 189000,33; 189300,60; 189600,
        60; 189900,60; 190200,60; 190500,60; 190800,60; 191100,60; 191400,60; 191700,60; 192000,60; 192300,60; 192600,60; 192900,60; 193200,60; 193500,60; 193800,0.25; 194100,0; 194400,3.25; 194700,0;
        195000,0; 195300,31.5; 195600,60; 195900,60; 196200,60; 196500,60; 196800,60; 197100,60; 197400,60; 197700,60; 198000,60; 198300,60; 198600,60; 198900,60; 199200,60; 199500,60; 199800,20;
        200100,0; 200400,0; 200700,26; 201000,60; 201300,60; 201600,60; 201900,60; 202200,60; 202500,60; 202800,60; 203100,60; 203400,20; 203700,0; 204000,0; 204300,0; 204600,0; 204900,0; 205200,36;
        205500,60; 205800,60; 206100,60; 206400,60; 206700,60; 207000,60; 207300,60; 207600,60; 207900,60; 208200,60; 208500,60; 208800,60; 209100,60; 209400,60; 209700,60; 210000,60; 210300,60;
        210600,33; 210900,0; 211200,3.25; 211500,53; 211800,60; 212100,60; 212400,60; 212700,60; 213000,60; 213300,60; 213600,60; 213900,60; 214200,60; 214500,60; 214800,60; 215100,60; 215400,60;
        215700,60; 216000,60; 216300,60; 216600,60; 216900,60; 217200,60; 217500,60; 217800,60; 218100,60; 218400,60; 218700,60; 219000,60; 219300,60; 219600,60; 219900,60; 220200,60; 220500,60;
        220800,60; 221100,60; 221400,60; 221700,60; 222000,60; 222300,60; 222600,60; 222900,60; 223200,60; 223500,60; 223800,60; 224100,60; 224400,60; 224700,60; 225000,60; 225300,60; 225600,60;
        225900,60; 226200,60; 226500,60; 226800,60; 227100,60; 227400,60; 227700,60; 228000,60; 228300,60; 228600,60; 228900,60; 229200,60; 229500,60; 229800,60; 230100,60; 230400,18; 230700,0;
        231000,0; 231300,0; 231600,0; 231900,0; 232200,0; 232500,0; 232800,0; 233100,0; 233400,0; 233700,0; 234000,35; 234300,60; 234600,60; 234900,60; 235200,60; 235500,60; 235800,60; 236100,60;
        236400,13; 236700,0; 237000,9.5; 237300,2.5; 237600,45; 237900,60; 238200,60; 238500,60; 238800,60; 239100,60; 239400,60; 239700,60; 240000,60; 240300,60; 240600,60; 240900,60; 241200,60;
        241500,60; 241800,60; 242100,60; 242400,60; 242700,60; 243000,60; 243300,60; 243600,60; 243900,60; 244200,60; 244500,60; 244800,60; 245100,60; 245400,60; 245700,31; 246000,0; 246300,0; 246600,
        0; 246900,0; 247200,0; 247500,22; 247800,60; 248100,60; 248400,60; 248700,60; 249000,60; 249300,60; 249600,60; 249900,60; 250200,60; 250500,60; 250800,60; 251100,60; 251400,60; 251700,60;
        252000,60; 252300,60; 252600,60; 252900,60; 253200,60; 253500,60; 253800,60; 254100,60; 254400,60; 254700,60; 255000,60; 255300,60; 255600,60; 255900,60; 256200,60; 256500,31; 256800,0;
        257100,0; 257400,26; 257700,60; 258000,60; 258300,31; 258600,0; 258900,0; 259200,47.5; 259500,60; 259800,60; 260100,60; 260400,60; 260700,60; 261000,60; 261300,60; 261600,60; 261900,60;
        262200,60; 262500,60; 262800,18; 263100,0; 263400,0; 263700,0; 264000,0; 264300,0; 264600,38; 264900,60; 265200,60; 265500,60; 265800,60; 266100,60; 266400,60; 266700,60; 267000,60; 267300,31;
        267600,0; 267900,0; 268200,0; 268500,0; 268800,0; 269100,0; 269400,0; 269700,0; 270000,38; 270300,60; 270600,60; 270900,51; 271200,0; 271500,0; 271800,4; 272100,0; 272400,0; 272700,0; 273000,
        0; 273300,0; 273600,44.25; 273900,60; 274200,60; 274500,60; 274800,60; 275100,60; 275400,60; 275700,60; 276000,60; 276300,60; 276600,60; 276900,60; 277200,60; 277500,60; 277800,60; 278100,31;
        278400,0; 278700,0; 279000,0; 279300,0; 279600,0; 279900,22; 280200,60; 280500,60; 280800,60; 281100,60; 281400,60; 281700,60; 282000,60; 282300,60; 282600,18; 282900,0; 283200,0; 283500,26;
        283800,60; 284100,60; 284400,60; 284700,60; 285000,60; 285300,60; 285600,60; 285900,60; 286200,20; 286500,0; 286800,0; 287100,26; 287400,60; 287700,60; 288000,60; 288300,60; 288600,60; 288900,
        60; 289200,60; 289500,60; 289800,60; 290100,60; 290400,60; 290700,60; 291000,60; 291300,60; 291600,60; 291900,60; 292200,60; 292500,60; 292800,60; 293100,60; 293400,60; 293700,60; 294000,60;
        294300,60; 294600,60; 294900,60; 295200,60; 295500,60; 295800,60; 296100,60; 296400,60; 296700,60; 297000,60; 297300,60; 297600,60; 297900,60; 298200,60; 298500,60; 298800,60; 299100,60;
        299400,60; 299700,60; 300000,60; 300300,60; 300600,60; 300900,60; 301200,60; 301500,60; 301800,60; 302100,60; 302400,60; 302700,60; 303000,60; 303300,60; 303600,60; 303900,60; 304200,20;
        304500,0; 304800,0; 305100,0; 305400,0; 305700,0; 306000,0; 306300,0; 306600,0; 306900,0; 307200,0; 307500,0; 307800,35; 308100,60; 308400,60; 308700,60; 309000,60; 309300,60; 309600,60;
        309900,60; 310200,60; 310500,60; 310800,60; 311100,60; 311400,60; 311700,60; 312000,60; 312300,60; 312600,60; 312900,60; 313200,60; 313500,60; 313800,60; 314100,60; 314400,60; 314700,60;
        315000,60; 315300,60; 315600,60; 315900,29.5; 316200,0; 316500,0; 316800,0; 317100,0; 317400,0; 317700,0; 318000,0; 318300,0; 318600,0; 318900,0; 319200,0; 319500,0; 319800,0; 320100,0;
        320400,0; 320700,0; 321000,0; 321300,0; 321600,0; 321900,0; 322200,0; 322500,0; 322800,0; 323100,0; 323400,0; 323700,0; 324000,0; 324300,0; 324600,0; 324900,0; 325200,0; 325500,0; 325800,0;
        326100,0; 326400,0; 326700,0; 327000,0; 327300,0; 327600,0; 327900,0; 328200,0; 328500,0; 328800,0; 329100,0; 329400,0; 329700,0; 330000,0; 330300,0; 330600,0; 330900,0; 331200,0; 331500,0;
        331800,0; 332100,0; 332400,0; 332700,0; 333000,0; 333300,0; 333600,0; 333900,0; 334200,0; 334500,0; 334800,45; 335100,60; 335400,60; 335700,60; 336000,60; 336300,60; 336600,18; 336900,0;
        337200,0; 337500,0; 337800,0; 338100,0; 338400,34; 338700,60; 339000,60; 339300,60; 339600,60; 339900,60; 340200,60; 340500,60; 340800,60; 341100,60; 341400,60; 341700,60; 342000,60; 342300,
        60; 342600,60; 342900,60; 343200,60; 343500,60; 343800,60; 344100,60; 344400,60; 344700,60; 345000,60; 345300,60; 345600,60; 345900,60; 346200,60; 346500,60; 346800,60; 347100,60; 347400,60;
        347700,60; 348000,60; 348300,60; 348600,60; 348900,60; 349200,60; 349500,60; 349800,60; 350100,60; 350400,60; 350700,60; 351000,18; 351300,0; 351600,0; 351900,22; 352200,60; 352500,60; 352800,
        60; 353100,60; 353400,60; 353700,31; 354000,0; 354300,0; 354600,0; 354900,0; 355200,0; 355500,26; 355800,60; 356100,60; 356400,60; 356700,60; 357000,60; 357300,60; 357600,60; 357900,60;
        358200,60; 358500,60; 358800,60; 359100,60; 359400,60; 359700,60; 360000,60; 360300,60; 360600,60; 360900,60; 361200,60; 361500,60; 361800,60; 362100,60; 362400,60; 362700,60; 363000,60;
        363300,60; 363600,60; 363900,60; 364200,60; 364500,60; 364800,60; 365100,60; 365400,60; 365700,60; 366000,60; 366300,60; 366600,60; 366900,60; 367200,60; 367500,60; 367800,60; 368100,60;
        368400,60; 368700,60; 369000,60; 369300,60; 369600,60; 369900,60; 370200,60; 370500,60; 370800,60; 371100,60; 371400,60; 371700,60; 372000,60; 372300,60; 372600,60; 372900,60; 373200,60;
        373500,60; 373800,60; 374100,60; 374400,60; 374700,60; 375000,60; 375300,60; 375600,60; 375900,60; 376200,18; 376500,0; 376800,0; 377100,0; 377400,0; 377700,0; 378000,0; 378300,0; 378600,0;
        378900,0; 379200,0; 379500,0; 379800,38; 380100,60; 380400,60; 380700,60; 381000,60; 381300,60; 381600,60; 381900,60; 382200,60; 382500,60; 382800,60; 383100,60; 383400,60; 383700,60; 384000,
        60; 384300,60; 384600,60; 384900,60; 385200,18; 385500,0; 385800,0; 386100,0; 386400,0; 386700,0; 387000,0; 387300,0; 387600,0; 387900,22; 388200,60; 388500,60; 388800,60; 389100,60; 389400,
        60; 389700,60; 390000,60; 390300,60; 390600,18; 390900,0; 391200,0; 391500,22; 391800,60; 392100,60; 392400,60; 392700,60; 393000,60; 393300,60; 393600,60; 393900,60; 394200,60; 394500,60;
        394800,60; 395100,60; 395400,60; 395700,60; 396000,60; 396300,60; 396600,60; 396900,60; 397200,60; 397500,60; 397800,60; 398100,60; 398400,60; 398700,60; 399000,60; 399300,60; 399600,20;
        399900,0; 400200,0; 400500,0; 400800,0; 401100,0; 401400,0; 401700,0; 402000,0; 402300,0; 402600,0; 402900,0; 403200,0; 403500,0; 403800,0; 404100,0; 404400,0; 404700,0; 405000,0; 405300,0;
        405600,0; 405900,0; 406200,0; 406500,0; 406800,0; 407100,0; 407400,0; 407700,0; 408000,0; 408300,0; 408600,0; 408900,0; 409200,0; 409500,0; 409800,0; 410100,0; 410400,0; 410700,0; 411000,0;
        411300,0; 411600,0; 411900,0; 412200,35; 412500,60; 412800,60; 413100,60; 413400,60; 413700,60; 414000,18; 414300,0; 414600,0; 414900,22; 415200,60; 415500,60; 415800,60; 416100,60; 416400,60;
        416700,60; 417000,60; 417300,60; 417600,20; 417900,0; 418200,0; 418500,22; 418800,60; 419100,60; 419400,21.5; 419700,0; 420000,0; 420300,21; 420600,60; 420900,60; 421200,21.5; 421500,0;
        421800,0; 422100,21; 422400,60; 422700,60; 423000,60; 423300,60; 423600,60; 423900,60; 424200,60; 424500,60; 424800,21; 425100,0; 425400,0; 425700,21; 426000,60; 426300,60; 426600,60; 426900,
        60; 427200,60; 427500,60; 427800,60; 428100,60; 428400,60; 428700,60; 429000,60; 429300,60; 429600,60; 429900,60; 430200,60; 430500,60; 430800,60; 431100,60; 431400,60; 431700,60; 432000,60;
        432300,60; 432600,60; 432900,60; 433200,60; 433500,60; 433800,60; 434100,60; 434400,60; 434700,60; 435000,60; 435300,60; 435600,21.5; 435900,0; 436200,0; 436500,21; 436800,60; 437100,60;
        437400,21.5; 437700,0; 438000,0; 438300,21; 438600,60; 438900,60; 439200,60; 439500,60; 439800,60; 440100,60; 440400,60; 440700,60; 441000,60; 441300,60; 441600,60; 441900,60; 442200,60;
        442500,60; 442800,60; 443100,60; 443400,60; 443700,60; 444000,60; 444300,60; 444600,60; 444900,60; 445200,60; 445500,60; 445800,60; 446100,60; 446400,60; 446700,60; 447000,60; 447300,60;
        447600,60; 447900,60; 448200,21.5; 448500,0; 448800,0; 449100,21; 449400,60; 449700,60; 450000,21.5; 450300,0; 450600,0; 450900,0; 451200,0; 451500,0; 451800,0; 452100,0; 452400,0; 452700,0;
        453000,0; 453300,0; 453600,0; 453900,0; 454200,0; 454500,0; 454800,0; 455100,0; 455400,0; 455700,0; 456000,0; 456300,0; 456600,0; 456900,0; 457200,34; 457500,60; 457800,60; 458100,60; 458400,
        60; 458700,60; 459000,60; 459300,60; 459600,60; 459900,60; 460200,60; 460500,60; 460800,19; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0; 462600,0; 462900,0; 463200,0; 463500,0; 463800,0;
        464100,0; 464400,0; 464700,0; 465000,0; 465300,0; 465600,0; 465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,0; 468300,0; 468600,0; 468900,0; 469200,20; 469500,60;
        469800,60; 470100,60; 470400,48; 470700,28; 471000,60; 471300,60; 471600,60; 471900,60; 472200,60; 472500,60; 472800,60; 473100,19; 473400,0; 473700,0; 474000,0; 474300,0; 474600,0; 474900,0;
        475200,0; 475500,0; 475800,0; 476100,0; 476400,48; 476700,51.5; 477000,31; 477300,60; 477600,60; 477900,60; 478200,60; 478500,60; 478800,60; 479100,60; 479400,6.5; 479700,0; 480000,0; 480300,
        0; 480600,0; 480900,0; 481200,0; 481500,0; 481800,0; 482100,0; 482400,0; 482700,0; 483000,0; 483300,0; 483600,0; 483900,0; 484200,0; 484500,0; 484800,0; 485100,0; 485400,0; 485700,0; 486000,0;
        486300,0; 486600,0; 486900,0; 487200,0; 487500,0; 487800,0; 488100,0; 488400,0; 488700,0; 489000,0; 489300,0; 489600,0; 489900,0; 490200,0; 490500,0; 490800,0; 491100,0; 491400,0; 491700,0;
        492000,0; 492300,0; 492600,0; 492900,0; 493200,0; 493500,0; 493800,0; 494100,0; 494400,0; 494700,0; 495000,0; 495300,0; 495600,0; 495900,0; 496200,0; 496500,0; 496800,0; 497100,0; 497400,0;
        497700,0; 498000,0; 498300,0; 498600,11; 498900,10; 499200,60; 499500,32; 499800,60; 500100,60; 500400,60; 500700,60; 501000,60; 501300,60; 501600,60; 501900,60; 502200,6; 502500,39; 502800,
        60; 503100,60; 503400,60; 503700,60; 504000,60; 504300,60; 504600,60; 504900,1.5; 505200,0; 505500,0; 505800,0; 506100,0; 506400,0; 506700,0; 507000,0; 507300,0; 507600,0; 507900,0; 508200,0;
        508500,0; 508800,50; 509100,48.5; 509400,37; 509700,60; 510000,60; 510300,60; 510600,60; 510900,60; 511200,60; 511500,60; 511800,54; 512100,0; 512400,49; 512700,60; 513000,60; 513300,60;
        513600,60; 513900,60; 514200,60; 514500,59; 514800,0; 515100,0; 515400,0; 515700,0; 516000,0; 516300,0; 516600,0; 516900,0; 517200,0; 517500,0; 517800,0; 518100,0; 518400,15; 518700,60;
        519000,27.5; 519300,59; 519600,60; 519900,60; 520200,60; 520500,60; 520800,60; 521100,60; 521400,60; 521700,7; 522000,36; 522300,60; 522600,60; 522900,60; 523200,60; 523500,60; 523800,60;
        524100,60; 524400,12; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0; 526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,2; 528300,60; 528600,38; 528900,49; 529200,60;
        529500,60; 529800,60; 530100,60; 530400,60; 530700,60; 531000,60; 531300,38.5; 531600,4; 531900,60; 532200,60; 532500,60; 532800,60; 533100,60; 533400,60; 533700,60; 534000,46.25; 534300,0;
        534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,29; 538200,60; 538500,26.25; 538800,60; 539100,60; 539400,60; 539700,60;
        540000,60; 540300,60; 540600,60; 540900,60; 541200,13; 541500,33; 541800,60; 542100,60; 542400,60; 542700,60; 543000,60; 543300,60; 543600,60; 543900,20.5; 544200,0; 544500,0; 544800,0;
        545100,0; 545400,0; 545700,0; 546000,0; 546300,0; 546600,0; 546900,0; 547200,0; 547500,5; 547800,60; 548100,34.25; 548400,52; 548700,60; 549000,60; 549300,60; 549600,60; 549900,60; 550200,60;
        550500,60; 550800,34; 551100,7; 551400,60; 551700,60; 552000,60; 552300,60; 552600,60; 552900,60; 553200,60; 553500,35; 553800,0; 554100,0; 554400,0; 554700,0; 555000,0; 555300,0; 555600,0;
        555900,0; 556200,0; 556500,0; 556800,0; 557100,0; 557400,0; 557700,0; 558000,0; 558300,0; 558600,0; 558900,0; 559200,0; 559500,0; 559800,0; 560100,0; 560400,0; 560700,0; 561000,0; 561300,0;
        561600,0; 561900,0; 562200,9.5; 562500,11.1818; 562800,0; 563100,42; 563400,59; 563700,0; 564000,58; 564300,21; 564600,58; 564900,16.5; 565200,46; 565500,24.5; 565800,0; 566100,26; 566400,0;
        566700,55.2; 567000,23.1; 567300,60; 567600,14; 567900,55; 568200,17; 568500,51.6; 568800,18; 569100,50; 569400,23; 569700,55; 570000,22; 570300,60; 570600,18; 570900,56; 571200,23; 571500,59;
        571800,17; 572100,54; 572400,18; 572700,0; 573000,0; 573300,0; 573600,0; 573900,0; 574200,0; 574500,0; 574800,0; 575100,0; 575400,0; 575700,0; 576000,0; 576300,0; 576600,0; 576900,0; 577200,0;
        577500,0; 577800,0; 578100,0; 578400,0; 578700,0; 579000,0; 579300,0; 579600,0; 579900,0; 580200,0; 580500,0; 580800,54; 581100,45; 581400,56.4; 581700,60; 582000,60; 582300,57; 582600,0;
        582900,0; 583200,0; 583500,0; 583800,0; 584100,0; 584400,0; 584700,9; 585000,60; 585300,60; 585600,60; 585900,60; 586200,60; 586500,14; 586800,58; 587100,24.25; 587400,56.4; 587700,15.6;
        588000,42; 588300,30; 588600,0; 588900,56; 589200,12; 589500,0; 589800,6; 590100,59.25; 590400,0.25; 590700,0; 591000,0; 591300,0; 591600,14.5; 591900,6; 592200,46.5; 592500,0; 592800,0;
        593100,0; 593400,0; 593700,0; 594000,0; 594300,53.2; 594600,0; 594900,0; 595200,0; 595500,7.2; 595800,49; 596100,6; 596400,60; 596700,3.25; 597000,6; 597300,60; 597600,1; 597900,0; 598200,0;
        598500,0; 598800,55.2; 599100,0; 599400,0; 599700,6; 600000,57; 600300,0; 600600,6; 600900,59; 601200,0; 601500,0; 601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,48; 603600,0;
        603900,0; 604200,0; 604500,5])
    annotation (Placement(transformation(extent={{-88,-64},{-68,-44}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=scalar(FanRequest.y)*0.9/100)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=1) annotation (Placement(transformation(extent={{-38,2},{-30,10}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,6.3},{51.9,6.3}}, color={0,127,255}));
  connect(CMP_f.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{1,-8},{8,-8},{8,-7.57},{8.77,-7.57}}, color={0,0,127}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{-4,24},{8,24},{8,6.68},{10.1,6.68}}, color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-24,40},{-24,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-28,26},{-28,28},{-26,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,6.3},{72,6.3},{72,12}}, color={0,127,255}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-29.6,6},{4,6},{4,-4.15},{8.77,-4.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=604500,
      Interval=300,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Testing_5min_RevHP_BSA_2021_vs_2_Heating;
