within HeatPumpModel.Experiments.RSE_analysis;
model Testing_RevHP_vs_1_RSE_Cooling "Testing with HP RSE Panasonic"
  Components.ReversibleHP.RSE_components.Reversible_HP_vs_3_RSE reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R290", substanceNames={"R290"}) "R290",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VRJ028-K polynomials.xlsx",
    SH=10,
    f_el=0.2,
    minF=15,
    scale_cc=0.56,
    scale_w=0.53,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.25,
    m_flow_HE1_nominal_heat=0.25,
    m_flow_HE1_nominal_cool=0.25,
    m_ref_nom_heat=0.012,
    m_ref_nom_cool=0.018,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=693,
    UA_nom_cool_HE1=405,
    V_HE1(displayUnit="l") = 0.00144,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=1.14,
    m_flow_HE2_nominal_heat=0.93,
    m_flow_HE2_nominal_cool=1.14,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=334,
    UA_nom_cool_HE2=418,
    V_HE2(displayUnit="l") = 0.025,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    SBC=3,
    F=1,
    CMP_type="Variable speed 30 coeff") "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-28},{50,10}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[172800,20.2298; 173100,20.3678; 173400,20.5164; 173700,20.6496; 174000,20.7748; 174300,20.9094; 174600,21.0364; 174900,21.1542; 175200,21.2736; 175500,21.3988; 175800,21.5126; 176100,
        21.6176; 176400,21.7224; 176700,21.8354; 177000,21.941; 177300,22.0378; 177600,22.1236; 177900,22.2166; 178200,22.3112; 178500,22.4008; 178800,22.4838; 179100,22.5602; 179400,22.6416; 179700,
        22.7144; 180000,22.8026; 180300,22.8752; 180600,22.9422; 180900,23.012; 181200,23.0752; 181500,23.1422; 181800,23.2122; 182100,23.2868; 182400,23.3492; 182700,23.4112; 183000,23.4694; 183300,
        23.5238; 183600,23.5832; 183900,23.6384; 184200,23.701; 184500,23.7588; 184800,23.813; 185100,23.862; 185400,23.9088; 185700,23.9538; 186000,24.0038; 186300,24.0456; 186600,24.089; 186900,
        24.129; 187200,24.1812; 187500,24.2318; 187800,24.2714; 188100,24.31; 188400,24.3466; 188700,24.387; 189000,24.4242; 189300,24.461; 189600,24.4902; 189900,24.5284; 190200,24.5612; 190500,
        24.5952; 190800,24.6358; 191100,24.674; 191400,24.703; 191700,24.7338; 192000,24.7618; 192300,24.7934; 192600,24.8208; 192900,24.8448; 193200,24.8702; 193500,24.897; 193800,24.9224; 194100,
        24.9456; 194400,24.9694; 194700,24.9974; 195000,25.0142; 195300,25.0396; 195600,25.0576; 195900,25.0768; 196200,25.1048; 196500,25.1276; 196800,25.145; 197100,25.1612; 197400,25.1792; 197700,
        25.1922; 198000,25.2092; 198300,25.2264; 198600,25.2384; 198900,25.2494; 199200,25.2594; 199500,25.2714; 199800,25.279; 200100,25.2916; 200400,25.299; 200700,25.309; 201000,25.318; 201300,
        25.3238; 201600,25.3292; 201900,25.3336; 202200,25.3428; 202500,25.3468; 202800,25.352; 203100,25.3618; 203400,25.364; 203700,25.3718; 204000,25.3814; 204300,25.3938; 204600,25.4012; 204900,
        25.4114; 205200,25.417; 205500,25.4248; 205800,25.4364; 206100,25.4516; 206400,25.4642; 206700,25.4728; 207000,25.4824; 207300,25.4932; 207600,25.4982; 207900,25.504; 208200,25.512; 208500,
        25.5224; 208800,23.8664; 209100,19.2938; 209400,17.6858; 209700,15.2628; 210000,13.6534; 210300,12.477; 210600,11.4718; 210900,10.6548; 211200,10.0388; 211500,9.473; 211800,9.1846; 212100,
        9.2046; 212400,9.3574; 212700,9.5216; 213000,9.6408; 213300,9.7022; 213600,9.856; 213900,9.8648; 214200,9.6988; 214500,9.7772; 214800,9.6642; 215100,9.3232; 215400,9.7942; 215700,9.6598;
        216000,9.4612; 216300,9.6928; 216600,9.4204; 216900,9.6168; 217200,9.6162; 217500,9.3894; 217800,9.6504; 218100,9.378; 218400,9.5888; 218700,9.7076; 219000,9.378; 219300,9.8108; 219600,9.7422;
        219900,9.6218; 220200,9.9102; 220500,9.636; 220800,9.9302; 221100,9.828; 221400,9.6588; 221700,9.9524; 222000,9.5972; 222300,9.8522; 222600,9.8104; 222900,9.4334; 223200,9.9592; 223500,9.5882;
        223800,9.655; 224100,9.7664; 224400,9.424; 224700,9.9096; 225000,9.7912; 225300,9.5146; 225600,10.0176; 225900,9.709; 226200,9.8496; 226500,10.0322; 226800,9.7266; 227100,10.149; 227400,
        10.0532; 227700,9.852; 228000,10.258; 228300,9.9716; 228600,10.0306; 228900,10.111; 229200,9.6998; 229500,10.2274; 229800,9.9806; 230100,9.8784; 230400,10.067; 230700,9.7866; 231000,9.9648;
        231300,10.0502; 231600,10.0322; 231900,10.1616; 232200,10.2558; 232500,10.2662; 232800,10.1808; 233100,10.0996; 233400,9.882; 233700,9.9376; 234000,9.8076; 234300,9.5646; 234600,9.6838;
        234900,9.4772; 235200,9.5732; 235500,9.5222; 235800,9.2086; 236100,9.4572; 236400,9.1806; 236700,9.1416; 237000,9.324; 237300,8.9952; 237600,9.4232; 237900,9.3676; 238200,9.0754; 238500,9.537;
        238800,9.2634; 239100,9.3236; 239400,9.458; 239700,9.1034; 240000,9.5068; 240300,9.3938; 240600,9.03; 240900,9.5216; 241200,9.1748; 241500,9.2038; 241800,9.3932; 242100,9.1092; 242400,9.3856;
        242700,9.403; 243000,8.9642; 243300,9.3776; 243600,9.244; 243900,8.8; 244200,9.3544; 244500,9.217; 244800,8.8896; 245100,9.1264; 245400,9.7234; 245700,10.253; 246000,10.6618; 246300,10.9316;
        246600,11.1074; 246900,11.3544; 247200,11.7488; 247500,12.156; 247800,12.538; 248100,12.8504; 248400,13.111; 248700,13.3352; 249000,13.5956; 249300,13.8642; 249600,14.1566; 249900,14.4584;
        250200,14.7596; 250500,15.0556; 250800,15.347; 251100,15.6198; 251400,15.8866; 251700,16.141; 252000,16.3962; 252300,16.6348; 252600,16.8778; 252900,17.108; 253200,17.3394; 253500,17.5598;
        253800,17.789; 254100,17.9976; 254400,18.2158; 254700,18.4168; 255000,18.6266; 255300,18.8188; 255600,19.0112; 255900,19.206; 256200,19.39; 256500,19.5804; 256800,19.753; 257100,19.9224;
        257400,20.0976; 257700,20.2574; 258000,20.4196; 258300,20.5778; 258600,20.723; 258900,20.869; 259200,21.0194; 259500,21.1526; 259800,21.2888; 260100,21.4298; 260400,21.5532; 260700,21.669;
        261000,21.7836; 261300,21.9098; 261600,22.0156; 261900,22.1198; 262200,22.2208; 262500,22.3308; 262800,22.4314; 263100,22.5242; 263400,22.6186; 263700,22.7028; 264000,22.8064; 264300,22.892;
        264600,22.977; 264900,23.0578; 265200,23.137; 265500,23.2206; 265800,23.3026; 266100,23.3802; 266400,23.4532; 266700,23.5196; 267000,23.5904; 267300,23.6526; 267600,23.7324; 267900,23.7956;
        268200,23.8564; 268500,23.9132; 268800,23.9696; 269100,24.025; 269400,24.0746; 269700,24.127; 270000,24.1886; 270300,24.2394; 270600,24.2854; 270900,24.3284; 271200,24.373; 271500,24.4166;
        271800,24.4556; 272100,24.4976; 272400,24.5344; 272700,24.573; 273000,24.6124; 273300,24.6556; 273600,24.692; 273900,24.7232; 274200,24.756; 274500,24.79; 274800,24.8234; 275100,24.8536;
        275400,24.8828; 275700,24.914; 276000,24.945; 276300,24.9738; 276600,25.0096; 276900,25.0314; 277200,25.061; 277500,25.0954; 277800,25.1292; 278100,25.1504; 278400,25.1756; 278700,25.1994;
        279000,25.2248; 279300,25.242; 279600,25.2652; 279900,25.2804; 280200,25.3004; 280500,25.3166; 280800,25.3326; 281100,25.3538; 281400,25.3632; 281700,25.3822; 282000,25.3926; 282300,25.4088;
        282600,25.4242; 282900,25.436; 283200,25.4536; 283500,25.4644; 283800,25.4722; 284100,25.4858; 284400,25.4958; 284700,25.503; 285000,25.5136; 285300,25.5202; 285600,25.5282; 285900,25.5318;
        286200,25.5432; 286500,25.5452; 286800,25.553; 287100,25.555; 287400,25.565; 287700,25.5744; 288000,25.5722; 288300,25.586; 288600,25.592; 288900,25.5972; 289200,25.5996; 289500,25.602;
        289800,25.6052; 290100,25.6152; 290400,25.6218; 290700,25.633; 291000,25.6442; 291300,25.6498; 291600,25.6634; 291900,25.6764; 292200,25.688; 292500,25.7002; 292800,25.714; 293100,25.7268;
        293400,25.7328; 293700,25.7442; 294000,25.7518; 294300,25.7644; 294600,25.7762; 294900,25.785; 295200,23.9758; 295500,19.3446; 295800,17.7558; 296100,15.419; 296400,13.7518; 296700,12.5206;
        297000,11.5716; 297300,10.7754; 297600,10.2226; 297900,9.6032; 298200,9.2016; 298500,9.0622; 298800,9.1824; 299100,9.2456; 299400,9.4372; 299700,9.7396; 300000,9.9132; 300300,9.9506; 300600,
        9.9548; 300900,9.8482; 301200,9.7058; 301500,9.7026; 301800,9.7474; 302100,9.7752; 302400,9.7446; 302700,9.7946; 303000,9.7694; 303300,9.693; 303600,9.6746; 303900,9.4768; 304200,9.7404;
        304500,9.8228; 304800,9.732; 305100,10.0306; 305400,9.9674; 305700,9.818; 306000,9.9296; 306300,9.9344; 306600,9.798; 306900,9.896; 307200,9.9026; 307500,9.6998; 307800,9.8914; 308100,9.9456;
        308400,9.9722; 308700,9.999; 309000,10.013; 309300,10.075; 309600,10.0538; 309900,10.03; 310200,10.031; 310500,10.0584; 310800,10.032; 311100,9.9822; 311400,9.9816; 311700,10.068; 312000,
        10.1378; 312300,10.019; 312600,10.0696; 312900,10.0638; 313200,9.832; 313500,9.9552; 313800,9.924; 314100,9.7228; 314400,9.9794; 314700,10.0268; 315000,10.0942; 315300,10.0852; 315600,10.1276;
        315900,10.159; 316200,10.1974; 316500,10.229; 316800,10.2238; 317100,10.2112; 317400,10.2606; 317700,10.2062; 318000,10.2166; 318300,10.273; 318600,10.2294; 318900,10.2018; 319200,10.1896;
        319500,10.1402; 319800,10.1008; 320100,10.0686; 320400,10.0404; 320700,9.9826; 321000,9.688; 321300,9.961; 321600,9.8324; 321900,9.724; 322200,9.654; 322500,9.695; 322800,9.6042; 323100,
        9.5636; 323400,9.6172; 323700,9.2792; 324000,9.5896; 324300,9.455; 324600,9.2544; 324900,9.4226; 325200,9.1434; 325500,9.4468; 325800,9.44; 326100,9.1658; 326400,9.4768; 326700,9.2168; 327000,
        9.3376; 327300,9.3772; 327600,8.9544; 327900,9.5466; 328200,9.36; 328500,9.3238; 328800,9.492; 329100,9.0828; 329400,9.5746; 329700,9.2962; 330000,9.2658; 330300,9.4014; 330600,8.9746; 330900,
        9.415; 331200,9.4326; 331500,9.6722; 331800,10.212; 332100,10.6646; 332400,10.9776; 332700,11.1932; 333000,11.5148; 333300,11.946; 333600,12.3576; 333900,12.7132; 334200,12.9726; 334500,
        13.1948; 334800,13.4292; 335100,13.7272; 335400,14.0614; 335700,14.4008; 336000,14.7378; 336300,15.0696; 336600,15.3982; 336900,15.707; 337200,16.0082; 337500,16.304; 337800,16.5792; 338100,
        16.854; 338400,17.113; 338700,17.3672; 339000,17.6182; 339300,17.8552; 339600,18.0828; 339900,18.3046; 340200,18.5088; 340500,18.7192; 340800,18.9054; 341100,19.0958; 341400,19.2744; 341700,
        19.443; 342000,19.6182; 342300,19.7726; 342600,19.9272; 342900,20.0812; 343200,20.2196; 343500,20.3566; 343800,20.4986; 344100,20.6398; 344400,20.7642; 344700,20.899; 345000,21.0402; 345300,
        21.167; 345600,21.2972; 345900,21.441; 346200,21.564; 346500,21.6904; 346800,21.8094; 347100,21.9344; 347400,22.0498; 347700,22.1592; 348000,22.2736; 348300,22.3906; 348600,22.4898; 348900,
        22.5904; 349200,22.6872; 349500,22.7876; 349800,22.8814; 350100,22.968; 350400,23.0518; 350700,23.1314; 351000,23.221; 351300,23.307; 351600,23.3834; 351900,23.4638; 352200,23.5332; 352500,
        23.6086; 352800,23.6804; 353100,23.762; 353400,23.8306; 353700,23.8934; 354000,23.9542; 354300,24.0194; 354600,24.0804; 354900,24.1368; 355200,24.2112; 355500,24.2664; 355800,24.3214; 356100,
        24.376; 356400,24.429; 356700,24.4782; 357000,24.5274; 357300,24.5788; 357600,24.6314; 357900,24.6922; 358200,24.7356; 358500,24.7838; 358800,24.8234; 359100,24.868; 359400,24.9068; 359700,
        24.9414; 360000,24.9824; 360300,25.0156; 360600,25.0504; 360900,25.0862; 361200,25.1252; 361500,25.1562; 361800,25.185; 362100,25.2138; 362400,25.241; 362700,25.2644; 363000,25.2888; 363300,
        25.3102; 363600,25.3336; 363900,25.3508; 364200,25.3716; 364500,25.3914; 364800,25.4082; 365100,25.4302; 365400,25.4478; 365700,25.4678; 366000,25.4822; 366300,25.4994; 366600,25.5134; 366900,
        25.5288; 367200,25.5406; 367500,25.5554; 367800,25.5716; 368100,25.5956; 368400,25.6072; 368700,25.6216; 369000,25.6356; 369300,25.6482; 369600,25.661; 369900,25.675; 370200,25.6832; 370500,
        25.696; 370800,25.706; 371100,25.716; 371400,25.7244; 371700,25.7292; 372000,25.7384; 372300,25.7424; 372600,25.7522; 372900,25.757; 373200,25.7622; 373500,25.7682; 373800,25.769; 374100,
        25.7794; 374400,25.7846; 374700,25.7862; 375000,25.7914; 375300,25.7948; 375600,25.796; 375900,25.798; 376200,25.801; 376500,25.8044; 376800,25.8078; 377100,25.8068; 377400,25.809; 377700,
        25.8066; 378000,25.8054; 378300,25.805; 378600,25.8044; 378900,25.8008; 379200,25.8028; 379500,25.7984; 379800,25.7982; 380100,25.7978; 380400,25.792; 380700,25.7894; 381000,25.7828; 381300,
        25.7826; 381600,24.0644; 381900,19.3618; 382200,17.6856; 382500,15.31; 382800,13.6706; 383100,12.478; 383400,11.5252; 383700,10.9072; 384000,10.2914; 384300,9.7732; 384600,9.4032; 384900,
        10.7732; 385200,10.4086; 385500,9.9174; 385800,9.4398; 386100,9.0552; 386400,9.0556; 386700,9.187; 387000,9.4378; 387300,9.603; 387600,9.717; 387900,9.8256; 388200,9.8162; 388500,9.7428;
        388800,9.6216; 389100,9.5896; 389400,9.5978; 389700,9.5564; 390000,9.5074; 390300,9.4976; 390600,9.4712; 390900,9.4952; 391200,9.4102; 391500,9.2966; 391800,9.5014; 392100,9.5462; 392400,
        9.2806; 392700,9.6458; 393000,9.5612; 393300,9.443; 393600,9.4992; 393900,9.5544; 394200,9.6024; 394500,9.387; 394800,9.607; 395100,9.6028; 395400,9.4; 395700,9.6254; 396000,9.607; 396300,
        9.3816; 396600,9.6132; 396900,9.609; 397200,9.359; 397500,9.6902; 397800,9.6116; 398100,9.447; 398400,9.6242; 398700,9.46; 399000,9.5836; 399300,9.6032; 399600,9.2614; 399900,9.6886; 400200,
        9.5464; 400500,9.4026; 400800,9.5826; 401100,9.377; 401400,9.56; 401700,9.5512; 402000,9.3344; 402300,9.589; 402600,9.377; 402900,9.471; 403200,9.5088; 403500,9.1374; 403800,9.6002; 404100,
        9.3668; 404400,9.353; 404700,9.4634; 405000,9.135; 405300,9.4952; 405600,9.437; 405900,9.1126; 406200,9.4594; 406500,9.2076; 406800,9.2368; 407100,9.3588; 407400,8.9786; 407700,9.4438; 408000,
        9.2976; 408300,9.0598; 408600,9.3932; 408900,9.1586; 409200,9.2866; 409500,9.3878; 409800,8.9978; 410100,9.5118; 410400,9.244; 410700,9.262; 411000,9.407; 411300,9.0456; 411600,9.4322; 411900,
        9.2448; 412200,9.057; 412500,9.3274; 412800,8.9792; 413100,9.1798; 413400,9.2846; 413700,8.8768; 414000,9.3684; 414300,9.2064; 414600,8.9008; 414900,9.487; 415200,9.1366; 415500,9.0622;
        415800,9.31; 416100,8.9918; 416400,9.097; 416700,9.2002; 417000,8.8386; 417300,8.9656; 417600,9.3626; 417900,9.553; 418200,10.0826; 418500,10.5536; 418800,10.8994; 419100,11.1282; 419400,
        11.3928; 419700,11.8036; 420000,12.2142; 420300,12.6024; 420600,12.9054; 420900,13.1524; 421200,13.3732; 421500,13.6258; 421800,13.91; 422100,14.2158; 422400,14.5336; 422700,14.8494; 423000,
        15.1558; 423300,15.466; 423600,15.7524; 423900,16.033; 424200,16.309; 424500,16.5728; 424800,16.8334; 425100,17.0794; 425400,17.3214; 425700,17.5462; 426000,17.7756; 426300,17.9826; 426600,
        18.1968; 426900,18.3876; 427200,18.5852; 427500,18.7694; 427800,18.942; 428100,19.1256; 428400,19.2846; 428700,19.4404; 429000,19.6066; 429300,19.7502; 429600,19.8986; 429900,20.0504; 430200,
        20.1872; 430500,20.3178; 430800,20.457; 431100,20.5862; 431400,20.7104; 431700,20.8298; 432000,20.9596; 432300,21.083; 432600,21.2016; 432900,21.3248; 433200,21.4522; 433500,21.5676; 433800,
        21.6834; 434100,21.8026; 434400,21.9274; 434700,22.0404; 435000,22.1478; 435300,22.261; 435600,22.381; 435900,22.4836; 436200,22.583; 436500,22.6802; 436800,22.7916; 437100,22.8842; 437400,
        22.9716; 437700,23.0602; 438000,23.1456; 438300,23.236; 438600,23.3212; 438900,23.4046; 439200,23.4812; 439500,23.555; 439800,23.6302; 440100,23.705; 440400,23.7834; 440700,23.8438; 441000,
        23.9034; 441300,23.9626; 441600,24.0242; 441900,24.0794; 442200,24.131; 442500,24.1996; 442800,24.2536; 443100,24.3008; 443400,24.346; 443700,24.3976; 444000,24.4418; 444300,24.4842; 444600,
        24.5266; 444900,24.5686; 445200,24.6134; 445500,24.6608; 445800,24.703; 446100,24.7388; 446400,24.7768; 446700,24.8132; 447000,24.8468; 447300,24.8792; 447600,24.9106; 447900,24.9428; 448200,
        24.9742; 448500,25.0048; 448800,25.0346; 449100,25.0658; 449400,25.0978; 449700,25.132; 450000,25.1562; 450300,25.1818; 450600,25.2112; 450900,25.2378; 451200,25.2596; 451500,25.2852; 451800,
        25.3108; 452100,25.3326; 452400,25.3574; 452700,25.3756; 453000,25.401; 453300,25.4178; 453600,25.4406; 453900,25.4636; 454200,25.4802; 454500,25.5004; 454800,25.517; 455100,25.5344; 455400,
        25.5476; 455700,25.5632; 456000,25.5842; 456300,25.6038; 456600,25.6176; 456900,25.6334; 457200,25.6468; 457500,25.6564; 457800,25.6662; 458100,25.6798; 458400,25.6878; 458700,25.6952; 459000,
        25.6998; 459300,25.7072; 459600,25.714; 459900,25.7202; 460200,25.724; 460500,25.7294; 460800,25.7338; 461100,25.741; 461400,25.7436; 461700,25.7454; 462000,25.749; 462300,25.7514; 462600,
        25.7524; 462900,25.7522; 463200,25.7526; 463500,25.753; 463800,25.7496; 464100,25.7498; 464400,25.749; 464700,25.744; 465000,25.7436; 465300,25.7374; 465600,25.735; 465900,25.734; 466200,
        25.73; 466500,25.725; 466800,25.7248; 467100,25.7188; 467400,25.7168; 467700,25.7134; 468000,24.0748; 468300,19.2912; 468600,17.5796; 468900,15.1644; 469200,13.6364; 469500,12.5436; 469800,
        11.535; 470100,10.7784; 470400,10.1364; 470700,9.6246; 471000,9.2044; 471300,9.125; 471600,9.3112; 471900,9.4966; 472200,9.7736; 472500,9.813; 472800,9.7776; 473100,9.7324; 473400,9.7386;
        473700,9.6958; 474000,9.697; 474300,9.6856; 474600,9.67; 474900,9.6034; 475200,9.6112; 475500,9.5596; 475800,9.6038; 476100,9.588; 476400,9.5638; 476700,9.539; 477000,9.3796; 477300,9.611;
        477600,9.6326; 477900,9.67; 478200,9.4868; 478500,9.7184; 478800,9.698; 479100,9.6682; 479400,9.5492; 479700,9.6492; 480000,9.5612; 480300,9.5874; 480600,9.7166; 480900,9.5982; 481200,9.693;
        481500,9.7718; 481800,9.6744; 482100,9.8064; 482400,9.7962; 482700,9.5746; 483000,9.7758; 483300,9.7388; 483600,9.5118; 483900,9.8406; 484200,9.7774; 484500,9.5536; 484800,9.7878; 485100,
        9.7972; 485400,9.5664; 485700,9.7964; 486000,9.7442; 486300,9.6792; 486600,9.811; 486900,9.5152; 487200,9.922; 487500,9.751; 487800,9.6726; 488100,9.7874; 488400,9.6748; 488700,9.7936; 489000,
        9.8178; 489300,9.6236; 489600,9.7274; 489900,9.7292; 490200,9.4736; 490500,9.7896; 490800,9.7004; 491100,9.4992; 491400,9.7366; 491700,9.4844; 492000,9.6876; 492300,9.6472; 492600,9.4998;
        492900,9.687; 493200,9.4274; 493500,9.723; 493800,9.589; 494100,9.5312; 494400,9.6664; 494700,9.3612; 495000,9.7294; 495300,9.5856; 495600,9.4862; 495900,9.6658; 496200,9.3956; 496500,9.704;
        496800,9.5844; 497100,9.4782; 497400,9.6524; 497700,9.2882; 498000,9.6492; 498300,9.4386; 498600,9.2834; 498900,9.49; 499200,9.1414; 499500,9.469; 499800,9.4264; 500100,9.2872; 500400,9.5254;
        500700,9.1484; 501000,9.4726; 501300,9.357; 501600,8.9616; 501900,9.558; 502200,9.2796; 502500,9.3808; 502800,9.5202; 503100,9.1446; 503400,9.6052; 503700,9.4092; 504000,9.0902; 504300,9.3188;
        504600,9.8748; 504900,10.3558; 505200,10.7124; 505500,10.9448; 505800,11.2508; 506100,11.6842; 506400,12.1142; 506700,12.49; 507000,12.7862; 507300,13.0312; 507600,13.2676; 507900,13.555;
        508200,13.8776; 508500,14.2146; 508800,14.5494; 509100,14.8676; 509400,15.1628; 509700,15.4526; 510000,15.716; 510300,15.9738; 510600,16.2164; 510900,16.4506; 511200,16.6802; 511500,16.898;
        511800,17.0966; 512100,17.2996; 512400,17.485; 512700,17.673; 513000,17.8488; 513300,18.021; 513600,18.2056; 513900,18.3646; 514200,18.5202; 514500,18.6852; 514800,18.8418; 515100,18.9974;
        515400,19.1684; 515700,19.3262; 516000,19.4812; 516300,19.6428; 516600,19.7938; 516900,19.9504; 517200,20.107; 517500,20.2534; 517800,20.3972; 518100,20.5514; 518400,20.687; 518700,20.8166;
        519000,20.9596; 519300,21.0778; 519600,21.1752; 519900,21.2766; 520200,21.3954; 520500,21.505; 520800,21.6166; 521100,21.7218; 521400,21.8344; 521700,21.9476; 522000,22.0544; 522300,22.16;
        522600,22.2752; 522900,22.3956; 523200,22.4886; 523500,22.5792; 523800,22.6684; 524100,22.7618; 524400,22.8616; 524700,22.9484; 525000,23.033; 525300,23.1158; 525600,23.2014; 525900,23.2958;
        526200,23.3728; 526500,23.4562; 526800,23.5318; 527100,23.609; 527400,23.691; 527700,23.7686; 528000,23.8416; 528300,23.9102; 528600,23.9802; 528900,24.0498; 529200,24.1118; 529500,24.1886;
        529800,24.2574; 530100,24.3164; 530400,24.3758; 530700,24.4364; 531000,24.492; 531300,24.5466; 531600,24.5988; 531900,24.6572; 532200,24.712; 532500,24.7532; 532800,24.8026; 533100,24.8438;
        533400,24.888; 533700,24.9296; 534000,24.9664; 534300,25.0092; 534600,25.045; 534900,25.0888; 535200,25.1356; 535500,25.1738; 535800,25.2108; 536100,25.2506; 536400,25.2798; 536700,25.3122;
        537000,25.3418; 537300,25.374; 537600,25.407; 537900,25.439; 538200,25.4754; 538500,25.4996; 538800,25.5276; 539100,25.5548; 539400,25.5898; 539700,25.619; 540000,25.643; 540300,25.6664;
        540600,25.6874; 540900,25.7044; 541200,25.7226; 541500,25.7378; 541800,25.755; 542100,25.7682; 542400,25.7804; 542700,25.7928; 543000,25.8066; 543300,25.8174; 543600,25.8298; 543900,25.843;
        544200,25.8542; 544500,25.866; 544800,25.8754; 545100,25.8864; 545400,25.8958; 545700,25.9062; 546000,25.9126; 546300,25.916; 546600,25.9252; 546900,25.9288; 547200,25.9326; 547500,25.9408;
        547800,25.9444; 548100,25.9526; 548400,25.9618; 548700,25.9652; 549000,25.968; 549300,25.9818; 549600,25.995; 549900,26.0014; 550200,26.0096; 550500,26.0154; 550800,26.0264; 551100,26.0408;
        551400,26.055; 551700,26.0588; 552000,26.0648; 552300,26.0696; 552600,26.0744; 552900,26.0796; 553200,26.0874; 553500,26.0964; 553800,26.1092; 554100,26.1154; 554400,24.3342; 554700,19.468;
        555000,17.7654; 555300,15.3274; 555600,13.7168; 555900,12.4852; 556200,11.4662; 556500,10.6368; 556800,9.9476; 557100,9.4538; 557400,9.0212; 557700,10.4374; 558000,10.2258; 558300,9.6578;
        558600,9.2512; 558900,8.983; 559200,9.006; 559500,9.2542; 559800,9.3126; 560100,9.6558; 560400,9.694; 560700,9.6524; 561000,9.6278; 561300,9.7362; 561600,9.6802; 561900,9.4958; 562200,9.7282;
        562500,9.5294; 562800,9.6626; 563100,9.6844; 563400,9.2238; 563700,9.646; 564000,9.4044; 564300,9.4472; 564600,9.5342; 564900,9.1584; 565200,9.6228; 565500,9.331; 565800,9.6024; 566100,9.575;
        566400,9.384; 566700,9.637; 567000,9.2068; 567300,9.5702; 567600,9.5222; 567900,9.3386; 568200,9.6708; 568500,9.3176; 568800,9.5994; 569100,9.5104; 569400,9.1702; 569700,9.723; 570000,9.4216;
        570300,9.6244; 570600,9.7862; 570900,9.4728; 571200,9.9724; 571500,10.0306; 571800,9.9916; 572100,10.4572; 572400,10.2738; 572700,10.5276; 573000,10.6326; 573300,10.3272; 573600,10.8462;
        573900,10.6652; 574200,10.579; 574500,10.8434; 574800,10.5234; 575100,10.6596; 575400,10.6172; 575700,10.1962; 576000,10.6448; 576300,10.36; 576600,10.2646; 576900,10.4972; 577200,10.288;
        577500,10.3294; 577800,10.2638; 578100,9.927; 578400,10.0774; 578700,9.8956; 579000,9.8568; 579300,9.9014; 579600,9.5984; 579900,9.9084; 580200,9.6182; 580500,9.6084; 580800,9.548; 581100,
        9.1528; 581400,9.5226; 581700,9.1782; 582000,9.3866; 582300,9.3274; 582600,9.1486; 582900,9.3674; 583200,8.9454; 583500,9.3824; 583800,9.2232; 584100,9.1202; 584400,9.411; 584700,9.11; 585000,
        9.3412; 585300,9.3606; 585600,8.9502; 585900,9.431; 586200,9.2242; 586500,9.0058; 586800,9.4326; 587100,9.072; 587400,9.2786; 587700,9.3504; 588000,8.962; 588300,9.4318; 588600,9.2378; 588900,
        8.8938; 589200,9.4482; 589500,9.1348; 589800,8.8018; 590100,9.4644; 590400,9.147; 590700,9.2856; 591000,9.8772; 591300,10.4056; 591600,10.8266; 591900,11.1212; 592200,11.3214; 592500,11.5444;
        592800,11.9118; 593100,12.3154; 593400,12.7036; 593700,13.0462; 594000,13.3126; 594300,13.5532; 594600,13.7662; 594900,14.02; 595200,14.3042; 595500,14.6116; 595800,14.9314; 596100,15.2406;
        596400,15.5496; 596700,15.841; 597000,16.1062; 597300,16.3496; 597600,16.5482; 597900,16.7466; 598200,16.9306; 598500,17.1104; 598800,17.2972; 599100,17.4722; 599400,17.6584; 599700,17.8366;
        600000,18.0018; 600300,18.1754; 600600,18.3334; 600900,18.4872; 601200,18.6458; 601500,18.7894; 601800,18.9306; 602100,19.077; 602400,19.2146; 602700,19.3546; 603000,19.4958; 603300,19.6368;
        603600,19.7758; 603900,19.9132; 604200,20.0594; 604500,20.1922; 604800,20.3198; 605100,20.466; 605400,20.5982; 605700,20.728; 606000,20.8606; 606300,20.9976; 606600,21.122; 606900,21.2486;
        607200,21.383; 607500,21.5074; 607800,21.6242; 608100,21.7372; 608400,21.8638; 608700,21.9756; 609000,22.0854; 609300,22.1902; 609600,22.2976; 609900,22.4036; 610200,22.5; 610500,22.5944;
        610800,22.6822; 611100,22.7792; 611400,22.8696; 611700,22.9472; 612000,23.026; 612300,23.1016; 612600,23.1726; 612900,23.2548; 613200,23.3266; 613500,23.3896; 613800,23.456; 614100,23.512;
        614400,23.575; 614700,23.6348; 615000,23.698; 615300,23.7586; 615600,23.8132; 615900,23.8646; 616200,23.913; 616500,23.9642; 616800,24.0144; 617100,24.0598; 617400,24.1032; 617700,24.1446;
        618000,24.1996; 618300,24.2422; 618600,24.2812; 618900,24.32; 619200,24.3548; 619500,24.3976; 619800,24.4318; 620100,24.4628; 620400,24.4964; 620700,24.5264; 621000,24.5592; 621300,24.5902;
        621600,24.6202; 621900,24.6568; 622200,24.6862; 622500,24.7136; 622800,24.7404; 623100,24.7728; 623400,24.8062; 623700,24.8364; 624000,24.866; 624300,24.8928; 624600,24.9228; 624900,24.9528;
        625200,24.9844; 625500,25.016; 625800,25.0438; 626100,25.0716; 626400,25.1048; 626700,25.1344; 627000,25.156; 627300,25.1778; 627600,25.1998; 627900,25.225; 628200,25.2462; 628500,25.2624;
        628800,25.2794; 629100,25.2956; 629400,25.3108; 629700,25.3256; 630000,25.335; 630300,25.3454; 630600,25.3626; 630900,25.3712; 631200,25.3838; 631500,25.395; 631800,25.4076; 632100,25.4126;
        632400,25.4242; 632700,25.4372; 633000,25.4486; 633300,25.46; 633600,25.4678; 633900,25.4736; 634200,25.4816; 634500,25.4922; 634800,25.5016; 635100,25.5104; 635400,25.5198; 635700,25.5278;
        636000,25.5366; 636300,25.5418; 636600,25.546; 636900,25.5504; 637200,25.5554; 637500,25.5636; 637800,25.578; 638100,25.5996; 638400,25.6076; 638700,25.615; 639000,25.6228; 639300,25.6364;
        639600,25.6526; 639900,25.678; 640200,25.6872; 640500,25.7008; 640800,23.8828; 641100,19.2326; 641400,17.4636; 641700,15.0114; 642000,13.3692; 642300,12.095; 642600,11.076; 642900,10.2856;
        643200,9.5984; 643500,9.1456; 643800,8.9542; 644100,9.0652; 644400,9.3832; 644700,9.6306; 645000,9.7622; 645300,9.7536; 645600,9.72; 645900,9.654; 646200,9.6672; 646500,9.6476; 646800,9.545;
        647100,9.4588; 647400,9.5994; 647700,9.3716; 648000,9.6944; 648300,9.6808; 648600,9.4586; 648900,9.7154; 649200,9.4818; 649500,9.8676; 649800,9.7262; 650100,9.673; 650400,9.86; 650700,9.5518;
        651000,9.9604; 651300,9.7044; 651600,9.7282; 651900,9.8214; 652200,9.5602; 652500,9.839; 652800,9.436; 653100,9.8372; 653400,9.5112; 653700,9.6074; 654000,9.6462; 654300,9.3774; 654600,9.7496;
        654900,9.3614; 655200,9.6034; 655500,9.6764; 655800,9.663; 656100,9.8586; 656400,9.4278; 656700,9.9278; 657000,9.661; 657300,9.6372; 657600,9.806; 657900,9.385; 658200,9.7648; 658500,9.5738;
        658800,9.2552; 659100,9.7852; 659400,9.3752; 659700,9.446; 660000,9.5992; 660300,9.1218; 660600,9.509; 660900,9.4744; 661200,9.0704; 661500,9.691; 661800,9.2994; 662100,9.2084; 662400,9.5634;
        662700,9.222; 663000,9.7038; 663300,10.0198; 663600,9.7534; 663900,10.1662; 664200,10.2418; 664500,9.9818; 664800,10.5488; 665100,10.3496; 665400,10.3406; 665700,10.581; 666000,10.4208;
        666300,10.5542; 666600,10.6494; 666900,10.336; 667200,10.7208; 667500,10.6276; 667800,10.2074; 668100,10.6898; 668400,10.3994; 668700,10.2194; 669000,10.4906; 669300,10.1942; 669600,10.25;
        669900,10.381; 670200,10.0534; 670500,10.2444; 670800,10.2802; 671100,9.9226; 671400,10.1722; 671700,10.2968; 672000,9.9404; 672300,10.2868; 672600,10.3098; 672900,9.927; 673200,10.3284;
        673500,10.2526; 673800,9.884; 674100,10.2812; 674400,10.2218; 674700,9.8406; 675000,10.1572; 675300,10.2124; 675600,9.9482; 675900,10.2292; 676200,10.3454; 676500,10.0388; 676800,9.9308;
        677100,10.141; 677400,10.6652; 677700,11.1166; 678000,11.4618; 678300,11.7046; 678600,11.9292; 678900,12.311; 679200,12.7154; 679500,13.0918; 679800,13.401; 680100,13.6514; 680400,13.8746;
        680700,14.103; 681000,14.3536; 681300,14.6302; 681600,14.9184; 681900,15.203; 682200,15.4862; 682500,15.7452; 682800,16.0002; 683100,16.2442; 683400,16.4812; 683700,16.7116; 684000,16.936;
        684300,17.1546; 684600,17.37; 684900,17.5832; 685200,17.7904; 685500,17.9848; 685800,18.1934; 686100,18.3834; 686400,18.5774; 686700,18.7654; 687000,18.944; 687300,19.1304; 687600,19.3034;
        687900,19.475; 688200,19.649; 688500,19.8078; 688800,19.9728; 689100,20.1316; 689400,20.2762; 689700,20.4214; 690000,20.5658; 690300,20.6988; 690600,20.8246; 690900,20.9594; 691200,21.029],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-86,30},{-66,50}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable Frequency(table=[172800,0; 173100,0; 173400,0; 173700,0; 174000,0; 174300,0; 174600,0; 174900,0; 175200,0; 175500,0; 175800,0; 176100,0; 176400,0; 176700,0;
        177000,0; 177300,0; 177600,0; 177900,0; 178200,0; 178500,0; 178800,0; 179100,0; 179400,0; 179700,0; 180000,0; 180300,0; 180600,0; 180900,0; 181200,0; 181500,0; 181800,0; 182100,0; 182400,0;
        182700,0; 183000,0; 183300,0; 183600,0; 183900,0; 184200,0; 184500,0; 184800,0; 185100,0; 185400,0; 185700,0; 186000,0; 186300,0; 186600,0; 186900,0; 187200,0; 187500,0; 187800,0; 188100,0;
        188400,0; 188700,0; 189000,0; 189300,0; 189600,0; 189900,0; 190200,0; 190500,0; 190800,0; 191100,0; 191400,0; 191700,0; 192000,0; 192300,0; 192600,0; 192900,0; 193200,0; 193500,0; 193800,0;
        194100,0; 194400,0; 194700,0; 195000,0; 195300,0; 195600,0; 195900,0; 196200,0; 196500,0; 196800,0; 197100,0; 197400,0; 197700,0; 198000,0; 198300,0; 198600,0; 198900,0; 199200,0; 199500,0;
        199800,0; 200100,0; 200400,0; 200700,0; 201000,0; 201300,0; 201600,0; 201900,0; 202200,0; 202500,0; 202800,0; 203100,0; 203400,0; 203700,0; 204000,0; 204300,0; 204600,0; 204900,0; 205200,0;
        205500,0; 205800,0; 206100,0; 206400,0; 206700,0; 207000,0; 207300,0; 207600,0; 207900,0; 208200,0; 208500,0; 208800,21.44968; 209100,37.81288; 209400,48.19864; 209700,53.17004; 210000,
        52.52072; 210300,52.79456; 210600,52.60136; 210900,51.12828; 211200,52.1668; 211500,50.39972; 211800,47.18168; 212100,44.79524; 212400,43.8186; 212700,42.84028; 213000,41.41452; 213300,
        39.99156; 213600,39.83896; 213900,39.84008; 214200,39.00372; 214500,41.38988; 214800,40.44852; 215100,35.99876; 215400,40.586; 215700,38.5644; 216000,36.96812; 216300,39.47636; 216600,
        35.28952; 216900,38.67808; 217200,37.21144; 217500,35.54544; 217800,38.39304; 218100,34.90032; 218400,37.71628; 218700,36.91044; 219000,33.01144; 219300,38.6064; 219600,35.22316; 219900,
        34.888; 220200,37.79608; 220500,33.68148; 220800,38.15448; 221100,35.18844; 221400,34.2608; 221700,37.47324; 222000,33.08704; 222300,37.82044; 222600,35.29932; 222900,32.3596; 223200,37.93132;
        223500,33.10944; 223800,36.02592; 224100,35.74816; 224400,32.03564; 224700,37.99096; 225000,34.51896; 225300,32.3232; 225600,37.716; 225900,32.54832; 226200,36.05812; 226500,35.5824; 226800,
        31.56104; 227100,36.36108; 227400,33.46056; 227700,31.93652; 228000,35.80248; 228300,32.5206; 228600,35.61796; 228900,35.23072; 229200,31.01364; 229500,37.5816; 229800,33.97156; 230100,
        34.64272; 230400,35.9058; 230700,32.30472; 231000,36.17264; 231300,35.06972; 231600,35.25228; 231900,35.74228; 232200,35.52444; 232500,36.46664; 232800,36.27932; 233100,35.17388; 233400,
        35.24108; 233700,36.54952; 234000,35.2814; 234300,34.874; 234600,36.05532; 234900,33.17748; 235200,37.00088; 235500,35.16436; 235800,33.6602; 236100,37.46428; 236400,33.96568; 236700,34.37588;
        237000,35.6146; 237300,31.07496; 237600,35.98504; 237900,33.38692; 238200,31.12088; 238500,35.93016; 238800,31.83684; 239100,34.25156; 239400,34.60296; 239700,30.76556; 240000,36.5414; 240300,
        33.63612; 240600,31.0282; 240900,36.6506; 241200,31.74192; 241500,33.90072; 241800,33.95392; 242100,30.18484; 242400,34.58252; 242700,33.22648; 243000,29.5988; 243300,35.91392; 243600,
        32.90028; 243900,29.44088; 244200,35.03388; 244500,31.60416; 244800,13.80288; 245100,0; 245400,0; 245700,0; 246000,0; 246300,0; 246600,0; 246900,0; 247200,0; 247500,0; 247800,0; 248100,0;
        248400,0; 248700,0; 249000,0; 249300,0; 249600,0; 249900,0; 250200,0; 250500,0; 250800,0; 251100,0; 251400,0; 251700,0; 252000,0; 252300,0; 252600,0; 252900,0; 253200,0; 253500,0; 253800,0;
        254100,0; 254400,0; 254700,0; 255000,0; 255300,0; 255600,0; 255900,0; 256200,0; 256500,0; 256800,0; 257100,0; 257400,0; 257700,0; 258000,0; 258300,0; 258600,0; 258900,0; 259200,0; 259500,0;
        259800,0; 260100,0; 260400,0; 260700,0; 261000,0; 261300,0; 261600,0; 261900,0; 262200,0; 262500,0; 262800,0; 263100,0; 263400,0; 263700,0; 264000,0; 264300,0; 264600,0; 264900,0; 265200,0;
        265500,0; 265800,0; 266100,0; 266400,0; 266700,0; 267000,0; 267300,0; 267600,0; 267900,0; 268200,0; 268500,0; 268800,0; 269100,0; 269400,0; 269700,0; 270000,0; 270300,0; 270600,0; 270900,0;
        271200,0; 271500,0; 271800,0; 272100,0; 272400,0; 272700,0; 273000,0; 273300,0; 273600,0; 273900,0; 274200,0; 274500,0; 274800,0; 275100,0; 275400,0; 275700,0; 276000,0; 276300,0; 276600,0;
        276900,0; 277200,0; 277500,0; 277800,0; 278100,0; 278400,0; 278700,0; 279000,0; 279300,0; 279600,0; 279900,0; 280200,0; 280500,0; 280800,0; 281100,0; 281400,0; 281700,0; 282000,0; 282300,0;
        282600,0; 282900,0; 283200,0; 283500,0; 283800,0; 284100,0; 284400,0; 284700,0; 285000,0; 285300,0; 285600,0; 285900,0; 286200,0; 286500,0; 286800,0; 287100,0; 287400,0; 287700,0; 288000,0;
        288300,0; 288600,0; 288900,0; 289200,0; 289500,0; 289800,0; 290100,0; 290400,0; 290700,0; 291000,0; 291300,0; 291600,0; 291900,0; 292200,0; 292500,0; 292800,0; 293100,0; 293400,0; 293700,0;
        294000,0; 294300,0; 294600,0; 294900,0; 295200,20.83088; 295500,37.42088; 295800,44.5396; 296100,52.4132; 296400,52.4552; 296700,52.40368; 297000,52.78112; 297300,51.3282; 297600,52.84944;
        297900,51.48556; 298200,49.41356; 298500,46.46684; 298800,44.63312; 299100,43.42436; 299400,42.00924; 299700,42.413; 300000,42.32984; 300300,42.17136; 300600,42.41776; 300900,42.41524; 301200,
        41.15384; 301500,40.4488; 301800,40.10384; 302100,40.87188; 302400,39.94144; 302700,39.935; 303000,40.30208; 303300,40.02012; 303600,39.32432; 303900,36.84408; 304200,38.79568; 304500,37.793;
        304800,36.0024; 305100,39.71044; 305400,38.15336; 305700,35.2898; 306000,38.34768; 306300,37.2498; 306600,35.53396; 306900,38.1738; 307200,37.4388; 307500,35.756; 307800,37.5242; 308100,
        37.79832; 308400,38.05564; 308700,37.88204; 309000,36.83288; 309300,37.27892; 309600,36.98212; 309900,36.53972; 310200,36.49408; 310500,36.6884; 310800,36.55148; 311100,36.50808; 311400,
        36.16984; 311700,36.48036; 312000,36.8004; 312300,34.41116; 312600,36.94012; 312900,36.46384; 313200,33.02852; 313500,36.53272; 313800,35.69412; 314100,33.18532; 314400,37.3814; 314700,
        36.13036; 315000,36.6814; 315300,36.05896; 315600,36.66992; 315900,35.74368; 316200,36.00604; 316500,36.08472; 316800,36.1634; 317100,35.76944; 317400,36.2628; 317700,35.24304; 318000,
        36.45936; 318300,36.41484; 318600,35.8512; 318900,35.37716; 319200,35.71512; 319500,35.434; 319800,35.40348; 320100,35.16828; 320400,35.33208; 320700,35.21756; 321000,32.53376; 321300,
        36.86368; 321600,35.38612; 321900,34.10288; 322200,35.16828; 322500,35.24444; 322800,33.84948; 323100,35.17248; 323400,35.532; 323700,32.22352; 324000,37.15348; 324300,34.6836; 324600,
        34.16168; 324900,36.16676; 325200,32.0194; 325500,36.0164; 325800,34.39828; 326100,32.38396; 326400,35.7854; 326700,32.08408; 327000,35.26992; 327300,34.63348; 327600,30.65776; 327900,35.9338;
        328200,32.25908; 328500,33.20268; 328800,34.19696; 329100,30.27276; 329400,36.1816; 329700,32.02444; 330000,33.42724; 330300,34.29496; 330600,30.1112; 330900,34.97228; 331200,15.8998; 331500,
        0; 331800,0; 332100,0; 332400,0; 332700,0; 333000,0; 333300,0; 333600,0; 333900,0; 334200,0; 334500,0; 334800,0; 335100,0; 335400,0; 335700,0; 336000,0; 336300,0; 336600,0; 336900,0; 337200,0;
        337500,0; 337800,0; 338100,0; 338400,0; 338700,0; 339000,0; 339300,0; 339600,0; 339900,0; 340200,0; 340500,0; 340800,0; 341100,0; 341400,0; 341700,0; 342000,0; 342300,0; 342600,0; 342900,0;
        343200,0; 343500,0; 343800,0; 344100,0; 344400,0; 344700,0; 345000,0; 345300,0; 345600,0; 345900,0; 346200,0; 346500,0; 346800,0; 347100,0; 347400,0; 347700,0; 348000,0; 348300,0; 348600,0;
        348900,0; 349200,0; 349500,0; 349800,0; 350100,0; 350400,0; 350700,0; 351000,0; 351300,0; 351600,0; 351900,0; 352200,0; 352500,0; 352800,0; 353100,0; 353400,0; 353700,0; 354000,0; 354300,0;
        354600,0; 354900,0; 355200,0; 355500,0; 355800,0; 356100,0; 356400,0; 356700,0; 357000,0; 357300,0; 357600,0; 357900,0; 358200,0; 358500,0; 358800,0; 359100,0; 359400,0; 359700,0; 360000,0;
        360300,0; 360600,0; 360900,0; 361200,0; 361500,0; 361800,0; 362100,0; 362400,0; 362700,0; 363000,0; 363300,0; 363600,0; 363900,0; 364200,0; 364500,0; 364800,0; 365100,0; 365400,0; 365700,0;
        366000,0; 366300,0; 366600,0; 366900,0; 367200,0; 367500,0; 367800,0; 368100,0; 368400,0; 368700,0; 369000,0; 369300,0; 369600,0; 369900,0; 370200,0; 370500,0; 370800,0; 371100,0; 371400,0;
        371700,0; 372000,0; 372300,0; 372600,0; 372900,0; 373200,0; 373500,0; 373800,0; 374100,0; 374400,0; 374700,0; 375000,0; 375300,0; 375600,0; 375900,0; 376200,0; 376500,0; 376800,0; 377100,0;
        377400,0; 377700,0; 378000,0; 378300,0; 378600,0; 378900,0; 379200,0; 379500,0; 379800,0; 380100,0; 380400,0; 380700,0; 381000,0; 381300,0; 381600,21.20888; 381900,35.89796; 382200,44.6894;
        382500,51.47212; 382800,50.95356; 383100,51.73252; 383400,50.37144; 383700,51.34276; 384000,50.32916; 384300,50.03012; 384600,49.09492; 384900,35.90972; 385200,46.38676; 385500,46.60404;
        385800,46.80284; 386100,45.54396; 386400,42.5376; 386700,40.39896; 387000,39.66228; 387300,39.47636; 387600,38.44092; 387900,39.4688; 388200,39.55448; 388500,40.31972; 388800,39.38592; 389100,
        38.67136; 389400,38.67052; 389700,38.61872; 390000,37.72888; 390300,38.2578; 390600,37.42368; 390900,37.83836; 391200,36.81328; 391500,35.3528; 391800,36.98856; 392100,36.33392; 392400,
        33.24608; 392700,37.6264; 393000,36.5358; 393300,34.0326; 393600,36.58564; 393900,35.71708; 394200,35.56896; 394500,33.76604; 394800,36.71388; 395100,35.84672; 395400,32.75636; 395700,36.6828;
        396000,35.62944; 396300,32.83672; 396600,36.15836; 396900,35.28728; 397200,32.6704; 397500,36.61812; 397800,34.94484; 398100,33.94608; 398400,35.504; 398700,32.71156; 399000,35.88116; 399300,
        35.36876; 399600,31.5938; 399900,36.80824; 400200,34.26276; 400500,33.71508; 400800,35.26348; 401100,32.33384; 401400,35.84112; 401700,34.61836; 402000,32.6676; 402300,35.73164; 402600,
        32.43212; 402900,35.32256; 403200,34.80036; 403500,31.39612; 403800,36.65536; 404100,32.96972; 404400,34.50692; 404700,34.97144; 405000,31.21132; 405300,36.18384; 405600,34.50412; 405900,
        32.18656; 406200,35.97244; 406500,32.40636; 406800,34.30728; 407100,34.7998; 407400,30.50852; 407700,36.52348; 408000,33.66384; 408300,32.42484; 408600,34.74464; 408900,31.24184; 409200,
        34.24204; 409500,33.61344; 409800,29.54084; 410100,36.08416; 410400,31.7632; 410700,33.36732; 411000,33.86208; 411300,29.86676; 411600,35.6622; 411900,32.16416; 412200,32.05216; 412500,
        34.8698; 412800,30.42144; 413100,33.81476; 413400,32.75748; 413700,28.85036; 414000,35.42756; 414300,31.4496; 414600,29.47728; 414900,35.61096; 415200,30.68296; 415500,31.75396; 415800,
        34.11072; 416100,29.80628; 416400,33.19428; 416700,33.45132; 417000,29.58648; 417300,30.85236; 417600,16.22264; 417900,0; 418200,0; 418500,0; 418800,0; 419100,0; 419400,0; 419700,0; 420000,0;
        420300,0; 420600,0; 420900,0; 421200,0; 421500,0; 421800,0; 422100,0; 422400,0; 422700,0; 423000,0; 423300,0; 423600,0; 423900,0; 424200,0; 424500,0; 424800,0; 425100,0; 425400,0; 425700,0;
        426000,0; 426300,0; 426600,0; 426900,0; 427200,0; 427500,0; 427800,0; 428100,0; 428400,0; 428700,0; 429000,0; 429300,0; 429600,0; 429900,0; 430200,0; 430500,0; 430800,0; 431100,0; 431400,0;
        431700,0; 432000,0; 432300,0; 432600,0; 432900,0; 433200,0; 433500,0; 433800,0; 434100,0; 434400,0; 434700,0; 435000,0; 435300,0; 435600,0; 435900,0; 436200,0; 436500,0; 436800,0; 437100,0;
        437400,0; 437700,0; 438000,0; 438300,0; 438600,0; 438900,0; 439200,0; 439500,0; 439800,0; 440100,0; 440400,0; 440700,0; 441000,0; 441300,0; 441600,0; 441900,0; 442200,0; 442500,0; 442800,0;
        443100,0; 443400,0; 443700,0; 444000,0; 444300,0; 444600,0; 444900,0; 445200,0; 445500,0; 445800,0; 446100,0; 446400,0; 446700,0; 447000,0; 447300,0; 447600,0; 447900,0; 448200,0; 448500,0;
        448800,0; 449100,0; 449400,0; 449700,0; 450000,0; 450300,0; 450600,0; 450900,0; 451200,0; 451500,0; 451800,0; 452100,0; 452400,0; 452700,0; 453000,0; 453300,0; 453600,0; 453900,0; 454200,0;
        454500,0; 454800,0; 455100,0; 455400,0; 455700,0; 456000,0; 456300,0; 456600,0; 456900,0; 457200,0; 457500,0; 457800,0; 458100,0; 458400,0; 458700,0; 459000,0; 459300,0; 459600,0; 459900,0;
        460200,0; 460500,0; 460800,0; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0; 462600,0; 462900,0; 463200,0; 463500,0; 463800,0; 464100,0; 464400,0; 464700,0; 465000,0; 465300,0; 465600,0;
        465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,21.95116; 468300,38.0366; 468600,44.82576; 468900,50.74692; 469200,50.41568; 469500,52.14888; 469800,51.0496;
        470100,51.13724; 470400,50.45236; 470700,50.4; 471000,47.82232; 471300,44.56872; 471600,42.9198; 471900,41.42124; 472200,41.29272; 472500,40.89064; 472800,41.0284; 473100,39.77596; 473400,
        40.07052; 473700,39.4786; 474000,39.7376; 474300,38.77552; 474600,39.38172; 474900,38.75508; 475200,38.94688; 475500,38.28832; 475800,38.18864; 476100,38.388; 476400,38.451; 476700,37.19548;
        477000,35.57148; 477300,37.22264; 477600,36.57556; 477900,36.44032; 478200,33.91724; 478500,37.149; 478800,36.30396; 479100,35.14252; 479400,35.42308; 479700,36.10824; 480000,34.47556; 480300,
        35.28028; 480600,36.10292; 480900,33.6112; 481200,35.79268; 481500,34.90368; 481800,33.00584; 482100,35.98644; 482400,35.98616; 482700,32.74824; 483000,36.37648; 483300,34.7858; 483600,
        31.76992; 483900,36.74076; 484200,34.40556; 484500,33.28836; 484800,35.58156; 485100,34.53912; 485400,33.02264; 485700,35.23016; 486000,33.22564; 486300,34.1572; 486600,35.12208; 486900,
        31.21692; 487200,36.35912; 487500,33.49304; 487800,34.22552; 488100,34.28936; 488400,32.52088; 488700,35.11788; 489000,34.94456; 489300,32.50184; 489600,35.32116; 489900,34.32968; 490200,
        31.59744; 490500,36.03936; 490800,33.57116; 491100,32.77176; 491400,35.31192; 491700,31.43616; 492000,35.42224; 492300,33.06268; 492600,33.03188; 492900,35.00028; 493200,31.36168; 493500,
        35.9716; 493800,33.0582; 494100,33.663; 494400,34.46828; 494700,30.98816; 495000,36.18916; 495300,33.02852; 495600,33.05904; 495900,34.7144; 496200,31.15532; 496500,35.81536; 496800,32.97392;
        497100,33.20604; 497400,35.0644; 497700,31.05536; 498000,36.3804; 498300,33.17104; 498600,33.1086; 498900,35.18396; 499200,31.115; 499500,35.45584; 499800,32.85912; 500100,32.33748; 500400,
        34.67576; 500700,30.36264; 501000,35.76524; 501300,33.0876; 501600,30.5116; 501900,35.29624; 502200,30.7356; 502500,33.07052; 502800,33.10104; 503100,29.21856; 503400,35.21056; 503700,
        31.32444; 504000,13.79756; 504300,0; 504600,0; 504900,0; 505200,0; 505500,0; 505800,0; 506100,0; 506400,0; 506700,0; 507000,0; 507300,0; 507600,0; 507900,0; 508200,0; 508500,0; 508800,0;
        509100,0; 509400,0; 509700,0; 510000,0; 510300,0; 510600,0; 510900,0; 511200,0; 511500,0; 511800,0; 512100,0; 512400,0; 512700,0; 513000,0; 513300,0; 513600,0; 513900,0; 514200,0; 514500,0;
        514800,0; 515100,0; 515400,0; 515700,0; 516000,0; 516300,0; 516600,0; 516900,0; 517200,0; 517500,0; 517800,0; 518100,0; 518400,0; 518700,0; 519000,0; 519300,0; 519600,0; 519900,0; 520200,0;
        520500,0; 520800,0; 521100,0; 521400,0; 521700,0; 522000,0; 522300,0; 522600,0; 522900,0; 523200,0; 523500,0; 523800,0; 524100,0; 524400,0; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0;
        526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,0; 528300,0; 528600,0; 528900,0; 529200,0; 529500,0; 529800,0; 530100,0; 530400,0; 530700,0; 531000,0; 531300,0; 531600,0;
        531900,0; 532200,0; 532500,0; 532800,0; 533100,0; 533400,0; 533700,0; 534000,0; 534300,0; 534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0;
        537600,0; 537900,0; 538200,0; 538500,0; 538800,0; 539100,0; 539400,0; 539700,0; 540000,0; 540300,0; 540600,0; 540900,0; 541200,0; 541500,0; 541800,0; 542100,0; 542400,0; 542700,0; 543000,0;
        543300,0; 543600,0; 543900,0; 544200,0; 544500,0; 544800,0; 545100,0; 545400,0; 545700,0; 546000,0; 546300,0; 546600,0; 546900,0; 547200,0; 547500,0; 547800,0; 548100,0; 548400,0; 548700,0;
        549000,0; 549300,0; 549600,0; 549900,0; 550200,0; 550500,0; 550800,0; 551100,0; 551400,0; 551700,0; 552000,0; 552300,0; 552600,0; 552900,0; 553200,0; 553500,0; 553800,0; 554100,0; 554400,
        20.461; 554700,39.32404; 555000,47.18756; 555300,52.66548; 555600,52.48964; 555900,52.47088; 556200,52.9634; 556500,52.32864; 556800,51.17504; 557100,52.24996; 557400,48.3896; 557700,33.43984;
        558000,46.17256; 558300,46.34364; 558600,46.3078; 558900,45.25976; 559200,42.84504; 559500,40.39448; 559800,38.97684; 560100,40.5132; 560400,39.9938; 560700,39.29856; 561000,39.67964; 561300,
        40.68008; 561600,40.06968; 561900,37.7258; 562200,40.07024; 562500,37.30244; 562800,39.564; 563100,39.4968; 563400,35.3318; 563700,39.41308; 564000,35.92456; 564300,36.96504; 564600,36.92752;
        564900,33.72516; 565200,37.95792; 565500,33.65936; 565800,38.24212; 566100,36.32104; 566400,35.85596; 566700,38.2732; 567000,33.614; 567300,37.99208; 567600,35.38668; 567900,34.64104; 568200,
        37.90556; 568500,33.2738; 568800,37.9358; 569100,35.11564; 569400,33.17328; 569700,37.40072; 570000,32.22716; 570300,35.73696; 570600,34.35768; 570900,31.36616; 571200,35.68068; 571500,
        30.45196; 571800,31.32444; 572100,34.66512; 572400,30.06192; 572700,33.71592; 573000,32.71772; 573300,29.23144; 573600,34.44224; 573900,30.98788; 574200,31.20544; 574500,32.5794; 574800,
        30.84144; 575100,34.91768; 575400,33.0792; 575700,29.95552; 576000,36.11076; 576300,31.80576; 576600,32.20532; 576900,34.77432; 577200,33.85928; 577500,36.14464; 577800,36.27484; 578100,
        34.30532; 578400,36.64416; 578700,34.03288; 579000,35.58968; 579300,35.1484; 579600,32.87564; 579900,36.5246; 580200,33.64592; 580500,35.90748; 580800,35.23744; 581100,32.65388; 581400,
        36.9166; 581700,32.6592; 582000,36.2978; 582300,34.272; 582600,33.76576; 582900,35.85792; 583200,31.40172; 583500,36.21044; 583800,32.49988; 584100,32.7726; 584400,34.84152; 584700,30.58524;
        585000,35.06188; 585300,33.58376; 585600,29.89784; 585900,36.64192; 586200,32.5878; 586500,31.75256; 586800,35.05292; 587100,30.11848; 587400,34.16448; 587700,33.25588; 588000,29.43164;
        588300,35.81368; 588600,31.76796; 588900,29.42156; 589200,36.68924; 589500,31.70608; 589800,29.99668; 590100,36.08024; 590400,15.12028; 590700,0; 591000,0; 591300,0; 591600,0; 591900,0;
        592200,0; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0; 594300,0; 594600,0; 594900,0; 595200,0; 595500,0; 595800,0; 596100,0; 596400,0; 596700,0; 597000,0; 597300,0; 597600,0;
        597900,0; 598200,0; 598500,0; 598800,0; 599100,0; 599400,0; 599700,0; 600000,0; 600300,0; 600600,0; 600900,0; 601200,0; 601500,0; 601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,0;
        603600,0; 603900,0; 604200,0; 604500,0; 604800,0; 605100,0; 605400,0; 605700,0; 606000,0; 606300,0; 606600,0; 606900,0; 607200,0; 607500,0; 607800,0; 608100,0; 608400,0; 608700,0; 609000,0;
        609300,0; 609600,0; 609900,0; 610200,0; 610500,0; 610800,0; 611100,0; 611400,0; 611700,0; 612000,0; 612300,0; 612600,0; 612900,0; 613200,0; 613500,0; 613800,0; 614100,0; 614400,0; 614700,0;
        615000,0; 615300,0; 615600,0; 615900,0; 616200,0; 616500,0; 616800,0; 617100,0; 617400,0; 617700,0; 618000,0; 618300,0; 618600,0; 618900,0; 619200,0; 619500,0; 619800,0; 620100,0; 620400,0;
        620700,0; 621000,0; 621300,0; 621600,0; 621900,0; 622200,0; 622500,0; 622800,0; 623100,0; 623400,0; 623700,0; 624000,0; 624300,0; 624600,0; 624900,0; 625200,0; 625500,0; 625800,0; 626100,0;
        626400,0; 626700,0; 627000,0; 627300,0; 627600,0; 627900,0; 628200,0; 628500,0; 628800,0; 629100,0; 629400,0; 629700,0; 630000,0; 630300,0; 630600,0; 630900,0; 631200,0; 631500,0; 631800,0;
        632100,0; 632400,0; 632700,0; 633000,0; 633300,0; 633600,0; 633900,0; 634200,0; 634500,0; 634800,0; 635100,0; 635400,0; 635700,0; 636000,0; 636300,0; 636600,0; 636900,0; 637200,0; 637500,0;
        637800,0; 638100,0; 638400,0; 638700,0; 639000,0; 639300,0; 639600,0; 639900,0; 640200,0; 640500,0; 640800,21.14308; 641100,39.88488; 641400,52.01252; 641700,52.95556; 642000,52.6764; 642300,
        53.24648; 642600,52.7086; 642900,52.39388; 643200,51.69472; 643500,50.23368; 643800,46.774; 644100,43.61728; 644400,41.62704; 644700,40.7456; 645000,40.99396; 645300,40.43508; 645600,40.63696;
        645900,40.09208; 646200,40.0232; 646500,39.90364; 646800,38.1122; 647100,37.6194; 647400,38.84692; 647700,35.6034; 648000,39.79332; 648300,38.15784; 648600,36.65004; 648900,38.01252; 649200,
        34.54388; 649500,40.02264; 649800,36.72172; 650100,37.30104; 650400,38.69264; 650700,34.80736; 651000,39.70036; 651300,36.31684; 651600,37.96576; 651900,38.0282; 652200,35.6076; 652500,
        39.18768; 652800,34.76032; 653100,40.0834; 653400,35.40684; 653700,37.82912; 654000,37.20836; 654300,35.2478; 654600,39.80984; 654900,34.67184; 655200,37.60848; 655500,35.21756; 655800,
        36.24656; 656100,37.02916; 656400,32.19468; 656700,38.51288; 657000,34.21096; 657300,34.96668; 657600,36.14968; 657900,31.44316; 658200,37.71404; 658500,33.86152; 658800,32.05944; 659100,
        38.14636; 659400,32.31284; 659700,34.9846; 660000,35.57624; 660300,31.09596; 660600,36.4154; 660900,33.96428; 661200,31.00692; 661500,37.65188; 661800,32.71548; 662100,32.79808; 662400,
        36.44536; 662700,28.46312; 663000,32.3428; 663300,32.71604; 663600,28.91784; 663900,33.58768; 664200,30.78124; 664500,28.26544; 664800,34.34592; 665100,29.38012; 665400,30.6656; 665700,
        32.52564; 666000,29.12924; 666300,32.00484; 666600,31.56776; 666900,28.07588; 667200,33.5986; 667500,31.06992; 667800,28.78176; 668100,34.87428; 668400,30.69808; 668700,30.68324; 669000,
        33.71704; 669300,30.072; 669600,32.36688; 669900,33.13016; 670200,29.32048; 670500,33.47008; 670800,32.78184; 671100,29.00296; 671400,32.90924; 671700,32.47384; 672000,28.39228; 672300,
        33.43284; 672600,31.6036; 672900,28.10724; 673200,33.93544; 673500,31.30652; 673800,28.1022; 674100,33.9696; 674400,31.54648; 674700,28.16044; 675000,33.278; 675300,30.58328; 675600,27.67604;
        675900,31.91748; 676200,31.37792; 676500,27.74128; 676800,13.22384; 677100,0; 677400,0; 677700,0; 678000,0; 678300,0; 678600,0; 678900,0; 679200,0; 679500,0; 679800,0; 680100,0; 680400,0;
        680700,0; 681000,0; 681300,0; 681600,0; 681900,0; 682200,0; 682500,0; 682800,0; 683100,0; 683400,0; 683700,0; 684000,0; 684300,0; 684600,0; 684900,0; 685200,0; 685500,0; 685800,0; 686100,0;
        686400,0; 686700,0; 687000,0; 687300,0; 687600,0; 687900,0; 688200,0; 688500,0; 688800,0; 689100,0; 689400,0; 689700,0; 690000,0; 690300,0; 690600,0; 690900,0; 691200,0])
    annotation (Placement(transformation(extent={{-86,68},{-66,88}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[172800,29.0962; 173100,29.0448; 173400,29.3376; 173700,29.3572; 174000,29.2926; 174300,28.9744; 174600,28.953; 174900,29.0146; 175200,29.0508;
        175500,29.0642; 175800,29.0464; 176100,29.1898; 176400,29.3468; 176700,29.1854; 177000,28.875; 177300,28.8264; 177600,28.674; 177900,28.5822; 178200,28.637; 178500,28.5654; 178800,28.6888;
        179100,28.5768; 179400,28.4924; 179700,28.6432; 180000,28.5276; 180300,28.476; 180600,28.1942; 180900,27.9946; 181200,27.818; 181500,27.667; 181800,27.68; 182100,27.7444; 182400,27.7666;
        182700,27.6706; 183000,27.498; 183300,27.3922; 183600,27.3774; 183900,27.5466; 184200,27.643; 184500,27.504; 184800,27.2952; 185100,27.2516; 185400,27.2862; 185700,27.2366; 186000,27.1096;
        186300,26.9892; 186600,26.8164; 186900,26.6652; 187200,26.5638; 187500,26.4846; 187800,26.464; 188100,26.3658; 188400,26.2026; 188700,26.066; 189000,26.0908; 189300,26.0294; 189600,25.9948;
        189900,26.0118; 190200,25.983; 190500,25.9758; 190800,25.9226; 191100,25.8924; 191400,25.787; 191700,25.7446; 192000,25.6694; 192300,25.6698; 192600,25.65; 192900,25.5594; 193200,25.5302;
        193500,25.5056; 193800,25.5556; 194100,25.6064; 194400,25.5388; 194700,25.5338; 195000,25.5992; 195300,25.5838; 195600,25.4436; 195900,25.482; 196200,25.5814; 196500,25.5706; 196800,25.561;
        197100,25.7838; 197400,26.0404; 197700,26.076; 198000,26.4768; 198300,26.5872; 198600,26.7072; 198900,27.0408; 199200,26.8822; 199500,27.2032; 199800,27.0028; 200100,27.3846; 200400,27.6184;
        200700,27.996; 201000,28.4786; 201300,28.6942; 201600,28.946; 201900,28.6006; 202200,28.6516; 202500,29.0338; 202800,29.2054; 203100,29.3082; 203400,28.9042; 203700,29.1906; 204000,29.3286;
        204300,29.4606; 204600,29.0524; 204900,28.9748; 205200,29.2388; 205500,29.6878; 205800,29.9654; 206100,29.3344; 206400,29.9814; 206700,30.2412; 207000,30.5482; 207300,30.77; 207600,30.6602;
        207900,30.3896; 208200,29.59; 208500,30.9118; 208800,30.0824; 209100,30.4714; 209400,29.769; 209700,30.7372; 210000,30.245; 210300,30.5898; 210600,31.7954; 210900,30.643; 211200,30.9068;
        211500,30.878; 211800,30.8986; 212100,31.0296; 212400,31.4684; 212700,32.5062; 213000,31.712; 213300,31.9604; 213600,31.3226; 213900,31.6094; 214200,32.3134; 214500,31.79; 214800,32.3472;
        215100,32.1104; 215400,31.6606; 215700,32.6692; 216000,32.2026; 216300,33.0912; 216600,31.9934; 216900,32.6016; 217200,33.2926; 217500,33.0868; 217800,32.9512; 218100,33.0466; 218400,33.3236;
        218700,33.3346; 219000,33.3178; 219300,33.7592; 219600,33.8618; 219900,33.6462; 220200,34.1976; 220500,33.9838; 220800,34.046; 221100,33.8814; 221400,34.1108; 221700,34.335; 222000,35.0286;
        222300,35.0724; 222600,34.312; 222900,34.5702; 223200,34.878; 223500,34.9532; 223800,35.0744; 224100,35.4302; 224400,35.2068; 224700,35.1968; 225000,35.379; 225300,35.3596; 225600,35.4426;
        225900,35.421; 226200,35.594; 226500,35.6304; 226800,35.5476; 227100,35.4684; 227400,35.1608; 227700,35.5538; 228000,35.675; 228300,36.0706; 228600,36.002; 228900,35.3736; 229200,35.6396;
        229500,35.782; 229800,35.4114; 230100,36.1564; 230400,35.396; 230700,36.2356; 231000,36.2382; 231300,36.3434; 231600,36.207; 231900,35.9578; 232200,36.166; 232500,35.6662; 232800,35.5288;
        233100,35.7702; 233400,35.8506; 233700,36.2056; 234000,35.3956; 234300,35.758; 234600,36.1388; 234900,36.029; 235200,36.8744; 235500,36.6084; 235800,36.8368; 236100,36.3218; 236400,35.7004;
        236700,35.8946; 237000,35.9766; 237300,35.6224; 237600,35.3986; 237900,35.8458; 238200,35.7058; 238500,35.4734; 238800,36.1362; 239100,34.8258; 239400,34.4212; 239700,34.0206; 240000,33.7734;
        240300,33.8202; 240600,33.8852; 240900,33.6866; 241200,33.5554; 241500,33.8156; 241800,34.3118; 242100,34.293; 242400,33.5888; 242700,33.243; 243000,33.0274; 243300,32.969; 243600,32.7518;
        243900,32.828; 244200,32.7844; 244500,32.5498; 244800,32.1414; 245100,31.8728; 245400,31.7348; 245700,31.613; 246000,31.5574; 246300,31.4824; 246600,31.4464; 246900,31.1996; 247200,31.0952;
        247500,31.0186; 247800,30.8842; 248100,30.65; 248400,30.5676; 248700,30.4086; 249000,30.2298; 249300,30.0202; 249600,29.827; 249900,29.6666; 250200,29.5686; 250500,29.4236; 250800,29.3508;
        251100,29.3012; 251400,29.2176; 251700,29.1156; 252000,29.0104; 252300,28.9372; 252600,28.8652; 252900,28.8318; 253200,28.7854; 253500,28.7386; 253800,28.6674; 254100,28.571; 254400,28.455;
        254700,28.2854; 255000,28.1906; 255300,28.1112; 255600,27.9476; 255900,27.897; 256200,27.8936; 256500,27.9242; 256800,28.025; 257100,28.0782; 257400,28.0554; 257700,28.0118; 258000,27.9514;
        258300,27.919; 258600,27.8956; 258900,27.8636; 259200,27.8276; 259500,27.7308; 259800,27.6948; 260100,27.6846; 260400,27.639; 260700,27.634; 261000,27.6104; 261300,27.5722; 261600,27.532;
        261900,27.4712; 262200,27.4178; 262500,27.4408; 262800,27.4566; 263100,27.4456; 263400,27.354; 263700,27.2742; 264000,27.229; 264300,27.164; 264600,26.939; 264900,26.863; 265200,26.9012;
        265500,26.8828; 265800,26.7446; 266100,26.811; 266400,26.787; 266700,26.7954; 267000,26.7654; 267300,26.9076; 267600,26.8362; 267900,26.9064; 268200,26.6922; 268500,26.717; 268800,26.549;
        269100,26.5378; 269400,26.6452; 269700,26.6114; 270000,26.4908; 270300,26.2714; 270600,26.3272; 270900,26.3244; 271200,26.3266; 271500,26.2756; 271800,26.2758; 272100,26.4618; 272400,26.4656;
        272700,26.4528; 273000,26.3102; 273300,26.071; 273600,25.7914; 273900,25.5748; 274200,25.4406; 274500,25.305; 274800,25.0258; 275100,25.009; 275400,24.959; 275700,24.9216; 276000,24.5852;
        276300,24.4762; 276600,24.4542; 276900,24.495; 277200,24.4988; 277500,24.3932; 277800,24.4156; 278100,24.3954; 278400,24.3358; 278700,24.4262; 279000,24.3418; 279300,24.2422; 279600,24.2622;
        279900,24.2916; 280200,24.2638; 280500,24.1382; 280800,24.2214; 281100,24.1598; 281400,24.192; 281700,24.2438; 282000,24.319; 282300,24.3668; 282600,24.4674; 282900,24.5958; 283200,24.7394;
        283500,25.0938; 283800,25.3902; 284100,25.6912; 284400,25.986; 284700,26.2306; 285000,26.3534; 285300,26.5774; 285600,26.877; 285900,27.0052; 286200,27.0828; 286500,27.0828; 286800,27.2124;
        287100,27.3262; 287400,27.4764; 287700,28.0348; 288000,27.6946; 288300,28.1178; 288600,27.691; 288900,27.6374; 289200,27.7888; 289500,28.0544; 289800,28.2926; 290100,28.6044; 290400,28.9014;
        290700,29.473; 291000,28.7896; 291300,29.448; 291600,30.065; 291900,29.4472; 292200,29.9762; 292500,30.636; 292800,30.286; 293100,30.021; 293400,30.7396; 293700,31.2446; 294000,31.0536;
        294300,32.4428; 294600,30.55; 294900,30.9916; 295200,31.341; 295500,31.7586; 295800,30.7832; 296100,31.3398; 296400,30.9472; 296700,31.3862; 297000,31.386; 297300,31.6426; 297600,32.0802;
        297900,33.4178; 298200,32.1956; 298500,31.8504; 298800,32.7274; 299100,34.2126; 299400,33.5614; 299700,32.5148; 300000,32.5858; 300300,32.57; 300600,32.8586; 300900,33.0192; 301200,33.102;
        301500,32.883; 301800,33.2278; 302100,32.8698; 302400,33.1908; 302700,33.5434; 303000,33.7528; 303300,33.5188; 303600,34.3838; 303900,34.2798; 304200,34.2672; 304500,33.5276; 304800,33.6384;
        305100,33.6338; 305400,35.0256; 305700,33.7734; 306000,34.37; 306300,34.3954; 306600,34.5686; 306900,35.4736; 307200,34.8238; 307500,35.2156; 307800,34.4056; 308100,34.6644; 308400,36.2064;
        308700,36.2826; 309000,34.9416; 309300,35.2738; 309600,34.848; 309900,35.5978; 310200,35.126; 310500,35.3398; 310800,36.6174; 311100,36.6498; 311400,35.8048; 311700,35.5816; 312000,35.7464;
        312300,35.4762; 312600,36.0924; 312900,36.4408; 313200,36.3672; 313500,35.8712; 313800,36.1264; 314100,35.9676; 314400,36.6212; 314700,35.7008; 315000,35.5898; 315300,36.186; 315600,36.9924;
        315900,36.0002; 316200,35.9022; 316500,36.1866; 316800,36.2738; 317100,35.9496; 317400,36.3914; 317700,36.061; 318000,36.1238; 318300,36.3894; 318600,36.3658; 318900,36.5082; 319200,36.3198;
        319500,36.4666; 319800,36.139; 320100,36.2906; 320400,35.8954; 320700,36.0638; 321000,36.2806; 321300,36.1156; 321600,36.185; 321900,36.2684; 322200,36.0492; 322500,36.3328; 322800,35.9102;
        323100,35.906; 323400,36.357; 323700,36.2786; 324000,35.9942; 324300,35.9524; 324600,35.8148; 324900,35.7504; 325200,35.7266; 325500,35.9536; 325800,35.9958; 326100,36.0564; 326400,35.9008;
        326700,36.0686; 327000,35.717; 327300,35.6396; 327600,35.5098; 327900,35.4422; 328200,35.3578; 328500,35.2802; 328800,35.304; 329100,35.1004; 329400,35.0992; 329700,35.0306; 330000,34.9744;
        330300,34.8616; 330600,34.8096; 330900,34.6356; 331200,34.5234; 331500,34.2794; 331800,34.147; 332100,33.9056; 332400,33.6946; 332700,33.5668; 333000,33.443; 333300,33.283; 333600,33.113;
        333900,33.0708; 334200,32.9412; 334500,32.8618; 334800,32.7892; 335100,32.697; 335400,32.486; 335700,32.4396; 336000,32.366; 336300,32.3142; 336600,32.2544; 336900,32.2526; 337200,32.3052;
        337500,32.142; 337800,32.018; 338100,31.9176; 338400,31.7696; 338700,31.672; 339000,31.6192; 339300,31.5628; 339600,31.4144; 339900,31.3388; 340200,31.3052; 340500,31.2462; 340800,31.1066;
        341100,30.9698; 341400,31.0474; 341700,31.0978; 342000,31.0808; 342300,31.0038; 342600,30.8926; 342900,30.7642; 343200,30.85; 343500,30.7528; 343800,30.6798; 344100,30.7104; 344400,30.6204;
        344700,30.2246; 345000,30.0274; 345300,30.0834; 345600,29.4006; 345900,29.355; 346200,29.4514; 346500,29.3236; 346800,29.2096; 347100,29.1092; 347400,28.9902; 347700,28.8928; 348000,28.8028;
        348300,28.6832; 348600,28.4318; 348900,28.161; 349200,28.2096; 349500,28.1404; 349800,28.189; 350100,28.1464; 350400,27.9614; 350700,27.9612; 351000,27.9252; 351300,27.7624; 351600,27.627;
        351900,27.5604; 352200,27.4996; 352500,27.4826; 352800,27.4972; 353100,27.2968; 353400,27.1774; 353700,27.339; 354000,27.677; 354300,27.3172; 354600,26.5102; 354900,26.3106; 355200,25.713;
        355500,25.794; 355800,25.7412; 356100,25.745; 356400,25.9798; 356700,25.8766; 357000,25.5794; 357300,25.3784; 357600,25.4738; 357900,25.4512; 358200,25.4266; 358500,25.3884; 358800,25.423;
        359100,25.5666; 359400,25.4352; 359700,25.44; 360000,25.5028; 360300,25.5782; 360600,25.5262; 360900,25.5908; 361200,25.611; 361500,25.6964; 361800,25.813; 362100,25.7666; 362400,25.7754;
        362700,25.8204; 363000,26.0132; 363300,26.1748; 363600,26.0388; 363900,25.867; 364200,25.6552; 364500,25.5558; 364800,25.5952; 365100,25.7004; 365400,25.7978; 365700,25.7776; 366000,25.7604;
        366300,25.719; 366600,25.6318; 366900,25.554; 367200,25.3834; 367500,25.2672; 367800,25.2434; 368100,25.2152; 368400,25.1934; 368700,25.2826; 369000,25.2468; 369300,25.1896; 369600,25.1944;
        369900,25.198; 370200,25.2632; 370500,25.2652; 370800,25.2602; 371100,25.3032; 371400,25.491; 371700,25.5998; 372000,25.651; 372300,25.6804; 372600,25.7678; 372900,25.7894; 373200,25.8036;
        373500,25.8714; 373800,26.0022; 374100,26.18; 374400,26.4924; 374700,26.7968; 375000,26.8882; 375300,27.1072; 375600,27.3586; 375900,27.6708; 376200,27.6596; 376500,27.4348; 376800,27.675;
        377100,27.9566; 377400,28.3774; 377700,28.759; 378000,29.021; 378300,30.0522; 378600,30.5342; 378900,30.989; 379200,30.5; 379500,30.2176; 379800,29.9102; 380100,30.3972; 380400,31.2708;
        380700,32.539; 381000,32.3298; 381300,32.7458; 381600,32.4038; 381900,32.203; 382200,32.8778; 382500,33.677; 382800,34.1912; 383100,33.893; 383400,32.7198; 383700,32.2886; 384000,32.1938;
        384300,32.3686; 384600,32.5906; 384900,32.5056; 385200,32.861; 385500,32.4926; 385800,33.3972; 386100,33.2042; 386400,32.7976; 386700,34.2818; 387000,33.4544; 387300,33.9256; 387600,33.34;
        387900,33.6344; 388200,33.6156; 388500,34.7692; 388800,34.0044; 389100,34.5994; 389400,33.8946; 389700,34.2424; 390000,34.2636; 390300,34.5622; 390600,35.8174; 390900,34.5878; 391200,34.3118;
        391500,35.9132; 391800,36.186; 392100,34.63; 392400,34.7178; 392700,34.6562; 393000,35.395; 393300,35.0094; 393600,35.6738; 393900,35.3304; 394200,35.3606; 394500,34.9654; 394800,35.7408;
        395100,35.6066; 395400,35.6876; 395700,35.6358; 396000,35.7348; 396300,36.145; 396600,35.6772; 396900,35.7908; 397200,35.9754; 397500,35.7698; 397800,36.1872; 398100,36.0708; 398400,36.2324;
        398700,36.3046; 399000,35.9292; 399300,36.5602; 399600,36.3588; 399900,36.2664; 400200,36.7214; 400500,36.5918; 400800,36.5244; 401100,36.5928; 401400,36.4648; 401700,36.8042; 402000,36.8682;
        402300,36.5148; 402600,36.7806; 402900,36.7528; 403200,37.0504; 403500,36.8206; 403800,36.4766; 404100,36.7398; 404400,36.4594; 404700,36.855; 405000,36.7282; 405300,36.7704; 405600,36.5018;
        405900,36.8914; 406200,36.8166; 406500,36.8484; 406800,36.9856; 407100,36.8746; 407400,36.9346; 407700,37.0868; 408000,37.2504; 408300,36.9038; 408600,36.6974; 408900,36.8586; 409200,36.4176;
        409500,36.6636; 409800,37.015; 410100,37.0356; 410400,36.7854; 410700,36.7526; 411000,36.7956; 411300,36.7286; 411600,36.8256; 411900,36.88; 412200,36.7116; 412500,36.6376; 412800,36.599;
        413100,36.5094; 413400,36.4128; 413700,36.3298; 414000,36.267; 414300,36.4962; 414600,36.3402; 414900,36.3766; 415200,36.2022; 415500,36.1798; 415800,36.1952; 416100,36.0868; 416400,35.9736;
        416700,35.7174; 417000,35.6826; 417300,35.4818; 417600,35.3898; 417900,35.2748; 418200,35.0096; 418500,34.6334; 418800,34.649; 419100,34.5538; 419400,34.3572; 419700,34.215; 420000,33.9904;
        420300,33.665; 420600,33.4582; 420900,33.4512; 421200,33.314; 421500,33.1818; 421800,33.0276; 422100,32.9162; 422400,32.8114; 422700,32.6632; 423000,32.5374; 423300,32.5274; 423600,32.2344;
        423900,32.1188; 424200,31.9818; 424500,31.9092; 424800,31.8542; 425100,31.8938; 425400,31.9952; 425700,31.8578; 426000,31.7144; 426300,31.6202; 426600,31.6052; 426900,31.5874; 427200,31.5176;
        427500,31.4442; 427800,31.4342; 428100,31.2772; 428400,31.1092; 428700,31.1408; 429000,31.0612; 429300,31.0236; 429600,31.023; 429900,30.835; 430200,30.655; 430500,30.4936; 430800,30.4166;
        431100,30.339; 431400,30.356; 431700,30.2382; 432000,30.0808; 432300,29.8476; 432600,29.7356; 432900,29.648; 433200,29.5024; 433500,29.4168; 433800,29.3458; 434100,29.2364; 434400,29.1972;
        434700,29.1312; 435000,28.9412; 435300,28.8116; 435600,28.9196; 435900,28.9066; 436200,28.8008; 436500,28.7094; 436800,28.5358; 437100,28.4116; 437400,28.2836; 437700,28.2262; 438000,28.225;
        438300,28.2874; 438600,28.2554; 438900,28.3246; 439200,28.3044; 439500,28.1782; 439800,28.1196; 440100,28.1534; 440400,28.0098; 440700,27.972; 441000,27.7864; 441300,27.7304; 441600,27.8242;
        441900,27.8838; 442200,27.741; 442500,27.6944; 442800,27.622; 443100,27.5422; 443400,27.4848; 443700,27.3932; 444000,27.319; 444300,27.3252; 444600,27.2822; 444900,27.2066; 445200,26.935;
        445500,26.9138; 445800,26.9046; 446100,26.9712; 446400,27.0606; 446700,27.0916; 447000,27.0708; 447300,26.8608; 447600,27.0492; 447900,27.1244; 448200,27.1188; 448500,26.978; 448800,26.91;
        449100,26.9372; 449400,26.8242; 449700,26.6076; 450000,26.5294; 450300,25.8954; 450600,25.7712; 450900,25.7138; 451200,25.887; 451500,26.0084; 451800,26.0386; 452100,25.9032; 452400,25.5072;
        452700,25.3744; 453000,25.5018; 453300,25.5892; 453600,25.5884; 453900,25.6912; 454200,25.8142; 454500,25.9956; 454800,25.8608; 455100,25.7704; 455400,25.902; 455700,25.582; 456000,25.7058;
        456300,26.0394; 456600,26.357; 456900,26.6626; 457200,26.8998; 457500,27.1934; 457800,27.0906; 458100,27.081; 458400,27.072; 458700,27.203; 459000,27.268; 459300,27.2948; 459600,27.3856;
        459900,27.5288; 460200,27.5904; 460500,27.6422; 460800,27.9722; 461100,27.971; 461400,28.0598; 461700,28.4924; 462000,28.6306; 462300,28.8136; 462600,30.0446; 462900,30.0926; 463200,30.4384;
        463500,30.3442; 463800,30.6076; 464100,30.3748; 464400,30.2942; 464700,30.162; 465000,30.711; 465300,30.3828; 465600,31.9936; 465900,32.682; 466200,32.5302; 466500,31.6388; 466800,32.8104;
        467100,32.68; 467400,32.6536; 467700,32.8636; 468000,32.6966; 468300,32.0468; 468600,31.9598; 468900,32.284; 469200,32.2774; 469500,33.2348; 469800,33.0232; 470100,33.0864; 470400,33.692;
        470700,34.5182; 471000,34.2962; 471300,33.5154; 471600,33.4028; 471900,33.5276; 472200,34.6428; 472500,33.8098; 472800,34.851; 473100,34.3228; 473400,34.311; 473700,34.1846; 474000,34.4028;
        474300,35.8392; 474600,35.4802; 474900,35.9112; 475200,35.0064; 475500,35.9552; 475800,35.3912; 476100,35.7166; 476400,35.829; 476700,35.6904; 477000,36.0488; 477300,35.7828; 477600,36.2816;
        477900,36.6642; 478200,36.425; 478500,36.5026; 478800,36.8722; 479100,36.396; 479400,37.4934; 479700,36.4122; 480000,36.4842; 480300,35.2982; 480600,35.6302; 480900,35.1872; 481200,35.4836;
        481500,35.024; 481800,35.434; 482100,36.515; 482400,37.5462; 482700,36.8086; 483000,36.654; 483300,36.7768; 483600,36.4176; 483900,36.8102; 484200,36.8496; 484500,37.7182; 484800,37.2558;
        485100,36.7708; 485400,37.833; 485700,36.4198; 486000,36.562; 486300,37.028; 486600,37.1322; 486900,36.047; 487200,36.9592; 487500,36.5978; 487800,37.5134; 488100,36.5692; 488400,36.902;
        488700,37.1372; 489000,37.9806; 489300,38.1714; 489600,38.3056; 489900,37.3852; 490200,37.752; 490500,37.8028; 490800,37.4674; 491100,37.4958; 491400,37.641; 491700,37.3796; 492000,38.1766;
        492300,37.4286; 492600,37.2768; 492900,37.003; 493200,36.8432; 493500,36.7504; 493800,36.7808; 494100,36.594; 494400,37.0616; 494700,36.8102; 495000,36.6896; 495300,37.1974; 495600,36.896;
        495900,36.9274; 496200,36.7694; 496500,36.8938; 496800,37.0392; 497100,36.9562; 497400,36.631; 497700,36.6504; 498000,36.5098; 498300,36.6102; 498600,36.796; 498900,36.6292; 499200,36.456;
        499500,36.4146; 499800,36.5926; 500100,36.3164; 500400,36.4216; 500700,36.2612; 501000,36.0856; 501300,36.0074; 501600,36.0414; 501900,35.963; 502200,35.93; 502500,35.7618; 502800,35.7902;
        503100,35.7298; 503400,35.7602; 503700,35.822; 504000,35.8838; 504300,35.8092; 504600,35.8048; 504900,35.8494; 505200,35.5456; 505500,35.3046; 505800,34.5374; 506100,34.2522; 506400,34.0174;
        506700,33.77; 507000,33.6688; 507300,33.4386; 507600,33.2646; 507900,33.0046; 508200,32.8966; 508500,32.69; 508800,32.5386; 509100,32.5078; 509400,32.4062; 509700,32.338; 510000,32.2582;
        510300,32.121; 510600,32.0098; 510900,32.0192; 511200,32.0878; 511500,31.9102; 511800,31.886; 512100,31.7934; 512400,31.6192; 512700,31.4162; 513000,31.3402; 513300,31.2496; 513600,31.0052;
        513900,30.9138; 514200,30.8686; 514500,30.7128; 514800,30.5832; 515100,30.4122; 515400,30.2854; 515700,30.255; 516000,30.3872; 516300,30.3646; 516600,30.3334; 516900,30.3058; 517200,30.3516;
        517500,30.4248; 517800,30.3208; 518100,30.338; 518400,30.458; 518700,30.4794; 519000,30.8172; 519300,31.297; 519600,31.434; 519900,31.3456; 520200,31.1228; 520500,30.8306; 520800,30.7758;
        521100,30.7512; 521400,30.654; 521700,30.5926; 522000,30.2868; 522300,29.91; 522600,29.738; 522900,30.023; 523200,30.175; 523500,30.271; 523800,30.1772; 524100,29.9696; 524400,29.7988; 524700,
        29.58; 525000,29.4314; 525300,29.2462; 525600,28.8308; 525900,28.5568; 526200,28.4234; 526500,28.291; 526800,28.2698; 527100,28.2012; 527400,28.0152; 527700,27.8998; 528000,27.6446; 528300,
        27.3298; 528600,27.4064; 528900,27.7242; 529200,27.9048; 529500,27.8498; 529800,28.0058; 530100,28.1064; 530400,28.1372; 530700,28.1402; 531000,28.1562; 531300,28.1438; 531600,28.1376; 531900,
        28.1056; 532200,28.0952; 532500,27.9426; 532800,27.7876; 533100,27.7234; 533400,27.615; 533700,27.538; 534000,27.3998; 534300,27.1794; 534600,26.963; 534900,26.8236; 535200,26.7646; 535500,
        26.8724; 535800,26.8888; 536100,26.9546; 536400,26.7412; 536700,26.3962; 537000,26.1458; 537300,26.0116; 537600,25.8872; 537900,25.6748; 538200,25.5144; 538500,25.5512; 538800,25.6894; 539100,
        25.8536; 539400,26.0438; 539700,26.2522; 540000,26.5466; 540300,26.6854; 540600,26.6988; 540900,26.788; 541200,26.8666; 541500,27.0112; 541800,27.1674; 542100,27.4066; 542400,27.5246; 542700,
        27.452; 543000,27.1394; 543300,27.1674; 543600,27.3714; 543900,27.651; 544200,27.602; 544500,28.0528; 544800,28.3212; 545100,28.4394; 545400,28.5822; 545700,28.5712; 546000,29.2306; 546300,
        29.1588; 546600,29.2672; 546900,29.65; 547200,29.528; 547500,29.0534; 547800,29.0608; 548100,29.0928; 548400,29.4164; 548700,29.1756; 549000,29.3474; 549300,29.3606; 549600,29.337; 549900,
        29.7738; 550200,29.7766; 550500,29.9444; 550800,29.2772; 551100,29.575; 551400,29.8912; 551700,30.0646; 552000,30.5612; 552300,30.4056; 552600,30.0638; 552900,31.0686; 553200,30.4414; 553500,
        30.7048; 553800,31.15; 554100,30.941; 554400,30.3346; 554700,30.3082; 555000,30.9894; 555300,31.418; 555600,30.7834; 555900,30.9312; 556200,30.7462; 556500,31.4086; 556800,31.0212; 557100,
        31.455; 557400,31.8344; 557700,32.2252; 558000,31.8978; 558300,31.238; 558600,31.0054; 558900,30.5502; 559200,30.234; 559500,30.153; 559800,29.9846; 560100,29.9514; 560400,30.2832; 560700,
        30.1676; 561000,30.538; 561300,30.6852; 561600,30.9414; 561900,30.7966; 562200,30.9764; 562500,31.0594; 562800,31.0482; 563100,30.9814; 563400,31.1244; 563700,31.5166; 564000,31.7874; 564300,
        32.6696; 564600,33.1048; 564900,33.1634; 565200,33.3042; 565500,33.6656; 565800,33.2822; 566100,32.6452; 566400,32.7466; 566700,32.598; 567000,32.5718; 567300,32.5238; 567600,32.1366; 567900,
        32.2294; 568200,32.7198; 568500,32.567; 568800,32.9876; 569100,33.9214; 569400,33.6362; 569700,33.9468; 570000,34.5462; 570300,34.4858; 570600,34.3598; 570900,35.141; 571200,35.2038; 571500,
        34.8878; 571800,34.5826; 572100,33.5534; 572400,33.6406; 572700,34.2424; 573000,34.9184; 573300,34.32; 573600,34.4468; 573900,34.9254; 574200,35.177; 574500,34.704; 574800,35.1864; 575100,
        35.5112; 575400,36.4822; 575700,37.235; 576000,37.4244; 576300,36.8582; 576600,35.9742; 576900,34.9144; 577200,35.57; 577500,35.1696; 577800,34.7584; 578100,35.7548; 578400,36.2076; 578700,
        36.1062; 579000,36.4678; 579300,35.813; 579600,36.4692; 579900,36.1412; 580200,36.7182; 580500,35.608; 580800,35.349; 581100,35.0348; 581400,34.6186; 581700,34.8378; 582000,34.7066; 582300,
        34.3978; 582600,34.1604; 582900,34.2228; 583200,34.143; 583500,33.9854; 583800,34.0812; 584100,34.134; 584400,34.0556; 584700,34.237; 585000,34.1826; 585300,34.1236; 585600,34.1086; 585900,
        33.966; 586200,33.6564; 586500,33.6502; 586800,33.538; 587100,33.3176; 587400,33.2088; 587700,33.1188; 588000,33.035; 588300,32.8956; 588600,32.8364; 588900,32.526; 589200,31.8564; 589500,
        31.4822; 589800,31.2072; 590100,30.9292; 590400,30.5746; 590700,30.2254; 591000,30.0228; 591300,29.77; 591600,29.4988; 591900,29.3056; 592200,29.1468; 592500,29.0056; 592800,28.9188; 593100,
        28.9264; 593400,28.936; 593700,29.0184; 594000,29.073; 594300,29.269; 594600,29.6094; 594900,29.876; 595200,29.875; 595500,29.6554; 595800,29.7254; 596100,29.8774; 596400,29.9724; 596700,
        30.0044; 597000,29.9282; 597300,29.9514; 597600,29.9038; 597900,29.4382; 598200,29.2686; 598500,29.0662; 598800,28.7898; 599100,28.7022; 599400,28.5194; 599700,28.6812; 600000,28.8606; 600300,
        28.8022; 600600,28.7222; 600900,28.7662; 601200,28.8296; 601500,28.8096; 601800,28.8088; 602100,28.779; 602400,28.4408; 602700,28.435; 603000,28.5472; 603300,28.4026; 603600,28.4736; 603900,
        28.4028; 604200,28.3984; 604500,28.38; 604800,28.3048; 605100,28.1712; 605400,28.0554; 605700,28.0854; 606000,28.0008; 606300,27.8956; 606600,27.6936; 606900,27.5422; 607200,27.529; 607500,
        27.4296; 607800,27.3946; 608100,27.393; 608400,27.4292; 608700,27.4196; 609000,27.4334; 609300,27.4162; 609600,27.4124; 609900,27.3496; 610200,27.4284; 610500,27.4814; 610800,27.4576; 611100,
        26.981; 611400,26.8616; 611700,27.229; 612000,27.5762; 612300,27.5832; 612600,27.6378; 612900,27.5974; 613200,27.5008; 613500,27.36; 613800,27.2414; 614100,27.1562; 614400,27.1222; 614700,
        27.1596; 615000,27.1324; 615300,27.0388; 615600,26.9848; 615900,26.9468; 616200,26.9994; 616500,26.932; 616800,26.948; 617100,27.0224; 617400,26.9884; 617700,26.9304; 618000,26.8382; 618300,
        27.0266; 618600,27.1324; 618900,27.1632; 619200,27.1086; 619500,26.9356; 619800,26.8204; 620100,27.026; 620400,27.0718; 620700,27.0212; 621000,27.0042; 621300,27.2752; 621600,27.2918; 621900,
        27.2658; 622200,26.1606; 622500,25.7352; 622800,25.3978; 623100,25.207; 623400,25.18; 623700,25.0658; 624000,24.865; 624300,24.739; 624600,24.7306; 624900,24.4946; 625200,24.4576; 625500,
        24.3628; 625800,24.2724; 626100,24.2058; 626400,24.1762; 626700,24.2846; 627000,24.3238; 627300,24.2202; 627600,24.3738; 627900,24.5204; 628200,24.6268; 628500,24.868; 628800,25.0592; 629100,
        25.1452; 629400,25.4; 629700,25.5864; 630000,25.6792; 630300,25.7516; 630600,25.8794; 630900,26.0544; 631200,26.0278; 631500,26.0312; 631800,25.8474; 632100,25.681; 632400,25.5686; 632700,
        25.5074; 633000,25.5576; 633300,25.6886; 633600,25.7728; 633900,25.8958; 634200,25.96; 634500,25.9418; 634800,25.6404; 635100,25.468; 635400,25.278; 635700,25.2988; 636000,25.306; 636300,
        25.307; 636600,25.3974; 636900,25.4424; 637200,25.5516; 637500,25.767; 637800,25.9928; 638100,26.248; 638400,26.4544; 638700,26.7612; 639000,26.9122; 639300,27.0952; 639600,27.3436; 639900,
        27.8682; 640200,27.7782; 640500,27.977; 640800,28.598; 641100,29.9516; 641400,29.3866; 641700,29.789; 642000,30.6676; 642300,31.0096; 642600,30.2462; 642900,30.4758; 643200,31.0288; 643500,
        31.3758; 643800,31.0634; 644100,32.0342; 644400,32.2882; 644700,32.3362; 645000,31.9214; 645300,31.691; 645600,32.7866; 645900,31.503; 646200,32.7254; 646500,31.9132; 646800,31.8252; 647100,
        32.1832; 647400,32.8242; 647700,32.1328; 648000,32.8056; 648300,33.342; 648600,32.4038; 648900,32.9004; 649200,31.717; 649500,32.2334; 649800,31.9376; 650100,31.5952; 650400,32.3476; 650700,
        32.346; 651000,31.9764; 651300,31.8532; 651600,31.2802; 651900,32.1752; 652200,31.9886; 652500,32.0772; 652800,31.9586; 653100,32.293; 653400,32.6192; 653700,31.794; 654000,32.3556; 654300,
        31.9272; 654600,33.241; 654900,34.6548; 655200,32.4618; 655500,31.6904; 655800,32.5476; 656100,33.2574; 656400,33.2364; 656700,33.3314; 657000,33.954; 657300,33.6152; 657600,33.394; 657900,
        33.044; 658200,34.3138; 658500,34.0892; 658800,34.7874; 659100,34.2618; 659400,34.3366; 659700,34.436; 660000,35.3202; 660300,34.9386; 660600,33.5666; 660900,33.7; 661200,34.612; 661500,
        33.7554; 661800,35.516; 662100,34.007; 662400,33.7452; 662700,33.5252; 663000,33.6748; 663300,33.6746; 663600,34.1512; 663900,33.747; 664200,33.5516; 664500,33.961; 664800,34.8108; 665100,
        34.3102; 665400,33.9016; 665700,33.9798; 666000,33.7892; 666300,33.6272; 666600,33.4726; 666900,33.6534; 667200,34.5834; 667500,34.0894; 667800,33.6278; 668100,34.366; 668400,34.0714; 668700,
        34.1058; 669000,34.315; 669300,34.295; 669600,33.6554; 669900,33.9652; 670200,34.2652; 670500,34.366; 670800,34.025; 671100,33.7866; 671400,34.368; 671700,34.682; 672000,34.7246; 672300,
        34.6766; 672600,34.4792; 672900,34.5584; 673200,34.3386; 673500,34.5248; 673800,34.6762; 674100,34.1938; 674400,34.0478; 674700,34.043; 675000,33.8554; 675300,33.792; 675600,33.6158; 675900,
        33.7016; 676200,33.5396; 676500,33.0678; 676800,31.9722; 677100,31.8174; 677400,31.6004; 677700,31.4388; 678000,31.141; 678300,30.8964; 678600,30.7124; 678900,30.698; 679200,30.4848; 679500,
        30.32; 679800,30.2558; 680100,30.1842; 680400,30.0126; 680700,29.7888; 681000,29.6076; 681300,29.4582; 681600,29.2666; 681900,29.0668; 682200,28.9276; 682500,28.7432; 682800,28.5196; 683100,
        28.4074; 683400,28.3182; 683700,28.2762; 684000,28.2698; 684300,28.2208; 684600,28.0158; 684900,27.8154; 685200,27.682; 685500,27.5884; 685800,27.4696; 686100,27.3746; 686400,27.3516; 686700,
        27.2564; 687000,27.253; 687300,27.1814; 687600,27.0562; 687900,27.0482; 688200,27.0598; 688500,27.066; 688800,27.0604; 689100,26.8978; 689400,26.872; 689700,26.8474; 690000,26.7986; 690300,
        26.7632; 690600,26.6628; 690900,26.5688; 691200,26.532])
    annotation (Placement(transformation(extent={{-86,-45},{-66,-25}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[172800,0; 173100,0; 173400,0; 173700,0; 174000,0; 174300,0; 174600,0; 174900,0; 175200,0; 175500,0; 175800,0; 176100,0; 176400,0;
        176700,0; 177000,0; 177300,0; 177600,0; 177900,0; 178200,0; 178500,0; 178800,0; 179100,0; 179400,0; 179700,0; 180000,0; 180300,0; 180600,0; 180900,0; 181200,0; 181500,0; 181800,0; 182100,0;
        182400,0; 182700,0; 183000,0; 183300,0; 183600,0; 183900,0; 184200,0; 184500,0; 184800,0; 185100,0; 185400,0; 185700,0; 186000,0; 186300,0; 186600,0; 186900,0; 187200,0; 187500,0; 187800,0;
        188100,0; 188400,0; 188700,0; 189000,0; 189300,0; 189600,0; 189900,0; 190200,0; 190500,0; 190800,0; 191100,0; 191400,0; 191700,0; 192000,0; 192300,0; 192600,0; 192900,0; 193200,0; 193500,0;
        193800,0; 194100,0; 194400,0; 194700,0; 195000,0; 195300,0; 195600,0; 195900,0; 196200,0; 196500,0; 196800,0; 197100,0; 197400,0; 197700,0; 198000,0; 198300,0; 198600,0; 198900,0; 199200,0;
        199500,0; 199800,0; 200100,0; 200400,0; 200700,0; 201000,0; 201300,0; 201600,0; 201900,0; 202200,0; 202500,0; 202800,0; 203100,0; 203400,0; 203700,0; 204000,0; 204300,0; 204600,0; 204900,0;
        205200,0; 205500,0; 205800,0; 206100,0; 206400,0; 206700,0; 207000,0; 207300,0; 207600,0; 207900,0; 208200,0; 208500,0; 208800,0.173240722; 209100,0.254590278; 209400,0.254099556; 209700,
        0.251703722; 210000,0.249259222; 210300,0.248689833; 210600,0.248155111; 210900,0.245719944; 211200,0.236782389; 211500,0.227634278; 211800,0.215726889; 212100,0.204298556; 212400,0.198865778;
        212700,0.183574056; 213000,0.172490722; 213300,0.169243111; 213600,0.169259222; 213900,0.168111111; 214200,0.164009278; 214500,0.168953722; 214800,0.168421278; 215100,0.161719889; 215400,
        0.168587944; 215700,0.164669; 216000,0.164465278; 216300,0.168456; 216600,0.160780167; 216900,0.167317222; 217200,0.164949056; 217500,0.162875; 217800,0.168194444; 218100,0.160201333; 218400,
        0.1669375; 218700,0.167067111; 219000,0.159488444; 219300,0.168081056; 219600,0.163863444; 219900,0.163240722; 220200,0.167902722; 220500,0.159391222; 220800,0.167840278; 221100,0.163576444;
        221400,0.162682889; 221700,0.168106444; 222000,0.159544; 222300,0.166780111; 222600,0.164425944; 222900,0.161150444; 223200,0.168187556; 223500,0.160277778; 223800,0.164245333; 224100,
        0.166462944; 224400,0.159240778; 224700,0.167918944; 225000,0.1625625; 225300,0.161493; 225600,0.168111111; 225900,0.159935222; 226200,0.164294056; 226500,0.166333333; 226800,0.159349556;
        227100,0.167849611; 227400,0.162965333; 227700,0.162125; 228000,0.168307778; 228300,0.160076389; 228600,0.165398111; 228900,0.165912; 229200,0.160169056; 229500,0.168375; 229800,0.161870389;
        230100,0.163539389; 230400,0.167571778; 230700,0.159463; 231000,0.165532389; 231300,0.165567111; 231600,0.166648167; 231900,0.168342556; 232200,0.168372667; 232500,0.168331056; 232800,
        0.168442111; 233100,0.165185167; 233400,0.164335667; 233700,0.168305556; 234000,0.163916667; 234300,0.1644745; 234600,0.1682685; 234900,0.161044; 235200,0.167189833; 235500,0.1654885; 235800,
        0.161997722; 236100,0.168148167; 236400,0.161923667; 236700,0.164053222; 237000,0.1673935; 237300,0.159300944; 237600,0.167729167; 237900,0.163902778; 238200,0.161530111; 238500,0.168201389;
        238800,0.161127333; 239100,0.164745389; 239400,0.166847278; 239700,0.159335611; 240000,0.167962944; 240300,0.164069444; 240600,0.161259278; 240900,0.168104167; 241200,0.160662056; 241500,
        0.163689833; 241800,0.167361111; 242100,0.159307944; 242400,0.165622722; 242700,0.1650625; 243000,0.159212944; 243300,0.166782389; 243600,0.163805556; 243900,0.158983778; 244200,0.167564778;
        244500,0.162548667; 244800,0.077844889; 245100,0; 245400,0; 245700,0; 246000,0; 246300,0; 246600,0; 246900,0; 247200,0; 247500,0; 247800,0; 248100,0; 248400,0; 248700,0; 249000,0; 249300,0;
        249600,0; 249900,0; 250200,0; 250500,0; 250800,0; 251100,0; 251400,0; 251700,0; 252000,0; 252300,0; 252600,0; 252900,0; 253200,0; 253500,0; 253800,0; 254100,0; 254400,0; 254700,0; 255000,0;
        255300,0; 255600,0; 255900,0; 256200,0; 256500,0; 256800,0; 257100,0; 257400,0; 257700,0; 258000,0; 258300,0; 258600,0; 258900,0; 259200,0; 259500,0; 259800,0; 260100,0; 260400,0; 260700,0;
        261000,0; 261300,0; 261600,0; 261900,0; 262200,0; 262500,0; 262800,0; 263100,0; 263400,0; 263700,0; 264000,0; 264300,0; 264600,0; 264900,0; 265200,0; 265500,0; 265800,0; 266100,0; 266400,0;
        266700,0; 267000,0; 267300,0; 267600,0; 267900,0; 268200,0; 268500,0; 268800,0; 269100,0; 269400,0; 269700,0; 270000,0; 270300,0; 270600,0; 270900,0; 271200,0; 271500,0; 271800,0; 272100,0;
        272400,0; 272700,0; 273000,0; 273300,0; 273600,0; 273900,0; 274200,0; 274500,0; 274800,0; 275100,0; 275400,0; 275700,0; 276000,0; 276300,0; 276600,0; 276900,0; 277200,0; 277500,0; 277800,0;
        278100,0; 278400,0; 278700,0; 279000,0; 279300,0; 279600,0; 279900,0; 280200,0; 280500,0; 280800,0; 281100,0; 281400,0; 281700,0; 282000,0; 282300,0; 282600,0; 282900,0; 283200,0; 283500,0;
        283800,0; 284100,0; 284400,0; 284700,0; 285000,0; 285300,0; 285600,0; 285900,0; 286200,0; 286500,0; 286800,0; 287100,0; 287400,0; 287700,0; 288000,0; 288300,0; 288600,0; 288900,0; 289200,0;
        289500,0; 289800,0; 290100,0; 290400,0; 290700,0; 291000,0; 291300,0; 291600,0; 291900,0; 292200,0; 292500,0; 292800,0; 293100,0; 293400,0; 293700,0; 294000,0; 294300,0; 294600,0; 294900,0;
        295200,0.173710611; 295500,0.251210667; 295800,0.255094833; 296100,0.253979167; 296400,0.252905056; 296700,0.2528125; 297000,0.253206; 297300,0.247287056; 297600,0.2313935; 297900,0.230995333;
        298200,0.228946778; 298500,0.219937556; 298800,0.205636611; 299100,0.2000555; 299400,0.182358778; 299700,0.174754667; 300000,0.169418944; 300300,0.169384222; 300600,0.169245389; 300900,
        0.169213; 301200,0.169111056; 301500,0.166337944; 301800,0.165412056; 302100,0.165409778; 302400,0.165298611; 302700,0.165291722; 303000,0.165233778; 303300,0.165106444; 303600,0.164252333;
        303900,0.159210667; 304200,0.165055556; 304500,0.164965222; 304800,0.158469944; 305100,0.164993056; 305400,0.165041667; 305700,0.158379611; 306000,0.164291667; 306300,0.164932889; 306600,
        0.158500056; 306900,0.164099556; 307200,0.164131944; 307500,0.159381944; 307800,0.1648565; 308100,0.164939833; 308400,0.164895833; 308700,0.164956056; 309000,0.164925944; 309300,0.164942111;
        309600,0.1649375; 309900,0.165085611; 310200,0.164979167; 310500,0.165069444; 310800,0.165115722; 311100,0.165057889; 311400,0.165030056; 311700,0.165092611; 312000,0.165094833; 312300,
        0.159236167; 312600,0.164189833; 312900,0.165141222; 313200,0.158300889; 313500,0.163756944; 313800,0.165053167; 314100,0.158025444; 314400,0.164997667; 314700,0.165118056; 315000,0.165122722;
        315300,0.165125; 315600,0.165171278; 315900,0.165164389; 316200,0.165287; 316500,0.165263889; 316800,0.165287; 317100,0.165291667; 317400,0.165344944; 317700,0.160321722; 318000,0.163368111;
        318300,0.1653195; 318600,0.165372667; 318900,0.165393556; 319200,0.165368056; 319500,0.165280111; 319800,0.165347222; 320100,0.165326389; 320400,0.165402833; 320700,0.165400444; 321000,
        0.158537111; 321300,0.165226833; 321600,0.165219889; 321900,0.160453667; 322200,0.163108778; 322500,0.165120389; 322800,0.160169; 323100,0.163046278; 323400,0.164981444; 323700,0.157370389;
        324000,0.165027833; 324300,0.161777778; 324600,0.160388833; 324900,0.164840222; 325200,0.157101833; 325500,0.164111167; 325800,0.162208333; 326100,0.159124944; 326400,0.164877333; 326700,
        0.157865722; 327000,0.162916722; 327300,0.162530111; 327600,0.157773167; 327900,0.164745333; 328200,0.159296278; 328500,0.160807889; 328800,0.163118; 329100,0.157122667; 329400,0.164733722;
        329700,0.158831; 330000,0.160472222; 330300,0.163060167; 330600,0.156071778; 330900,0.164268556; 331200,0.078171278; 331500,0; 331800,0; 332100,0; 332400,0; 332700,0; 333000,0; 333300,0;
        333600,0; 333900,0; 334200,0; 334500,0; 334800,0; 335100,0; 335400,0; 335700,0; 336000,0; 336300,0; 336600,0; 336900,0; 337200,0; 337500,0; 337800,0; 338100,0; 338400,0; 338700,0; 339000,0;
        339300,0; 339600,0; 339900,0; 340200,0; 340500,0; 340800,0; 341100,0; 341400,0; 341700,0; 342000,0; 342300,0; 342600,0; 342900,0; 343200,0; 343500,0; 343800,0; 344100,0; 344400,0; 344700,0;
        345000,0; 345300,0; 345600,0; 345900,0; 346200,0; 346500,0; 346800,0; 347100,0; 347400,0; 347700,0; 348000,0; 348300,0; 348600,0; 348900,0; 349200,0; 349500,0; 349800,0; 350100,0; 350400,0;
        350700,0; 351000,0; 351300,0; 351600,0; 351900,0; 352200,0; 352500,0; 352800,0; 353100,0; 353400,0; 353700,0; 354000,0; 354300,0; 354600,0; 354900,0; 355200,0; 355500,0; 355800,0; 356100,0;
        356400,0; 356700,0; 357000,0; 357300,0; 357600,0; 357900,0; 358200,0; 358500,0; 358800,0; 359100,0; 359400,0; 359700,0; 360000,0; 360300,0; 360600,0; 360900,0; 361200,0; 361500,0; 361800,0;
        362100,0; 362400,0; 362700,0; 363000,0; 363300,0; 363600,0; 363900,0; 364200,0; 364500,0; 364800,0; 365100,0; 365400,0; 365700,0; 366000,0; 366300,0; 366600,0; 366900,0; 367200,0; 367500,0;
        367800,0; 368100,0; 368400,0; 368700,0; 369000,0; 369300,0; 369600,0; 369900,0; 370200,0; 370500,0; 370800,0; 371100,0; 371400,0; 371700,0; 372000,0; 372300,0; 372600,0; 372900,0; 373200,0;
        373500,0; 373800,0; 374100,0; 374400,0; 374700,0; 375000,0; 375300,0; 375600,0; 375900,0; 376200,0; 376500,0; 376800,0; 377100,0; 377400,0; 377700,0; 378000,0; 378300,0; 378600,0; 378900,0;
        379200,0; 379500,0; 379800,0; 380100,0; 380400,0; 380700,0; 381000,0; 381300,0; 381600,0.173655056; 381900,0.2596505; 382200,0.258020833; 382500,0.256733833; 382800,0.256381944; 383100,
        0.256055556; 383400,0.248916722; 383700,0.231759278; 384000,0.231439778; 384300,0.228976889; 384600,0.217995389; 384900,0.228298611; 385200,0.233326389; 385500,0.233921222; 385800,0.232629667;
        386100,0.222428278; 386400,0.202888889; 386700,0.185097222; 387000,0.175773111; 387300,0.169199111; 387600,0.168983778; 387900,0.168935167; 388200,0.168775444; 388500,0.168717556; 388800,
        0.168474556; 389100,0.1684745; 389400,0.168381944; 389700,0.1683495; 390000,0.168365722; 390300,0.168238389; 390600,0.168243056; 390900,0.168185167; 391200,0.164462889; 391500,0.165194389;
        391800,0.168185167; 392100,0.1681875; 392400,0.161145833; 392700,0.168115778; 393000,0.168175889; 393300,0.162527833; 393600,0.166805611; 393900,0.168159722; 394200,0.1669375; 394500,
        0.162384222; 394800,0.168101833; 395100,0.168141222; 395400,0.160979167; 395700,0.167909722; 396000,0.168094889; 396300,0.160990722; 396600,0.167717611; 396900,0.167134222; 397200,0.161659778;
        397500,0.168131944; 397800,0.164553278; 398100,0.164435222; 398400,0.168127333; 398700,0.161407389; 399000,0.167037056; 399300,0.167432889; 399600,0.160673611; 399900,0.168182889; 400200,
        0.164476889; 400500,0.164011611; 400800,0.168164333; 401100,0.160858833; 401400,0.1671135; 401700,0.165240722; 402000,0.162949056; 402300,0.168083333; 402600,0.161509278; 402900,0.1662755;
        403200,0.166085611; 403500,0.161465278; 403800,0.168039333; 404100,0.162481444; 404400,0.164891222; 404700,0.167708333; 405000,0.159300944; 405300,0.167953667; 405600,0.165254611; 405900,
        0.161893444; 406200,0.168043944; 406500,0.161476833; 406800,0.164530056; 407100,0.166780111; 407400,0.159479111; 407700,0.167976833; 408000,0.163835667; 408300,0.162289333; 408600,0.168067111;
        408900,0.160402778; 409200,0.164895833; 409500,0.166129667; 409800,0.159460611; 410100,0.168030111; 410400,0.162007; 410700,0.164083333; 411000,0.166944444; 411300,0.159199056; 411600,
        0.167479167; 411900,0.162719944; 412200,0.162169056; 412500,0.167849556; 412800,0.159331; 413100,0.165069444; 413400,0.165064833; 413700,0.159148167; 414000,0.1673055; 414300,0.163078722;
        414600,0.160851778; 414900,0.168006944; 415200,0.1609375; 415500,0.162212889; 415800,0.167798611; 416100,0.159277833; 416400,0.163243111; 416700,0.166664278; 417000,0.159090278; 417300,
        0.162449056; 417600,0.080148167; 417900,0; 418200,0; 418500,0; 418800,0; 419100,0; 419400,0; 419700,0; 420000,0; 420300,0; 420600,0; 420900,0; 421200,0; 421500,0; 421800,0; 422100,0; 422400,0;
        422700,0; 423000,0; 423300,0; 423600,0; 423900,0; 424200,0; 424500,0; 424800,0; 425100,0; 425400,0; 425700,0; 426000,0; 426300,0; 426600,0; 426900,0; 427200,0; 427500,0; 427800,0; 428100,0;
        428400,0; 428700,0; 429000,0; 429300,0; 429600,0; 429900,0; 430200,0; 430500,0; 430800,0; 431100,0; 431400,0; 431700,0; 432000,0; 432300,0; 432600,0; 432900,0; 433200,0; 433500,0; 433800,0;
        434100,0; 434400,0; 434700,0; 435000,0; 435300,0; 435600,0; 435900,0; 436200,0; 436500,0; 436800,0; 437100,0; 437400,0; 437700,0; 438000,0; 438300,0; 438600,0; 438900,0; 439200,0; 439500,0;
        439800,0; 440100,0; 440400,0; 440700,0; 441000,0; 441300,0; 441600,0; 441900,0; 442200,0; 442500,0; 442800,0; 443100,0; 443400,0; 443700,0; 444000,0; 444300,0; 444600,0; 444900,0; 445200,0;
        445500,0; 445800,0; 446100,0; 446400,0; 446700,0; 447000,0; 447300,0; 447600,0; 447900,0; 448200,0; 448500,0; 448800,0; 449100,0; 449400,0; 449700,0; 450000,0; 450300,0; 450600,0; 450900,0;
        451200,0; 451500,0; 451800,0; 452100,0; 452400,0; 452700,0; 453000,0; 453300,0; 453600,0; 453900,0; 454200,0; 454500,0; 454800,0; 455100,0; 455400,0; 455700,0; 456000,0; 456300,0; 456600,0;
        456900,0; 457200,0; 457500,0; 457800,0; 458100,0; 458400,0; 458700,0; 459000,0; 459300,0; 459600,0; 459900,0; 460200,0; 460500,0; 460800,0; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0;
        462600,0; 462900,0; 463200,0; 463500,0; 463800,0; 464100,0; 464400,0; 464700,0; 465000,0; 465300,0; 465600,0; 465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,
        0.174245389; 468300,0.259284722; 468600,0.257789333; 468900,0.255703778; 469200,0.242273111; 469500,0.218324111; 469800,0.215879611; 470100,0.215391222; 470400,0.214988444; 470700,0.214516167;
        471000,0.214243111; 471300,0.209597222; 471600,0.193821722; 471900,0.178717611; 472200,0.166993111; 472500,0.165891222; 472800,0.165736167; 473100,0.165712944; 473400,0.165631889; 473700,
        0.165479167; 474000,0.165379611; 474300,0.165375; 474600,0.165300889; 474900,0.165282444; 475200,0.165148111; 475500,0.165055556; 475800,0.165076389; 476100,0.165050944; 476400,0.164956056;
        476700,0.164574; 477000,0.159099556; 477300,0.164918944; 477600,0.164833389; 477900,0.164912; 478200,0.158606444; 478500,0.164909722; 478800,0.164844944; 479100,0.161169; 479400,0.161585667;
        479700,0.164844889; 480000,0.159750056; 480300,0.163009222; 480600,0.1648125; 480900,0.1595185; 481200,0.163553278; 481500,0.164842667; 481800,0.158569444; 482100,0.164076333; 482400,
        0.164819389; 482700,0.157997667; 483000,0.1645185; 483300,0.164847167; 483600,0.1573565; 483900,0.164824111; 484200,0.162796278; 484500,0.159847278; 484800,0.164870333; 485100,0.163344944;
        485400,0.159405056; 485700,0.164949111; 486000,0.160437444; 486300,0.161722222; 486600,0.164777778; 486900,0.157629667; 487200,0.164877278; 487500,0.160710667; 487800,0.161895833; 488100,
        0.164942111; 488400,0.158370333; 488700,0.163838; 489000,0.164953722; 489300,0.158472222; 489600,0.163337944; 489900,0.164949056; 490200,0.157064833; 490500,0.164914333; 490800,0.161761556;
        491100,0.159930556; 491400,0.164851833; 491700,0.157583333; 492000,0.164092611; 492300,0.161530056; 492600,0.160055556; 492900,0.164803278; 493200,0.156875; 493500,0.164831; 493800,
        0.160210611; 494100,0.161414333; 494400,0.164636611; 494700,0.156613444; 495000,0.164868; 495300,0.160673611; 495600,0.160493; 495900,0.164895833; 496200,0.156652778; 496500,0.164710611;
        496800,0.160509278; 497100,0.160520889; 497400,0.164398111; 497700,0.156368056; 498000,0.164775444; 498300,0.159979167; 498600,0.159761556; 498900,0.164328722; 499200,0.156076389; 499500,
        0.163944444; 499800,0.160282444; 500100,0.159574111; 500400,0.163995389; 500700,0.156083333; 501000,0.163409722; 501300,0.160634278; 501600,0.157745333; 501900,0.164666667; 502200,0.157838;
        502500,0.160854167; 502800,0.16275; 503100,0.156127389; 503400,0.164120333; 503700,0.159034722; 504000,0.075386556; 504300,0; 504600,0; 504900,0; 505200,0; 505500,0; 505800,0; 506100,0;
        506400,0; 506700,0; 507000,0; 507300,0; 507600,0; 507900,0; 508200,0; 508500,0; 508800,0; 509100,0; 509400,0; 509700,0; 510000,0; 510300,0; 510600,0; 510900,0; 511200,0; 511500,0; 511800,0;
        512100,0; 512400,0; 512700,0; 513000,0; 513300,0; 513600,0; 513900,0; 514200,0; 514500,0; 514800,0; 515100,0; 515400,0; 515700,0; 516000,0; 516300,0; 516600,0; 516900,0; 517200,0; 517500,0;
        517800,0; 518100,0; 518400,0; 518700,0; 519000,0; 519300,0; 519600,0; 519900,0; 520200,0; 520500,0; 520800,0; 521100,0; 521400,0; 521700,0; 522000,0; 522300,0; 522600,0; 522900,0; 523200,0;
        523500,0; 523800,0; 524100,0; 524400,0; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0; 526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,0; 528300,0; 528600,0; 528900,0;
        529200,0; 529500,0; 529800,0; 530100,0; 530400,0; 530700,0; 531000,0; 531300,0; 531600,0; 531900,0; 532200,0; 532500,0; 532800,0; 533100,0; 533400,0; 533700,0; 534000,0; 534300,0; 534600,0;
        534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,0; 538200,0; 538500,0; 538800,0; 539100,0; 539400,0; 539700,0; 540000,0; 540300,0;
        540600,0; 540900,0; 541200,0; 541500,0; 541800,0; 542100,0; 542400,0; 542700,0; 543000,0; 543300,0; 543600,0; 543900,0; 544200,0; 544500,0; 544800,0; 545100,0; 545400,0; 545700,0; 546000,0;
        546300,0; 546600,0; 546900,0; 547200,0; 547500,0; 547800,0; 548100,0; 548400,0; 548700,0; 549000,0; 549300,0; 549600,0; 549900,0; 550200,0; 550500,0; 550800,0; 551100,0; 551400,0; 551700,0;
        552000,0; 552300,0; 552600,0; 552900,0; 553200,0; 553500,0; 553800,0; 554100,0; 554400,0.174120333; 554700,0.2597315; 555000,0.257233778; 555300,0.254680556; 555600,0.253583389; 555900,
        0.253453667; 556200,0.253287; 556500,0.252671278; 556800,0.245458333; 557100,0.228921333; 557400,0.220125; 557700,0.230608778; 558000,0.233363444; 558300,0.234238389; 558600,0.233280111;
        558900,0.221935222; 559200,0.205238389; 559500,0.185222222; 559800,0.175381889; 560100,0.169305556; 560400,0.169231444; 560700,0.164280111; 561000,0.167432833; 561300,0.168953722; 561600,
        0.165347222; 561900,0.165092611; 562200,0.168715278; 562500,0.162039333; 562800,0.167597222; 563100,0.166532389; 563400,0.161851889; 563700,0.168451333; 564000,0.161796278; 564300,0.165673611;
        564600,0.165155111; 564900,0.161759278; 565200,0.168231444; 565500,0.160032444; 565800,0.166745333; 566100,0.1638565; 566400,0.162689833; 566700,0.1668495; 567000,0.159199111; 567300,
        0.166833389; 567600,0.163057889; 567900,0.162287; 568200,0.167490778; 568500,0.159189778; 568800,0.166483778; 569100,0.162789333; 569400,0.161118056; 569700,0.167912056; 570000,0.159534778;
        570300,0.164675889; 570600,0.164782444; 570900,0.1595185; 571200,0.168057833; 571500,0.161641167; 571800,0.162502333; 572100,0.168250056; 572400,0.159877333; 572700,0.1658565; 573000,
        0.166004667; 573300,0.160578722; 573600,0.168592611; 573900,0.1619815; 574200,0.163620333; 574500,0.167435222; 574800,0.159713; 575100,0.1666065; 575400,0.165293944; 575700,0.160490667;
        576000,0.168428222; 576300,0.161787056; 576600,0.163083333; 576900,0.167988444; 577200,0.163138833; 577500,0.168342611; 577800,0.166611111; 578100,0.162909722; 578400,0.168208278; 578700,
        0.162923667; 579000,0.165798611; 579300,0.166856444; 579600,0.161622722; 579900,0.168185167; 580200,0.161583333; 580500,0.165983833; 580800,0.164398111; 581100,0.161553278; 581400,0.167898167;
        581700,0.159817111; 582000,0.1665; 582300,0.163213; 582600,0.162710611; 582900,0.166557833; 583200,0.159081056; 583500,0.167756944; 583800,0.161976833; 584100,0.162266167; 584400,0.167483778;
        584700,0.159201389; 585000,0.165196778; 585300,0.164592611; 585600,0.159118111; 585900,0.167090222; 586200,0.162407389; 586500,0.161578722; 586800,0.1675555; 587100,0.159138889; 587400,
        0.164101889; 587700,0.165030111; 588000,0.159071778; 588300,0.166912; 588600,0.162490722; 588900,0.159182889; 589200,0.167740722; 589500,0.161326389; 589800,0.160226833; 590100,0.1677755;
        590400,0.077064833; 590700,0; 591000,0; 591300,0; 591600,0; 591900,0; 592200,0; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0; 594300,0; 594600,0; 594900,0; 595200,0; 595500,0;
        595800,0; 596100,0; 596400,0; 596700,0; 597000,0; 597300,0; 597600,0; 597900,0; 598200,0; 598500,0; 598800,0; 599100,0; 599400,0; 599700,0; 600000,0; 600300,0; 600600,0; 600900,0; 601200,0;
        601500,0; 601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,0; 603600,0; 603900,0; 604200,0; 604500,0; 604800,0; 605100,0; 605400,0; 605700,0; 606000,0; 606300,0; 606600,0; 606900,0;
        607200,0; 607500,0; 607800,0; 608100,0; 608400,0; 608700,0; 609000,0; 609300,0; 609600,0; 609900,0; 610200,0; 610500,0; 610800,0; 611100,0; 611400,0; 611700,0; 612000,0; 612300,0; 612600,0;
        612900,0; 613200,0; 613500,0; 613800,0; 614100,0; 614400,0; 614700,0; 615000,0; 615300,0; 615600,0; 615900,0; 616200,0; 616500,0; 616800,0; 617100,0; 617400,0; 617700,0; 618000,0; 618300,0;
        618600,0; 618900,0; 619200,0; 619500,0; 619800,0; 620100,0; 620400,0; 620700,0; 621000,0; 621300,0; 621600,0; 621900,0; 622200,0; 622500,0; 622800,0; 623100,0; 623400,0; 623700,0; 624000,0;
        624300,0; 624600,0; 624900,0; 625200,0; 625500,0; 625800,0; 626100,0; 626400,0; 626700,0; 627000,0; 627300,0; 627600,0; 627900,0; 628200,0; 628500,0; 628800,0; 629100,0; 629400,0; 629700,0;
        630000,0; 630300,0; 630600,0; 630900,0; 631200,0; 631500,0; 631800,0; 632100,0; 632400,0; 632700,0; 633000,0; 633300,0; 633600,0; 633900,0; 634200,0; 634500,0; 634800,0; 635100,0; 635400,0;
        635700,0; 636000,0; 636300,0; 636600,0; 636900,0; 637200,0; 637500,0; 637800,0; 638100,0; 638400,0; 638700,0; 639000,0; 639300,0; 639600,0; 639900,0; 640200,0; 640500,0; 640800,0.174854167;
        641100,0.260713; 641400,0.257632; 641700,0.256037056; 642000,0.256240778; 642300,0.256092556; 642600,0.253516222; 642900,0.252810111; 643200,0.245472222; 643500,0.228358778; 643800,0.218625;
        644100,0.201386556; 644400,0.183435222; 644700,0.172064833; 645000,0.169294; 645300,0.169157444; 645600,0.169094889; 645900,0.169027778; 646200,0.169037056; 646500,0.168773222; 646800,
        0.165125; 647100,0.165569444; 647400,0.168458278; 647700,0.161298611; 648000,0.168344944; 648300,0.165513889; 648600,0.163381944; 648900,0.168287056; 649200,0.160604111; 649500,0.168273167;
        649800,0.163266222; 650100,0.164592556; 650400,0.167386611; 650700,0.160828667; 651000,0.168064833; 651300,0.161912; 651600,0.165384222; 651900,0.165270889; 652200,0.162724556; 652500,
        0.167215278; 652800,0.1599375; 653100,0.168034778; 653400,0.160949056; 653700,0.165344833; 654000,0.164155111; 654300,0.161796278; 654600,0.167745389; 654900,0.159215278; 655200,0.166326389;
        655500,0.162678222; 655800,0.163969944; 656100,0.165351889; 656400,0.159571667; 656700,0.168041611; 657000,0.161395833; 657300,0.163733778; 657600,0.165872667; 657900,0.159199111; 658200,
        0.167113444; 658500,0.162245333; 658800,0.160914333; 659100,0.167914333; 659400,0.159578722; 659700,0.1637315; 660000,0.165016167; 660300,0.159060167; 660600,0.166125; 660900,0.162879611;
        661200,0.160101889; 661500,0.167902778; 661800,0.160152833; 662100,0.161974556; 662400,0.167131944; 662700,0.1591875; 663000,0.163645833; 663300,0.166263889; 663600,0.159437444; 663900,
        0.166557944; 664200,0.1638935; 664500,0.160506944; 664800,0.168405111; 665100,0.161736111; 665400,0.163192111; 665700,0.168553222; 666000,0.160465278; 666300,0.165432889; 666600,0.166520833;
        666900,0.159863444; 667200,0.167895889; 667500,0.164476778; 667800,0.160884222; 668100,0.168685167; 668400,0.162335611; 668700,0.162590278; 669000,0.168513889; 669300,0.160136556; 669600,
        0.164256944; 669900,0.1675325; 670200,0.159729111; 670500,0.164881889; 670800,0.166673667; 671100,0.159587944; 671400,0.164865778; 671700,0.1662315; 672000,0.1596435; 672300,0.165965222;
        672600,0.165185167; 672900,0.159620333; 673200,0.166631889; 673500,0.164104167; 673800,0.159583333; 674100,0.166189833; 674400,0.164604167; 674700,0.159588; 675000,0.164983833; 675300,
        0.165622722; 675600,0.159611167; 675900,0.1641065; 676200,0.166618056; 676500,0.159657389; 676800,0.075756944; 677100,0; 677400,0; 677700,0; 678000,0; 678300,0; 678600,0; 678900,0; 679200,0;
        679500,0; 679800,0; 680100,0; 680400,0; 680700,0; 681000,0; 681300,0; 681600,0; 681900,0; 682200,0; 682500,0; 682800,0; 683100,0; 683400,0; 683700,0; 684000,0; 684300,0; 684600,0; 684900,0;
        685200,0; 685500,0; 685800,0; 686100,0; 686400,0; 686700,0; 687000,0; 687300,0; 687600,0; 687900,0; 688200,0; 688500,0; 688800,0; 689100,0; 689400,0; 689700,0; 690000,0; 690300,0; 690600,0;
        690900,0; 691200,0])
    annotation (Placement(transformation(extent={{-86,-10},{-66,10}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-18,14},{2,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=1.14)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.RealExpression Scalar_freq(y=scalar(Frequency.y))
    annotation (Placement(transformation(extent={{-30,-16},{-14,0}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=-1)
                                                           annotation (Placement(transformation(extent={{-44,8},{-36,16}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-22.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,4.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-22.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,5.06},{51.9,5.06}}, color={0,127,255}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{2,24},{8,24},{8,4.68},{10.1,4.68}},  color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-18,40},{-18,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-30,26},{-30,28},{-20,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,5.06},{72,5.06},{72,12}}, color={0,127,255}));
  connect(Scalar_freq.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{-13.2,-8},{-12,-9.57},{8.77,-9.57}}, color={0,0,127}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-35.6,12},{-22,12},{-22,4},{2,4},{2,-6.15},{8.77,-6.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=172800,
      StopTime=691200,
      Interval=300,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Testing_RevHP_vs_1_RSE_Cooling;
