within HeatPumpModel.Experiments.RSE_analysis;
model Testing_RevHP_vs_1_RSE_Heating_02 "Test with HP RSE Panasonic Teva_low"
  Components.ReversibleHP.RSE_components.Reversible_HP_vs_3_RSE reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R290", substanceNames={"R290"}) "R290",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VRJ028-K polynomials.xlsx",
    SH=10,
    f_el=0.2,
    minF=15,
    scale_cc=0.46,
    scale_w=0.55,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.25,
    m_flow_HE1_nominal_heat=0.25,
    m_flow_HE1_nominal_cool=0.25,
    m_ref_nom_heat=0.012,
    m_ref_nom_cool=0.018,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=693,
    UA_nom_cool_HE1=405,
    V_HE1(displayUnit="l") = 0.00144,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=0.93,
    m_flow_HE2_nominal_heat=0.93,
    m_flow_HE2_nominal_cool=1.14,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=334,
    UA_nom_cool_HE2=418,
    V_HE2(displayUnit="l") = 0.025,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    SBC=3,
    F=1,
    CMP_type="Variable speed 30 coeff") "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[518400,26.5982; 518700,26.4792; 519000,26.3746; 519300,26.274; 519600,26.1774; 519900,26.08; 520200,25.9782; 520500,25.889; 520800,25.8002; 521100,25.7164; 521400,25.6284; 521700,25.534;
        522000,25.4554; 522300,25.3724; 522600,25.2996; 522900,25.2276; 523200,25.1496; 523500,25.0668; 523800,24.9912; 524100,24.9206; 524400,24.8518; 524700,24.7834; 525000,24.7172; 525300,24.6466;
        525600,24.571; 525900,24.5086; 526200,24.4512; 526500,24.3904; 526800,24.329; 527100,24.2708; 527400,24.211; 527700,24.14; 528000,24.088; 528300,24.034; 528600,23.9828; 528900,23.9312; 529200,
        23.8844; 529500,23.835; 529800,23.7854; 530100,23.7336; 530400,23.6768; 530700,23.6284; 531000,23.5832; 531300,23.5372; 531600,23.4948; 531900,23.4562; 532200,23.4168; 532500,23.3734; 532800,
        23.3332; 533100,23.293; 533400,23.2492; 533700,23.2032; 534000,23.1644; 534300,23.129; 534600,23.0934; 534900,23.0594; 535200,23.0268; 535500,22.9952; 535800,22.9586; 536100,22.9272; 536400,
        22.8972; 536700,22.8642; 537000,22.8354; 537300,22.8018; 537600,22.7636; 537900,22.727; 538200,22.698; 538500,22.6716; 538800,22.6442; 539100,22.617; 539400,22.5862; 539700,22.557; 540000,
        23.3696; 540300,28.4066; 540600,32.035; 540900,34.0112; 541200,36.2228; 541500,37.294; 541800,37.3366; 542100,37.7012; 542400,37.8086; 542700,38.0506; 543000,38.0242; 543300,37.8836; 543600,
        37.461; 543900,37.257; 544200,37.1492; 544500,37.0874; 544800,37.0572; 545100,37.035; 545400,37.0576; 545700,37.0892; 546000,37.1202; 546300,37.1622; 546600,37.1954; 546900,37.272; 547200,
        37.301; 547500,37.3498; 547800,37.3934; 548100,37.4506; 548400,37.5126; 548700,37.5688; 549000,37.632; 549300,37.7026; 549600,37.757; 549900,37.8454; 550200,37.9242; 550500,38.011; 550800,
        38.0968; 551100,38.188; 551400,37.93; 551700,37.6986; 552000,37.558; 552300,37.4574; 552600,37.3836; 552900,37.3352; 553200,37.3086; 553500,37.274; 553800,37.2636; 554100,37.2702; 554400,
        37.2428; 554700,37.283; 555000,37.3232; 555300,37.3694; 555600,37.437; 555900,37.4896; 556200,37.5074; 556500,37.5662; 556800,37.6394; 557100,37.7356; 557400,37.8348; 557700,37.942; 558000,
        38.0752; 558300,38.217; 558600,38.2712; 558900,38.3038; 559200,38.4004; 559500,38.4736; 559800,38.5714; 560100,38.6838; 560400,38.787; 560700,38.881; 561000,38.9346; 561300,38.9962; 561600,
        39.0536; 561900,39.1202; 562200,39.1744; 562500,39.2526; 562800,39.3322; 563100,39.4078; 563400,39.4754; 563700,39.5636; 564000,39.6994; 564300,39.7728; 564600,39.901; 564900,40.0306; 565200,
        39.491; 565500,37.4734; 565800,36.5366; 566100,35.7436; 566400,38.0532; 566700,39.0942; 567000,39.325; 567300,39.0052; 567600,38.8878; 567900,38.8106; 568200,38.7978; 568500,38.6488; 568800,
        38.3482; 569100,38.2808; 569400,38.2482; 569700,38.226; 570000,38.2622; 570300,38.289; 570600,38.3188; 570900,38.3894; 571200,38.4864; 571500,38.5864; 571800,38.6564; 572100,38.7416; 572400,
        38.8246; 572700,38.9026; 573000,38.9654; 573300,39.0106; 573600,39.032; 573900,39.0428; 574200,39.0842; 574500,39.1122; 574800,39.1492; 575100,39.1616; 575400,39.162; 575700,39.1616; 576000,
        39.1622; 576300,39.1712; 576600,39.1738; 576900,39.2026; 577200,39.2102; 577500,39.2232; 577800,39.2418; 578100,39.2438; 578400,39.2488; 578700,39.2574; 579000,39.2682; 579300,39.2984; 579600,
        39.2916; 579900,39.297; 580200,39.3154; 580500,39.3116; 580800,39.3174; 581100,39.3148; 581400,39.321; 581700,39.5072; 582000,39.3958; 582300,39.4076; 582600,39.421; 582900,39.4208; 583200,
        39.4244; 583500,39.449; 583800,39.4642; 584100,39.5056; 584400,39.5286; 584700,39.5294; 585000,39.5362; 585300,39.5516; 585600,39.5966; 585900,39.671; 586200,39.769; 586500,39.8394; 586800,
        39.8188; 587100,39.8; 587400,39.7734; 587700,39.7622; 588000,39.7766; 588300,39.8326; 588600,39.8628; 588900,39.8944; 589200,39.9026; 589500,39.9212; 589800,39.95; 590100,39.9664; 590400,
        39.9752; 590700,39.9774; 591000,39.9408; 591300,39.8916; 591600,39.2434; 591900,38.4918; 592200,37.8364; 592500,37.2352; 592800,36.6938; 593100,36.1736; 593400,35.7182; 593700,35.2646; 594000,
        34.8412; 594300,34.4378; 594600,34.0558; 594900,33.6816; 595200,33.328; 595500,32.988; 595800,32.6672; 596100,32.355; 596400,32.0534; 596700,31.769; 597000,31.4894; 597300,31.2304; 597600,
        30.9728; 597900,30.7256; 598200,30.491; 598500,30.2618; 598800,30.0146; 599100,29.7656; 599400,29.5146; 599700,29.2686; 600000,29.0322; 600300,28.7998; 600600,28.5816; 600900,28.3664; 601200,
        28.1598; 601500,27.9598; 601800,27.76; 602100,27.5766; 602400,27.4126; 602700,27.277; 603000,27.157; 603300,27.039; 603600,26.9136; 603900,26.8012; 604200,26.6936; 604500,26.5898; 604800,
        26.4742; 605100,26.366; 605400,26.2642; 605700,26.1696; 606000,26.0692; 606300,25.9626; 606600,25.8676; 606900,25.7776; 607200,25.6942; 607500,25.6034; 607800,25.5108; 608100,25.4282; 608400,
        25.349; 608700,25.2686; 609000,25.1898; 609300,25.1112; 609600,25.0254; 609900,24.9466; 610200,24.8696; 610500,24.8026; 610800,24.7266; 611100,24.6514; 611400,24.5718; 611700,24.4992; 612000,
        24.4254; 612300,24.3408; 612600,24.2638; 612900,24.172; 613200,24.092; 613500,24.0168; 613800,23.9444; 614100,23.8814; 614400,23.8118; 614700,23.742; 615000,23.6634; 615300,26.312; 615600,
        29.6872; 615900,29.047; 616200,28.608; 616500,28.214; 616800,27.8756; 617100,27.552; 617400,27.2612; 617700,27.0288; 618000,26.7764; 618300,26.5524; 618600,26.327; 618900,26.1294; 619200,
        25.9278; 619500,25.7468; 619800,25.5612; 620100,25.3894; 620400,25.235; 620700,25.0756; 621000,24.9128; 621300,24.7576; 621600,24.5992; 621900,24.4542; 622200,24.316; 622500,24.1712; 622800,
        24.036; 623100,23.9084; 623400,23.7828; 623700,23.6438; 624000,23.5176; 624300,23.3996; 624600,23.2822; 624900,23.16; 625200,23.0588; 625500,22.959; 625800,22.8736; 626100,22.7812; 626400,
        23.1214; 626700,25.6554; 627000,29.3548; 627300,31.392; 627600,33.7032; 627900,35.393; 628200,36.8834; 628500,37.5838; 628800,38.0544; 629100,38.3296; 629400,38.234; 629700,38.2394; 630000,
        37.9964; 630300,37.7908; 630600,37.6922; 630900,37.6536; 631200,37.6612; 631500,37.6814; 631800,37.742; 632100,37.8022; 632400,37.846; 632700,37.7592; 633000,37.4116; 633300,37.2828; 633600,
        37.1698; 633900,37.0688; 634200,37.0336; 634500,37.003; 634800,36.9922; 635100,36.9844; 635400,36.9908; 635700,37.0052; 636000,37.0296; 636300,37.0592; 636600,37.0946; 636900,37.1418; 637200,
        37.1924; 637500,37.2546; 637800,37.3242; 638100,37.3836; 638400,37.4468; 638700,37.506; 639000,37.603; 639300,37.744; 639600,37.8518; 639900,37.9886; 640200,38.0582; 640500,37.7404; 640800,
        37.5732; 641100,37.474; 641400,37.422; 641700,37.3898; 642000,37.3846; 642300,37.3482; 642600,37.3108; 642900,37.3084; 643200,37.3734; 643500,37.4392; 643800,37.5374; 644100,37.6686; 644400,
        37.8096; 644700,37.915; 645000,38.004; 645300,38.0906; 645600,38.1786; 645900,38.2758; 646200,38.3592; 646500,38.4494; 646800,38.5398; 647100,38.6376; 647400,38.7126; 647700,38.7894; 648000,
        38.856; 648300,38.93; 648600,38.9982; 648900,39.0632; 649200,39.1476; 649500,39.2192; 649800,39.2868; 650100,39.3566; 650400,39.4458; 650700,39.5272; 651000,39.626; 651300,39.7256; 651600,
        39.7972; 651900,39.8266; 652200,39.8574; 652500,39.8716; 652800,39.9208; 653100,39.9826; 653400,40.0706; 653700,38.0318; 654000,36.931; 654300,35.9992; 654600,36.8596; 654900,38.6294; 655200,
        39.3504; 655500,39.0636; 655800,38.9044; 656100,38.8378; 656400,38.7984; 656700,38.8336; 657000,38.4392; 657300,38.341; 657600,38.3082; 657900,38.283; 658200,38.3018; 658500,38.345; 658800,
        38.4092; 659100,38.4544; 659400,38.5328; 659700,38.6116; 660000,38.6782; 660300,38.7438; 660600,38.8046; 660900,38.864; 661200,38.9182; 661500,38.9792; 661800,39.0356; 662100,39.1048; 662400,
        39.1636; 662700,39.2202; 663000,39.271; 663300,39.3086; 663600,39.3386; 663900,39.377; 664200,39.386; 664500,39.3776; 664800,39.3648; 665100,39.3902; 665400,39.4066; 665700,39.3614; 666000,
        39.3776; 666300,39.4; 666600,39.414; 666900,39.4126; 667200,39.4146; 667500,39.4168; 667800,39.3658; 668100,39.3902; 668400,39.3806; 668700,39.394; 669000,39.3922; 669300,39.4188; 669600,
        39.435; 669900,39.6304; 670200,39.5498; 670500,39.6106; 670800,39.6112; 671100,39.6262; 671400,39.6676; 671700,39.6816; 672000,39.7296; 672300,39.7694; 672600,39.7928; 672900,39.8174; 673200,
        39.8638; 673500,39.8836; 673800,39.923; 674100,39.9862; 674400,40.0464; 674700,40.0328; 675000,39.9916; 675300,39.9968; 675600,39.9882; 675900,39.9952; 676200,40.0064; 676500,40.0122; 676800,
        40.0326; 677100,40.0404; 677400,40.054; 677700,40.0042; 678000,39.3582; 678300,38.61; 678600,37.9388; 678900,37.3058; 679200,36.7316; 679500,36.24; 679800,35.7502; 680100,35.295; 680400,
        34.859; 680700,34.4542; 681000,34.0684; 681300,33.6906; 681600,33.327; 681900,32.9876; 682200,32.6632; 682500,32.3446; 682800,32.0434; 683100,31.7584; 683400,31.475; 683700,31.2114; 684000,
        30.9558; 684300,30.7122; 684600,30.4746; 684900,30.2462; 685200,30.0232; 685500,29.8106; 685800,29.5954; 686100,29.3956; 686400,29.1938; 686700,29.013; 687000,28.836; 687300,28.664; 687600,
        28.5052; 687900,28.3414; 688200,28.1874; 688500,28.0406; 688800,27.8944; 689100,27.7502; 689400,27.6186; 689700,27.489; 690000,27.353; 690300,27.2292; 690600,27.1144; 690900,26.9906; 691200,
        26.8718; 691500,26.7568; 691800,26.6508; 692100,26.542; 692400,26.4316; 692700,26.3352; 693000,26.2412; 693300,26.1544; 693600,26.057; 693900,25.9598; 694200,25.8774; 694500,25.7916; 694800,
        25.7122; 695100,25.6292; 695400,25.5364; 695700,25.4606; 696000,25.3826; 696300,25.3126; 696600,25.2412; 696900,25.1628; 697200,25.0848; 697500,25.0118; 697800,24.9402; 698100,24.875; 698400,
        24.8128; 698700,24.7436; 699000,24.6848; 699300,24.6042; 699600,24.5362; 699900,24.4726; 700200,24.409; 700500,24.3414; 700800,24.28; 701100,24.2202; 701400,24.1438; 701700,24.0846; 702000,
        24.03; 702300,23.972; 702600,23.9132; 702900,23.8616; 703200,23.808; 703500,23.7514; 703800,23.6902; 704100,23.6378; 704400,23.589; 704700,24.4186; 705000,29.7288; 705300,29.0876; 705600,
        28.6488; 705900,28.2248; 706200,27.8768; 706500,27.58; 706800,27.3132; 707100,27.0624; 707400,26.8138; 707700,26.5978; 708000,26.3812; 708300,26.1866; 708600,25.9916; 708900,25.811; 709200,
        25.6376; 709500,25.464; 709800,25.3102; 710100,25.1584; 710400,25.006; 710700,24.8688; 711000,24.735; 711300,24.6002; 711600,24.4766; 711900,24.356; 712200,24.2464; 712500,24.1222; 712800,
        24.1198; 713100,26.0464; 713400,29.7888; 713700,31.8718; 714000,34.151; 714300,35.792; 714600,37.1228; 714900,37.5932; 715200,37.6946; 715500,38.0024; 715800,37.9976; 716100,37.7222; 716400,
        37.501; 716700,37.405; 717000,37.366; 717300,37.3306; 717600,37.3436; 717900,37.388; 718200,37.4244; 718500,37.4976; 718800,37.5826; 719100,37.6494; 719400,37.761; 719700,37.826; 720000,
        37.9124; 720300,37.9862; 720600,37.995; 720900,37.6118; 721200,37.469; 721500,37.3902; 721800,37.338; 722100,37.277; 722400,37.2326; 722700,37.2058; 723000,37.199; 723300,37.2028; 723600,
        37.2166; 723900,37.2434; 724200,37.2896; 724500,37.3266; 724800,37.3942; 725100,37.4634; 725400,37.5124; 725700,37.592; 726000,37.6586; 726300,37.7532; 726600,37.844; 726900,37.9184; 727200,
        38.0436; 727500,38.0292; 727800,37.7636; 728100,37.6104; 728400,37.55; 728700,37.4986; 729000,37.5066; 729300,37.4506; 729600,37.4264; 729900,37.4136; 730200,37.4234; 730500,37.5086; 730800,
        37.636; 731100,37.776; 731400,37.8862; 731700,37.9146; 732000,37.9968; 732300,38.0932; 732600,38.1742; 732900,38.2968; 733200,38.4054; 733500,38.499; 733800,38.5374; 734100,38.5808; 734400,
        38.63; 734700,38.6646; 735000,38.6716; 735300,38.7014; 735600,38.7568; 735900,38.8162; 736200,38.9084; 736500,39.0012; 736800,39.146; 737100,39.2654; 737400,39.359; 737700,39.526; 738000,
        39.6258; 738300,39.724; 738600,39.788; 738900,39.828; 739200,39.8628; 739500,39.9224; 739800,39.999; 740100,40.099; 740400,39.2608; 740700,37.4672; 741000,36.5466; 741300,35.7098; 741600,
        37.9844; 741900,39.0968; 742200,39.3412; 742500,39.062; 742800,38.8578; 743100,38.707; 743400,38.6042; 743700,38.6132; 744000,38.6962; 744300,38.549; 744600,38.3368; 744900,38.2958; 745200,
        38.2662; 745500,38.28; 745800,38.2948; 746100,38.3162; 746400,38.366; 746700,38.454; 747000,38.485; 747300,38.5172; 747600,38.567; 747900,38.6532; 748200,38.7282; 748500,38.7722; 748800,
        38.818; 749100,38.8628; 749400,38.9014; 749700,38.9438; 750000,38.9756; 750300,38.9952; 750600,39.0296; 750900,39.0288; 751200,39.0512; 751500,39.0842; 751800,39.095; 752100,39.1464; 752400,
        39.1622; 752700,39.1488; 753000,39.1366; 753300,39.2118; 753600,39.1852; 753900,39.1908; 754200,39.2446; 754500,39.1822; 754800,39.1988; 755100,39.2104; 755400,39.222; 755700,39.2508; 756000,
        39.2302; 756300,39.2308; 756600,39.2408; 756900,39.4136; 757200,39.3466; 757500,39.3818; 757800,39.3822; 758100,39.3868; 758400,39.3638; 758700,39.3452; 759000,39.353; 759300,39.3552; 759600,
        39.3526; 759900,39.3666; 760200,39.3902; 760500,39.3812; 760800,39.3772; 761100,39.3804; 761400,39.4006; 761700,39.4422; 762000,39.516; 762300,39.599; 762600,39.554; 762900,39.5008; 763200,
        39.4816; 763500,39.488; 763800,39.47; 764100,39.4422; 764400,38.799; 764700,38.0748; 765000,37.394; 765300,36.8098; 765600,36.3056; 765900,35.7806; 766200,35.3064; 766500,34.8644; 766800,
        34.4356; 767100,34.05; 767400,33.6724; 767700,33.3064; 768000,32.96; 768300,32.6256; 768600,32.309; 768900,31.9972; 769200,31.7108; 769500,31.4278; 769800,31.1548; 770100,30.8932; 770400,
        30.644; 770700,30.4062; 771000,30.1736; 771300,29.951; 771600,29.7288; 771900,29.5206; 772200,29.3144; 772500,29.1174; 772800,28.9324; 773100,28.7366; 773400,28.5626; 773700,28.3926; 774000,
        28.2238; 774300,28.0712; 774600,27.922; 774900,27.7712; 775200,27.6304; 775500,27.5002; 775800,27.3562; 776100,27.2264; 776400,27.1096; 776700,26.985; 777000,26.866; 777300,26.7526],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-86,30},{-66,50}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable Frequency(table=[518400,0; 518700,0; 519000,0; 519300,0; 519600,0; 519900,0; 520200,0; 520500,0; 520800,0; 521100,0; 521400,0; 521700,0; 522000,0; 522300,0;
        522600,0; 522900,0; 523200,0; 523500,0; 523800,0; 524100,0; 524400,0; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0; 526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,0;
        528300,0; 528600,0; 528900,0; 529200,0; 529500,0; 529800,0; 530100,0; 530400,0; 530700,0; 531000,0; 531300,0; 531600,0; 531900,0; 532200,0; 532500,0; 532800,0; 533100,0; 533400,0; 533700,0;
        534000,0; 534300,0; 534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,0; 538200,0; 538500,0; 538800,0; 539100,0; 539400,0;
        539700,0; 540000,26.08704; 540300,33.88028; 540600,46.19888; 540900,51.28872; 541200,50.37172; 541500,41.2986; 541800,38.47956; 542100,39.43968; 542400,40.26288; 542700,39.38676; 543000,
        35.11648; 543300,32.62224; 543600,32.20168; 543900,31.647; 544200,31.192; 544500,30.81008; 544800,30.50012; 545100,30.34276; 545400,30.38868; 545700,30.12072; 546000,30.07032; 546300,29.8186;
        546600,29.932; 546900,29.69624; 547200,29.74104; 547500,29.64528; 547800,29.76904; 548100,29.7122; 548400,29.70716; 548700,29.79648; 549000,29.82504; 549300,29.652; 549600,29.96392; 549900,
        29.97568; 550200,30.18736; 550500,30.26632; 550800,30.37888; 551100,29.10264; 551400,26.0946; 551700,26.89736; 552000,26.59888; 552300,26.47988; 552600,26.27324; 552900,26.348; 553200,
        26.16684; 553500,26.04308; 553800,26.15984; 554100,26.09124; 554400,26.1436; 554700,26.3298; 555000,26.40148; 555300,26.59244; 555600,26.66748; 555900,26.3578; 556200,26.50452; 556500,
        26.86264; 556800,27.02896; 557100,27.26136; 557400,27.34928; 557700,27.90004; 558000,28.26292; 558300,27.86448; 558600,27.59904; 558900,27.9482; 559200,28.0812; 559500,28.47908; 559800,
        28.35308; 560100,28.455; 560400,28.94332; 560700,28.6762; 561000,28.60004; 561300,28.6818; 561600,28.42308; 561900,28.40292; 562200,28.68488; 562500,28.89936; 562800,28.847; 563100,29.03992;
        563400,28.99456; 563700,29.50668; 564000,29.45964; 564300,29.61644; 564600,30.1154; 564900,30.18428; 565200,9.15908; 565500,14.26908; 565800,11.69476; 566100,28.31388; 566400,30.0706; 566700,
        30.90416; 567000,23.95316; 567300,24.48208; 567600,24.76964; 567900,25.11628; 568200,25.55168; 568500,21.70644; 568800,23.1; 569100,23.30244; 569400,23.36404; 569700,23.63508; 570000,23.62556;
        570300,23.94308; 570600,24.48684; 570900,24.79288; 571200,25.28652; 571500,24.955; 571800,25.58612; 572100,25.361; 572400,25.76868; 572700,25.97532; 573000,25.64156; 573300,25.66592; 573600,
        25.4884; 573900,25.71408; 574200,25.80312; 574500,25.8566; 574800,25.66508; 575100,25.50352; 575400,25.46264; 575700,25.45704; 576000,25.54272; 576300,25.48532; 576600,25.59368; 576900,
        25.54776; 577200,25.51948; 577500,25.54972; 577800,25.48364; 578100,25.53796; 578400,25.61636; 578700,25.54188; 579000,25.73816; 579300,25.48924; 579600,25.585; 579900,25.60544; 580200,
        25.49316; 580500,25.61552; 580800,25.49708; 581100,25.57044; 581400,27.33164; 581700,24.77104; 582000,25.86248; 582300,25.83056; 582600,25.7894; 582900,25.92016; 583200,25.88208; 583500,
        26.05568; 583800,26.13296; 584100,26.2934; 584400,26.20016; 584700,26.271; 585000,26.2612; 585300,26.52692; 585600,26.65824; 585900,27.08748; 586200,27.35768; 586500,26.57704; 586800,26.76604;
        587100,26.17608; 587400,26.64704; 587700,26.46672; 588000,26.96344; 588300,26.83016; 588600,27.08328; 588900,26.99872; 589200,27.15524; 589500,27.02644; 589800,27.30784; 590100,27.1012;
        590400,27.20564; 590700,26.90828; 591000,26.9094; 591300,12.782; 591600,0; 591900,0; 592200,0; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0; 594300,0; 594600,0; 594900,0; 595200,
        0; 595500,0; 595800,0; 596100,0; 596400,0; 596700,0; 597000,0; 597300,0; 597600,0; 597900,0; 598200,0; 598500,0; 598800,0; 599100,0; 599400,0; 599700,0; 600000,0; 600300,0; 600600,0; 600900,0;
        601200,0; 601500,0; 601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,0; 603600,0; 603900,0; 604200,0; 604500,0; 604800,0; 605100,0; 605400,0; 605700,0; 606000,0; 606300,0; 606600,0;
        606900,0; 607200,0; 607500,0; 607800,0; 608100,0; 608400,0; 608700,0; 609000,0; 609300,0; 609600,0; 609900,0; 610200,0; 610500,0; 610800,0; 611100,0; 611400,0; 611700,0; 612000,0; 612300,0;
        612600,0; 612900,0; 613200,0; 613500,0; 613800,0; 614100,0; 614400,0; 614700,0; 615000,0; 615300,0; 615600,0; 615900,0; 616200,0; 616500,0; 616800,0; 617100,0; 617400,0; 617700,0; 618000,0;
        618300,0; 618600,0; 618900,0; 619200,0; 619500,0; 619800,0; 620100,0; 620400,0; 620700,0; 621000,0; 621300,0; 621600,0; 621900,0; 622200,0; 622500,0; 622800,0; 623100,0; 623400,0; 623700,0;
        624000,0; 624300,0; 624600,0; 624900,0; 625200,0; 625500,0; 625800,0; 626100,0; 626400,19.24972; 626700,30.46092; 627000,40.5216; 627300,46.13504; 627600,46.17256; 627900,49.98588; 628200,
        45.5154; 628500,43.14912; 628800,44.53792; 629100,40.0736; 629400,39.3176; 629700,37.954; 630000,34.80092; 630300,34.97508; 630600,34.53912; 630900,34.4134; 631200,33.92844; 631500,33.94776;
        631800,33.57592; 632100,33.53952; 632400,33.63808; 632700,28.51128; 633000,30.0482; 633300,29.46916; 633600,29.23592; 633900,29.31404; 634200,29.00548; 634500,28.93744; 634800,28.7742; 635100,
        28.84336; 635400,28.7924; 635700,28.7882; 636000,28.86184; 636300,28.83608; 636600,29.00968; 636900,29.03068; 637200,29.07884; 637500,29.06624; 637800,29.21436; 638100,29.30956; 638400,
        29.3272; 638700,29.56044; 639000,30.10392; 639300,30.12744; 639600,30.42452; 639900,31.01028; 640200,26.8338; 640500,27.38008; 640800,27.07292; 641100,27.00628; 641400,26.87496; 641700,
        27.02196; 642000,26.64648; 642300,26.39644; 642600,26.48828; 642900,26.7568; 643200,27.11856; 643500,27.405; 643800,27.8978; 644100,28.28924; 644400,28.22736; 644700,28.35784; 645000,28.46536;
        645300,28.55272; 645600,28.63476; 645900,28.62468; 646200,28.8274; 646500,29.0178; 646800,29.03544; 647100,29.015; 647400,29.01836; 647700,29.05812; 648000,29.21156; 648300,29.20232; 648600,
        29.22164; 648900,29.24544; 649200,29.31712; 649500,29.30676; 649800,29.46692; 650100,29.65088; 650400,29.67496; 650700,29.7388; 651000,30.04316; 651300,30.07844; 651600,29.62652; 651900,
        29.4714; 652200,29.38516; 652500,29.50696; 652800,29.4882; 653100,29.91548; 653400,17.4958; 653700,13.28012; 654000,12.10272; 654300,10.61704; 654600,38.4216; 654900,32.81628; 655200,26.21024;
        655500,23.8462; 655800,25.13196; 656100,25.1314; 656400,25.66592; 656700,23.06556; 657000,23.4402; 657300,23.457; 657600,23.457; 657900,23.83836; 658200,23.9848; 658500,24.52268; 658800,
        24.42496; 659100,24.815; 659400,25.22716; 659700,25.02752; 660000,25.18376; 660300,25.39544; 660600,25.51444; 660900,25.66004; 661200,25.80844; 661500,25.87424; 661800,26.00276; 662100,
        26.17468; 662400,26.23292; 662700,26.30992; 663000,26.29844; 663300,26.3564; 663600,26.34548; 663900,26.21192; 664200,26.18112; 664500,25.8678; 664800,26.19288; 665100,26.16404; 665400,
        25.8972; 665700,25.87228; 666000,26.19512; 666300,26.17104; 666600,25.95544; 666900,26.0162; 667200,26.06044; 667500,25.51752; 667800,26.0064; 668100,25.92408; 668400,26.01144; 668700,
        25.86696; 669000,26.05764; 669300,26.1968; 669600,26.79992; 669900,26.831; 670200,26.96316; 670500,26.45916; 670800,26.47988; 671100,26.83212; 671400,26.56584; 671700,26.9444; 672000,27.04884;
        672300,26.97688; 672600,26.95028; 672900,27.27116; 673200,27.2286; 673500,27.46464; 673800,27.5912; 674100,27.76228; 674400,27.5688; 674700,26.83436; 675000,27.18156; 675300,27.0368; 675600,
        27.14768; 675900,27.23224; 676200,27.31876; 676500,27.40976; 676800,27.3392; 677100,27.35432; 677400,27.44392; 677700,12.98724; 678000,0; 678300,0; 678600,0; 678900,0; 679200,0; 679500,0;
        679800,0; 680100,0; 680400,0; 680700,0; 681000,0; 681300,0; 681600,0; 681900,0; 682200,0; 682500,0; 682800,0; 683100,0; 683400,0; 683700,0; 684000,0; 684300,0; 684600,0; 684900,0; 685200,0;
        685500,0; 685800,0; 686100,0; 686400,0; 686700,0; 687000,0; 687300,0; 687600,0; 687900,0; 688200,0; 688500,0; 688800,0; 689100,0; 689400,0; 689700,0; 690000,0; 690300,0; 690600,0; 690900,0;
        691200,0; 691500,0; 691800,0; 692100,0; 692400,0; 692700,0; 693000,0; 693300,0; 693600,0; 693900,0; 694200,0; 694500,0; 694800,0; 695100,0; 695400,0; 695700,0; 696000,0; 696300,0; 696600,0;
        696900,0; 697200,0; 697500,0; 697800,0; 698100,0; 698400,0; 698700,0; 699000,0; 699300,0; 699600,0; 699900,0; 700200,0; 700500,0; 700800,0; 701100,0; 701400,0; 701700,0; 702000,0; 702300,0;
        702600,0; 702900,0; 703200,0; 703500,0; 703800,0; 704100,0; 704400,0; 704700,0; 705000,0; 705300,0; 705600,0; 705900,0; 706200,0; 706500,0; 706800,0; 707100,0; 707400,0; 707700,0; 708000,0;
        708300,0; 708600,0; 708900,0; 709200,0; 709500,0; 709800,0; 710100,0; 710400,0; 710700,0; 711000,0; 711300,0; 711600,0; 711900,0; 712200,0; 712500,0; 712800,17.99868; 713100,30.11204; 713400,
        40.30208; 713700,45.86932; 714000,45.99084; 714300,49.3514; 714600,42.84448; 714900,38.6848; 715200,41.45792; 715500,40.03776; 715800,36.39944; 716100,33.52076; 716400,34.16504; 716700,
        33.53168; 717000,32.53152; 717300,32.44416; 717600,32.38704; 717900,32.16388; 718200,32.19832; 718500,32.11656; 718800,32.1888; 719100,32.36912; 719400,31.78756; 719700,32.12384; 720000,
        31.93596; 720300,32.11292; 720600,27.90592; 720900,29.022; 721200,28.58632; 721500,28.35252; 721800,27.97172; 722100,27.97844; 722400,27.95632; 722700,28.02856; 723000,28.01288; 723300,
        28.1414; 723600,28.08008; 723900,28.10444; 724200,28.06468; 724500,28.17724; 724800,28.44632; 725100,28.59528; 725400,28.98; 725700,28.77644; 726000,28.98588; 726300,29.0598; 726600,29.2348;
        726900,29.6464; 727200,30.1742; 727500,25.67208; 727800,26.51656; 728100,26.7316; 728400,26.37516; 728700,26.59384; 729000,26.19092; 729300,26.07948; 729600,26.1744; 729900,25.9924; 730200,
        26.38104; 730500,27.17148; 730800,27.47864; 731100,27.63768; 731400,27.10204; 731700,27.38456; 732000,27.6976; 732300,27.78776; 732600,28.04004; 732900,28.224; 733200,28.36736; 733500,
        28.23128; 733800,27.9594; 734100,28.0812; 734400,27.9188; 734700,27.38008; 735000,27.5828; 735300,27.7088; 735600,27.60324; 735900,28.11368; 736200,28.21; 736500,28.89096; 736800,28.74872;
        737100,28.66416; 737400,29.73992; 737700,29.32076; 738000,29.33476; 738300,29.30564; 738600,29.12812; 738900,29.00436; 739200,29.2908; 739500,29.39776; 739800,29.4476; 740100,29.68896; 740400,
        7.5418; 740700,13.85608; 741000,11.14988; 741300,26.65656; 741600,30.5158; 741900,31.46164; 742200,25.06252; 742500,23.32456; 742800,23.17504; 743100,23.90696; 743400,24.78868; 743700,
        25.12188; 744000,25.08156; 744300,21.0056; 744600,23.27724; 744900,22.60804; 745200,23.60876; 745500,23.14872; 745800,23.39316; 746100,23.71516; 746400,24.2494; 746700,24.06152; 747000,
        24.16848; 747300,24.40228; 747600,24.67556; 747900,25.03844; 748200,24.67024; 748500,24.95976; 748800,25.10088; 749100,25.10312; 749400,25.20112; 749700,25.13308; 750000,25.17788; 750300,
        25.37696; 750600,25.20784; 750900,25.21708; 751200,25.4198; 751500,25.22716; 751800,25.4478; 752100,25.61636; 752400,25.09696; 752700,24.9186; 753000,25.80788; 753300,25.2812; 753600,25.06924;
        753900,25.93108; 754200,24.9564; 754500,25.44108; 754800,25.32152; 755100,25.5024; 755400,25.45984; 755700,25.4954; 756000,25.2238; 756300,25.49624; 756600,26.04868; 756900,25.99772; 757200,
        25.7628; 757500,25.55084; 757800,25.67544; 758100,25.5724; 758400,25.38368; 758700,25.60068; 759000,25.60124; 759300,25.65556; 759600,25.62868; 759900,25.96552; 760200,25.72752; 760500,
        25.69224; 760800,25.87396; 761100,25.95656; 761400,26.18168; 761700,26.74644; 762000,26.99508; 762300,26.46252; 762600,25.92716; 762900,26.145; 763200,26.26092; 763500,26.05372; 763800,
        26.3606; 764100,12.24972; 764400,0; 764700,0; 765000,0; 765300,0; 765600,0; 765900,0; 766200,0; 766500,0; 766800,0; 767100,0; 767400,0; 767700,0; 768000,0; 768300,0; 768600,0; 768900,0;
        769200,0; 769500,0; 769800,0; 770100,0; 770400,0; 770700,0; 771000,0; 771300,0; 771600,0; 771900,0; 772200,0; 772500,0; 772800,0; 773100,0; 773400,0; 773700,0; 774000,0; 774300,0; 774600,0;
        774900,0; 775200,0; 775500,0; 775800,0; 776100,0; 776400,0; 776700,0; 777000,0; 777300,0])
    annotation (Placement(transformation(extent={{-86,70},{-66,90}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[518400,4.8742; 518700,4.848; 519000,4.8584; 519300,4.863; 519600,4.8348; 519900,4.7864; 520200,4.7122; 520500,4.712; 520800,4.6866; 521100,4.705;
        521400,4.6658; 521700,4.6322; 522000,4.5958; 522300,4.5288; 522600,4.4696; 522900,4.3714; 523200,4.2878; 523500,4.2006; 523800,4.156; 524100,4.08; 524400,3.9848; 524700,3.9898; 525000,3.9286;
        525300,3.9156; 525600,3.9356; 525900,3.9066; 526200,3.9036; 526500,3.9248; 526800,4.035; 527100,4.0576; 527400,4.0624; 527700,4.0772; 528000,4.1238; 528300,4.0928; 528600,4.1456; 528900,4.049;
        529200,4; 529500,4.0524; 529800,4.046; 530100,4.0684; 530400,4.091; 530700,4.1306; 531000,4.114; 531300,4.1356; 531600,4.1066; 531900,4.071; 532200,4.0372; 532500,3.9884; 532800,4.054; 533100,
        4.2396; 533400,4.2646; 533700,4.316; 534000,4.215; 534300,4.2286; 534600,4.196; 534900,4.248; 535200,4.1134; 535500,4.0996; 535800,4.1788; 536100,4.2508; 536400,4.2118; 536700,4.1782; 537000,
        4.128; 537300,4.1044; 537600,4.0246; 537900,4.04; 538200,4.0348; 538500,3.9828; 538800,3.8886; 539100,3.8376; 539400,3.956; 539700,4.0626; 540000,3.8802; 540300,3.9606; 540600,3.9174; 540900,
        3.669; 541200,3.6946; 541500,3.7048; 541800,3.684; 542100,3.8322; 542400,3.9426; 542700,3.8314; 543000,3.7434; 543300,3.7396; 543600,3.8468; 543900,3.8528; 544200,3.9238; 544500,3.8102;
        544800,3.488; 545100,3.4644; 545400,3.7154; 545700,3.5424; 546000,3.4548; 546300,3.2738; 546600,3.3962; 546900,3.6264; 547200,3.3776; 547500,3.2616; 547800,3.2552; 548100,3.211; 548400,3.0954;
        548700,3.07; 549000,3.1624; 549300,2.7622; 549600,2.8834; 549900,3.086; 550200,3.2598; 550500,3.3696; 550800,3.576; 551100,4.0794; 551400,4.2636; 551700,4.4414; 552000,4.9532; 552300,5.148;
        552600,5.391; 552900,5.511; 553200,5.7114; 553500,6.1564; 553800,6.2612; 554100,6.1534; 554400,6.1306; 554700,6.1556; 555000,6.7488; 555300,6.7386; 555600,6.9744; 555900,7.1052; 556200,7.077;
        556500,7.044; 556800,7.1894; 557100,7.288; 557400,7.392; 557700,7.086; 558000,7.0974; 558300,7.1864; 558600,7.3746; 558900,7.238; 559200,7.7534; 559500,7.445; 559800,7.2786; 560100,6.9754;
        560400,7.6994; 560700,7.677; 561000,7.8504; 561300,7.4938; 561600,7.9858; 561900,7.4798; 562200,7.9028; 562500,7.9292; 562800,7.7516; 563100,7.703; 563400,7.3522; 563700,7.7726; 564000,7.9436;
        564300,7.9; 564600,8.071; 564900,8.207; 565200,8.3106; 565500,8.3214; 565800,8.5974; 566100,8.1324; 566400,8.0384; 566700,8.0764; 567000,8.1958; 567300,8.1212; 567600,8.1944; 567900,8.116;
        568200,8.1656; 568500,8.1706; 568800,8.1052; 569100,8.2544; 569400,8.3774; 569700,8.7696; 570000,8.7156; 570300,8.603; 570600,8.306; 570900,8.4148; 571200,8.3288; 571500,8.1164; 571800,8.0874;
        572100,8.0448; 572400,8.1186; 572700,8.1062; 573000,8.0284; 573300,7.9516; 573600,7.9486; 573900,7.9836; 574200,7.954; 574500,7.8932; 574800,7.7916; 575100,7.7364; 575400,7.641; 575700,7.5954;
        576000,7.5404; 576300,7.4944; 576600,7.3452; 576900,7.2824; 577200,7.2232; 577500,7.1626; 577800,7.0534; 578100,6.9724; 578400,6.9328; 578700,6.8676; 579000,6.7374; 579300,6.6974; 579600,
        6.716; 579900,6.6444; 580200,6.6164; 580500,6.4442; 580800,6.3046; 581100,6.2026; 581400,6.2032; 581700,6.2218; 582000,6.1448; 582300,6.0826; 582600,6.0358; 582900,5.876; 583200,5.681; 583500,
        5.566; 583800,5.4436; 584100,5.4142; 584400,5.4926; 584700,5.408; 585000,5.3418; 585300,5.3102; 585600,5.3072; 585900,5.3902; 586200,5.3088; 586500,5.3336; 586800,5.321; 587100,5.2546; 587400,
        5.2502; 587700,4.9602; 588000,4.8426; 588300,4.9142; 588600,4.84; 588900,4.6996; 589200,4.5894; 589500,4.6348; 589800,4.5748; 590100,4.4618; 590400,4.3068; 590700,4.1868; 591000,4.05; 591300,
        3.9248; 591600,3.7378; 591900,3.7184; 592200,3.6856; 592500,3.5266; 592800,3.4326; 593100,3.194; 593400,3.0624; 593700,3.0746; 594000,3.0194; 594300,2.8906; 594600,2.7744; 594900,2.6692;
        595200,2.4544; 595500,2.4098; 595800,2.4474; 596100,2.2984; 596400,2.288; 596700,2.3372; 597000,2.4198; 597300,2.36; 597600,2.2004; 597900,2.0712; 598200,1.8798; 598500,1.6842; 598800,1.6856;
        599100,1.6464; 599400,1.517; 599700,1.5914; 600000,1.5506; 600300,1.5472; 600600,1.605; 600900,1.3888; 601200,1.2036; 601500,1.1478; 601800,1.3944; 602100,1.3542; 602400,1.3954; 602700,1.3744;
        603000,1.3238; 603300,1.3052; 603600,1.4072; 603900,1.2934; 604200,1.1048; 604500,1.1718; 604800,1.1558; 605100,1.1206; 605400,1.151; 605700,1.1654; 606000,1.0824; 606300,1.0472; 606600,
        1.0844; 606900,1.0234; 607200,0.9956; 607500,1.1414; 607800,1.0708; 608100,1.0674; 608400,0.9884; 608700,1.0304; 609000,1.1698; 609300,1.251; 609600,1.6048; 609900,1.4078; 610200,1.669;
        610500,1.988; 610800,2.1778; 611100,2.0178; 611400,1.9268; 611700,2.055; 612000,2.032; 612300,1.9766; 612600,1.9072; 612900,1.824; 613200,1.692; 613500,1.5594; 613800,1.5124; 614100,1.3646;
        614400,1.2682; 614700,1.2306; 615000,1.2612; 615300,1.2856; 615600,1.234; 615900,1.221; 616200,1.1086; 616500,1.0672; 616800,1.091; 617100,1.08; 617400,1.231; 617700,1.4168; 618000,1.372;
        618300,1.388; 618600,1.2796; 618900,1.2384; 619200,1.2882; 619500,1.3406; 619800,1.3212; 620100,1.2184; 620400,1.394; 620700,1.5174; 621000,1.3986; 621300,1.224; 621600,1.2066; 621900,1.2982;
        622200,1.2208; 622500,1.2422; 622800,1.2402; 623100,1.2258; 623400,1.247; 623700,1.1894; 624000,1.2448; 624300,1.4128; 624600,1.3642; 624900,1.2702; 625200,1.3088; 625500,1.197; 625800,1.2126;
        626100,1.3598; 626400,1.4838; 626700,1.2514; 627000,0.931; 627300,0.8194; 627600,0.7014; 627900,0.7664; 628200,0.7618; 628500,0.9216; 628800,1.0684; 629100,1.3698; 629400,1.5608; 629700,
        1.5476; 630000,1.6328; 630300,1.5286; 630600,1.5792; 630900,1.5952; 631200,1.4176; 631500,1.478; 631800,1.2052; 632100,1.0642; 632400,0.9446; 632700,1.117; 633000,1.0736; 633300,1.075; 633600,
        1.0542; 633900,1.0276; 634200,1.0334; 634500,1.0276; 634800,1.087; 635100,1.0274; 635400,1.0034; 635700,1.1118; 636000,1.1414; 636300,1.37; 636600,1.6062; 636900,1.8062; 637200,2.0124; 637500,
        2.2044; 637800,2.4588; 638100,2.7034; 638400,3.0506; 638700,3.249; 639000,3.5088; 639300,3.7698; 639600,3.8934; 639900,4.0464; 640200,4.2504; 640500,4.4352; 640800,4.6956; 641100,4.6898;
        641400,4.6404; 641700,4.8364; 642000,4.9782; 642300,5.3234; 642600,5.6244; 642900,5.993; 643200,6.2434; 643500,6.4384; 643800,6.4606; 644100,6.9298; 644400,6.9776; 644700,7.2262; 645000,
        7.3458; 645300,7.8344; 645600,7.8548; 645900,7.895; 646200,8.0318; 646500,8.4564; 646800,8.401; 647100,8.3866; 647400,8.3522; 647700,8.187; 648000,8.4584; 648300,8.2894; 648600,8.5956; 648900,
        8.6598; 649200,8.7396; 649500,8.53; 649800,8.766; 650100,8.9898; 650400,8.9962; 650700,9.0984; 651000,9.0732; 651300,9.215; 651600,9.1708; 651900,9.2396; 652200,9.3638; 652500,9.5116; 652800,
        9.2838; 653100,9.7004; 653400,9.537; 653700,9.7932; 654000,9.6672; 654300,9.6786; 654600,9.594; 654900,10.0466; 655200,10.191; 655500,9.9172; 655800,9.8888; 656100,9.7674; 656400,9.7532;
        656700,9.8096; 657000,9.8762; 657300,9.854; 657600,9.9022; 657900,9.8312; 658200,9.8814; 658500,9.91; 658800,9.856; 659100,9.5798; 659400,9.6056; 659700,9.431; 660000,9.379; 660300,9.3796;
        660600,9.3458; 660900,9.2794; 661200,9.2394; 661500,9.1386; 661800,8.914; 662100,8.8068; 662400,8.668; 662700,8.673; 663000,8.4704; 663300,8.3612; 663600,8.2774; 663900,8.1864; 664200,8.0444;
        664500,7.7048; 664800,7.573; 665100,7.584; 665400,7.4982; 665700,7.0916; 666000,7.1138; 666300,7.1944; 666600,7.0044; 666900,6.8306; 667200,6.7754; 667500,6.6316; 667800,6.4728; 668100,6.4612;
        668400,6.3354; 668700,6.2598; 669000,6.2494; 669300,6.4498; 669600,6.1582; 669900,6.2322; 670200,6.2682; 670500,6.4112; 670800,6.3488; 671100,6.2646; 671400,6.1402; 671700,6.1032; 672000,
        5.9166; 672300,5.8662; 672600,5.7618; 672900,5.6054; 673200,5.528; 673500,5.497; 673800,5.4464; 674100,5.4392; 674400,5.3612; 674700,5.3692; 675000,5.4062; 675300,5.2822; 675600,5.2312;
        675900,5.1132; 676200,4.9468; 676500,4.7894; 676800,4.598; 677100,4.5576; 677400,4.477; 677700,4.3556; 678000,4.28; 678300,4.199; 678600,4.196; 678900,4.0924; 679200,4.0794; 679500,4.2838;
        679800,4.2702; 680100,4.3348; 680400,4.3728; 680700,4.561; 681000,4.6206; 681300,4.4382; 681600,4.356; 681900,4.2418; 682200,4.1418; 682500,4.1896; 682800,4.5318; 683100,4.5128; 683400,4.5128;
        683700,4.4422; 684000,4.137; 684300,4.0246; 684600,4.1356; 684900,4.1546; 685200,4.0902; 685500,4.0414; 685800,4.1406; 686100,4.1054; 686400,3.9906; 686700,3.7974; 687000,3.3444; 687300,
        3.3034; 687600,3.2176; 687900,3.2632; 688200,3.1596; 688500,3.1234; 688800,2.8976; 689100,2.7968; 689400,2.604; 689700,2.2746; 690000,1.9414; 690300,2.2628; 690600,2.336; 690900,2.1082;
        691200,2.4964; 691500,2.3418; 691800,2.6892; 692100,3.2522; 692400,3.0758; 692700,2.9654; 693000,3.244; 693300,3.374; 693600,3.2908; 693900,2.9604; 694200,2.727; 694500,2.5942; 694800,3.1892;
        695100,3.1492; 695400,2.9484; 695700,2.807; 696000,2.6242; 696300,2.7928; 696600,2.7256; 696900,2.703; 697200,2.5144; 697500,2.5752; 697800,2.4938; 698100,2.3968; 698400,2.1032; 698700,2.1246;
        699000,2.6358; 699300,2.75; 699600,2.703; 699900,2.6712; 700200,2.7394; 700500,2.7524; 700800,2.4674; 701100,2.437; 701400,1.9978; 701700,2.0578; 702000,1.738; 702300,1.8444; 702600,1.7798;
        702900,2.4574; 703200,2.4868; 703500,2.4526; 703800,2.0274; 704100,1.9286; 704400,1.891; 704700,1.8018; 705000,1.8366; 705300,1.7684; 705600,1.6222; 705900,1.4322; 706200,1.7344; 706500,
        1.9256; 706800,2.4376; 707100,2.4632; 707400,2.4984; 707700,2.275; 708000,2.3564; 708300,2.3128; 708600,2.227; 708900,2.115; 709200,2.033; 709500,2.257; 709800,2.352; 710100,2.222; 710400,
        2.4472; 710700,2.7536; 711000,2.6342; 711300,2.4906; 711600,2.3088; 711900,2.0344; 712200,1.7468; 712500,1.6084; 712800,1.6014; 713100,1.4608; 713400,1.3336; 713700,1.1678; 714000,1.0604;
        714300,0.7562; 714600,0.6928; 714900,0.503; 715200,0.5972; 715500,0.763; 715800,0.814; 716100,0.5102; 716400,0.6342; 716700,0.5424; 717000,0.1016; 717300,-0.1952; 717600,-0.1502; 717900,-0.3982;
        718200,-0.3994; 718500,-0.1752; 718800,-0.3658; 719100,-0.1662; 719400,-0.1164; 719700,-0.141; 720000,-0.144; 720300,-0.1524; 720600,-0.3068; 720900,-0.2078; 721200,0.0628; 721500,0.3584;
        721800,0.2952; 722100,0.2696; 722400,0.316; 722700,0.4926; 723000,0.678; 723300,0.8764; 723600,1.0954; 723900,1.2024; 724200,1.4282; 724500,1.568; 724800,1.9006; 725100,2.2138; 725400,2.4346;
        725700,2.5904; 726000,2.9606; 726300,2.8848; 726600,3.3174; 726900,3.5354; 727200,3.7578; 727500,3.803; 727800,3.4802; 728100,3.3878; 728400,3.529; 728700,4.3432; 729000,5.1058; 729300,4.94;
        729600,5.3788; 729900,5.6374; 730200,5.7704; 730500,5.8732; 730800,6.1356; 731100,6.6736; 731400,7.0022; 731700,6.588; 732000,5.5922; 732300,5.6076; 732600,5.6998; 732900,5.7956; 733200,
        5.7874; 733500,6.1598; 733800,7.1848; 734100,6.8824; 734400,6.547; 734700,7.4316; 735000,8.4818; 735300,7.1938; 735600,6.934; 735900,7.0452; 736200,6.9192; 736500,6.9422; 736800,7.0198;
        737100,7.6136; 737400,7.5384; 737700,7.3168; 738000,7.326; 738300,7.2276; 738600,7.431; 738900,7.7302; 739200,7.8468; 739500,8.057; 739800,8.09; 740100,8.0998; 740400,8.1104; 740700,8.0742;
        741000,8.1814; 741300,8.199; 741600,8.4298; 741900,8.513; 742200,8.5404; 742500,8.5996; 742800,8.7534; 743100,8.7902; 743400,8.8558; 743700,8.919; 744000,9.1214; 744300,9.3138; 744600,9.288;
        744900,9.3444; 745200,9.3338; 745500,9.339; 745800,9.3234; 746100,9.2998; 746400,9.2888; 746700,9.2872; 747000,9.2952; 747300,9.2302; 747600,9.158; 747900,9.1436; 748200,9.1098; 748500,9.1302;
        748800,9.0784; 749100,9.0238; 749400,8.9454; 749700,8.8262; 750000,8.7386; 750300,8.6012; 750600,8.4218; 750900,8.3672; 751200,8.2934; 751500,8.215; 751800,8.0936; 752100,7.9552; 752400,
        7.8696; 752700,7.8348; 753000,7.7526; 753300,7.61; 753600,7.467; 753900,7.2546; 754200,7.0856; 754500,6.9706; 754800,6.9192; 755100,6.8506; 755400,6.745; 755700,6.5632; 756000,6.369; 756300,
        6.3986; 756600,6.2834; 756900,6.0586; 757200,6.0498; 757500,6.1076; 757800,5.9566; 758100,5.7012; 758400,5.4942; 758700,5.1924; 759000,5.1538; 759300,4.8034; 759600,4.642; 759900,4.6286;
        760200,4.595; 760500,4.4592; 760800,4.4622; 761100,4.3888; 761400,4.2726; 761700,4.3284; 762000,4.277; 762300,4.4056; 762600,4.336; 762900,4.2724; 763200,4.235; 763500,4.0592; 763800,3.9414;
        764100,3.8526; 764400,3.8966; 764700,3.7872; 765000,3.7088; 765300,3.6178; 765600,3.4614; 765900,3.3414; 766200,3.2828; 766500,3.2308; 766800,3.1208; 767100,3.0206; 767400,2.9686; 767700,
        2.8434; 768000,2.6958; 768300,2.6936; 768600,2.572; 768900,2.4838; 769200,2.3052; 769500,2.3274; 769800,2.2968; 770100,2.2522; 770400,2.4122; 770700,2.1896; 771000,2.018; 771300,1.947; 771600,
        1.9302; 771900,2.184; 772200,2.1474; 772500,2.055; 772800,2.164; 773100,2.2452; 773400,2.3992; 773700,2.334; 774000,2.0466; 774300,2.0056; 774600,1.6164; 774900,1.5756; 775200,1.2412; 775500,
        0.8878; 775800,1.4934; 776100,1.7432; 776400,1.1846; 776700,1.0984; 777000,1.4374; 777300,1.2608])
    annotation (Placement(transformation(extent={{-86,-45},{-66,-25}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[518400,0; 518700,0; 519000,0; 519300,0; 519600,0; 519900,0; 520200,0; 520500,0; 520800,0; 521100,0; 521400,0; 521700,0; 522000,0;
        522300,0; 522600,0; 522900,0; 523200,0; 523500,0; 523800,0; 524100,0; 524400,0; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0; 526200,0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0;
        528000,0; 528300,0; 528600,0; 528900,0; 529200,0; 529500,0; 529800,0; 530100,0; 530400,0; 530700,0; 531000,0; 531300,0; 531600,0; 531900,0; 532200,0; 532500,0; 532800,0; 533100,0; 533400,0;
        533700,0; 534000,0; 534300,0; 534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,0; 538200,0; 538500,0; 538800,0; 539100,0;
        539400,0; 539700,0; 540000,0.167474556; 540300,0.180939833; 540600,0.169335667; 540900,0.170252278; 541200,0.168680556; 541500,0.168106444; 541800,0.168419; 542100,0.220884278; 542400,
        0.224074056; 542700,0.2108935; 543000,0.196263889; 543300,0.185807833; 543600,0.180946722; 543900,0.172870333; 544200,0.169916667; 544500,0.169988444; 544800,0.170129611; 545100,0.168298611;
        545400,0.1670555; 545700,0.167196778; 546000,0.1671875; 546300,0.167298611; 546600,0.167358833; 546900,0.166701389; 547200,0.164090222; 547500,0.164266167; 547800,0.164305611; 548100,
        0.164291667; 548400,0.164351889; 548700,0.164298667; 549000,0.164412; 549300,0.164435167; 549600,0.164541667; 549900,0.164527778; 550200,0.1646435; 550500,0.164622667; 550800,0.164652722;
        551100,0.164763889; 551400,0.1647315; 551700,0.164752333; 552000,0.164719944; 552300,0.164796333; 552600,0.1646945; 552900,0.164810222; 553200,0.164842611; 553500,0.164749944; 553800,
        0.164837944; 554100,0.164868056; 554400,0.164835667; 554700,0.164826333; 555000,0.164914389; 555300,0.164986111; 555600,0.164962944; 555900,0.164974556; 556200,0.164990722; 556500,0.1649815;
        556800,0.165030056; 557100,0.165057889; 557400,0.165092556; 557700,0.165192167; 558000,0.165303278; 558300,0.165236111; 558600,0.164398167; 558900,0.162; 559200,0.162057889; 559500,
        0.162180556; 559800,0.162152722; 560100,0.162212944; 560400,0.162247722; 560700,0.162215222; 561000,0.162347278; 561300,0.162407444; 561600,0.162363333; 561900,0.162486056; 562200,0.162462944;
        562500,0.162504611; 562800,0.162513889; 563100,0.162620389; 563400,0.162657444; 563700,0.162787056; 564000,0.162833333; 564300,0.162835611; 564600,0.162854111; 564900,0.162944444; 565200,
        0.162638889; 565500,0.162490722; 565800,0.162326389; 566100,0.187180556; 566400,0.232370389; 566700,0.233354222; 567000,0.233270833; 567300,0.227835667; 567600,0.214622722; 567900,0.196236111;
        568200,0.180638889; 568500,0.171386556; 568800,0.169479167; 569100,0.168155111; 569400,0.166159722; 569700,0.166131944; 570000,0.166111111; 570300,0.164986111; 570600,0.162851833; 570900,
        0.162782444; 571200,0.162794056; 571500,0.162891222; 571800,0.162928167; 572100,0.162907444; 572400,0.162953722; 572700,0.162884222; 573000,0.163027778; 573300,0.163023167; 573600,0.163011611;
        573900,0.163136611; 574200,0.163081056; 574500,0.163138833; 574800,0.163037; 575100,0.163210556; 575400,0.163215222; 575700,0.163166667; 576000,0.163164333; 576300,0.163187444; 576600,
        0.163208278; 576900,0.163217556; 577200,0.163240778; 577500,0.163291667; 577800,0.163349556; 578100,0.163412056; 578400,0.163384278; 578700,0.163333333; 579000,0.163421278; 579300,0.163333389;
        579600,0.163479167; 579900,0.163416667; 580200,0.163449111; 580500,0.163449111; 580800,0.163414389; 581100,0.1634445; 581400,0.163504611; 581700,0.163537056; 582000,0.163465222; 582300,
        0.163555611; 582600,0.163576389; 582900,0.163527778; 583200,0.163506944; 583500,0.163490778; 583800,0.163555556; 584100,0.163486111; 584400,0.163601889; 584700,0.163564778; 585000,0.163474556;
        585300,0.163534722; 585600,0.163560167; 585900,0.163581; 586200,0.163608778; 586500,0.163629556; 586800,0.163664333; 587100,0.163615778; 587400,0.163659722; 587700,0.163694444; 588000,
        0.163715278; 588300,0.163706; 588600,0.163708389; 588900,0.163733778; 589200,0.163692167; 589500,0.163710611; 589800,0.163652778; 590100,0.163692111; 590400,0.163659722; 590700,0.163708278;
        591000,0.163657444; 591300,0.077544; 591600,0; 591900,0; 592200,0; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0; 594000,0; 594300,0; 594600,0; 594900,0; 595200,0; 595500,0; 595800,0;
        596100,0; 596400,0; 596700,0; 597000,0; 597300,0; 597600,0; 597900,0; 598200,0; 598500,0; 598800,0; 599100,0; 599400,0; 599700,0; 600000,0; 600300,0; 600600,0; 600900,0; 601200,0; 601500,0;
        601800,0; 602100,0; 602400,0; 602700,0; 603000,0; 603300,0; 603600,0; 603900,0; 604200,0; 604500,0; 604800,0; 605100,0; 605400,0; 605700,0; 606000,0; 606300,0; 606600,0; 606900,0; 607200,0;
        607500,0; 607800,0; 608100,0; 608400,0; 608700,0; 609000,0; 609300,0; 609600,0; 609900,0; 610200,0; 610500,0; 610800,0; 611100,0; 611400,0; 611700,0; 612000,0; 612300,0; 612600,0; 612900,0;
        613200,0; 613500,0; 613800,0; 614100,0; 614400,0; 614700,0; 615000,0; 615300,0.190761611; 615600,0; 615900,0; 616200,0; 616500,0; 616800,0; 617100,0; 617400,0; 617700,0; 618000,0; 618300,0;
        618600,0; 618900,0; 619200,0; 619500,0; 619800,0; 620100,0; 620400,0; 620700,0; 621000,0; 621300,0; 621600,0; 621900,0; 622200,0; 622500,0; 622800,0; 623100,0; 623400,0; 623700,0; 624000,0;
        624300,0; 624600,0; 624900,0; 625200,0; 625500,0; 625800,0; 626100,0; 626400,0.1645; 626700,0.178729167; 627000,0.168428222; 627300,0.169282444; 627600,0.169946722; 627900,0.1704815; 628200,
        0.169192056; 628500,0.225810167; 628800,0.234708333; 629100,0.232039333; 629400,0.225756944; 629700,0.211956056; 630000,0.193490778; 630300,0.180446667; 630600,0.172789389; 630900,0.169833333;
        631200,0.168914333; 631500,0.166840278; 631800,0.166861111; 632100,0.166979167; 632400,0.163675944; 632700,0.163837944; 633000,0.163722222; 633300,0.163791667; 633600,0.163368056; 633900,
        0.160648167; 634200,0.160599611; 634500,0.160655111; 634800,0.160747611; 635100,0.160791667; 635400,0.160780111; 635700,0.160842556; 636000,0.160826389; 636300,0.1608495; 636600,0.160960667;
        636900,0.161034722; 637200,0.160972167; 637500,0.161162056; 637800,0.161131944; 638100,0.161138889; 638400,0.161115778; 638700,0.161182833; 639000,0.161240778; 639300,0.161291611; 639600,
        0.161363444; 639900,0.161333333; 640200,0.161437444; 640500,0.161337944; 640800,0.161446722; 641100,0.161393556; 641400,0.161423611; 641700,0.1613935; 642000,0.161465333; 642300,0.161465333;
        642600,0.161421278; 642900,0.161469889; 643200,0.161548611; 643500,0.161553222; 643800,0.161569444; 644100,0.161655056; 644400,0.161587944; 644700,0.161713; 645000,0.161833333; 645300,
        0.161844889; 645600,0.161847278; 645900,0.161835667; 646200,0.161967611; 646500,0.162018556; 646800,0.161951444; 647100,0.162004611; 647400,0.162171333; 647700,0.162138889; 648000,0.162256944;
        648300,0.162310222; 648600,0.162347222; 648900,0.162296222; 649200,0.162263889; 649500,0.162460667; 649800,0.162395833; 650100,0.162520833; 650400,0.162583278; 650700,0.162655056; 651000,
        0.162719889; 651300,0.162706; 651600,0.162759222; 651900,0.162794; 652200,0.162782333; 652500,0.162893556; 652800,0.162928222; 653100,0.162981444; 653400,0.162819444; 653700,0.162499944;
        654000,0.162338; 654300,0.163233833; 654600,0.224789389; 654900,0.233101889; 655200,0.233208333; 655500,0.2327315; 655800,0.217817111; 656100,0.202298611; 656400,0.185960667; 656700,
        0.176060167; 657000,0.169497667; 657300,0.166206; 657600,0.166094889; 657900,0.166032389; 658200,0.166064833; 658500,0.166032444; 658800,0.166069444; 659100,0.166120389; 659400,0.166175889;
        659700,0.166180556; 660000,0.1661575; 660300,0.166229222; 660600,0.166247667; 660900,0.166238389; 661200,0.166319444; 661500,0.166379667; 661800,0.166425944; 662100,0.166379667; 662400,
        0.166439833; 662700,0.1663935; 663000,0.166414389; 663300,0.166421333; 663600,0.166467611; 663900,0.166564778; 664200,0.166523167; 664500,0.166516167; 664800,0.166585667; 665100,0.166578722;
        665400,0.166578667; 665700,0.166648167; 666000,0.166703611; 666300,0.166601833; 666600,0.166652833; 666900,0.166678222; 667200,0.166576333; 667500,0.166669; 667800,0.166689778; 668100,
        0.166326333; 668400,0.163384222; 668700,0.163462944; 669000,0.163381944; 669300,0.163409722; 669600,0.163368056; 669900,0.163435167; 670200,0.163423667; 670500,0.163384222; 670800,0.163421278;
        671100,0.163497667; 671400,0.163511611; 671700,0.163541667; 672000,0.163539333; 672300,0.163479167; 672600,0.163469944; 672900,0.163537; 673200,0.163532444; 673500,0.163506944; 673800,
        0.163495444; 674100,0.163668944; 674400,0.163606444; 674700,0.163557944; 675000,0.1636875; 675300,0.163631944; 675600,0.163627333; 675900,0.163715278; 676200,0.163669; 676500,0.163738444;
        676800,0.163696833; 677100,0.163759278; 677400,0.163726833; 677700,0.077754611; 678000,0; 678300,0; 678600,0; 678900,0; 679200,0; 679500,0; 679800,0; 680100,0; 680400,0; 680700,0; 681000,0;
        681300,0; 681600,0; 681900,0; 682200,0; 682500,0; 682800,0; 683100,0; 683400,0; 683700,0; 684000,0; 684300,0; 684600,0; 684900,0; 685200,0; 685500,0; 685800,0; 686100,0; 686400,0; 686700,0;
        687000,0; 687300,0; 687600,0; 687900,0; 688200,0; 688500,0; 688800,0; 689100,0; 689400,0; 689700,0; 690000,0; 690300,0; 690600,0; 690900,0; 691200,0; 691500,0; 691800,0; 692100,0; 692400,0;
        692700,0; 693000,0; 693300,0; 693600,0; 693900,0; 694200,0; 694500,0; 694800,0; 695100,0; 695400,0; 695700,0; 696000,0; 696300,0; 696600,0; 696900,0; 697200,0; 697500,0; 697800,0; 698100,0;
        698400,0; 698700,0; 699000,0; 699300,0; 699600,0; 699900,0; 700200,0; 700500,0; 700800,0; 701100,0; 701400,0; 701700,0; 702000,0; 702300,0; 702600,0; 702900,0; 703200,0; 703500,0; 703800,0;
        704100,0; 704400,0; 704700,0.157935222; 705000,0.032599556; 705300,0; 705600,0; 705900,0; 706200,0; 706500,0; 706800,0; 707100,0; 707400,0; 707700,0; 708000,0; 708300,0; 708600,0; 708900,0;
        709200,0; 709500,0; 709800,0; 710100,0; 710400,0; 710700,0; 711000,0; 711300,0; 711600,0; 711900,0; 712200,0; 712500,0; 712800,0.1649815; 713100,0.184537; 713400,0.169118111; 713700,
        0.169527778; 714000,0.170101889; 714300,0.168088; 714600,0.166226833; 714900,0.219106556; 715200,0.223652778; 715500,0.211793944; 715800,0.194379556; 716100,0.180356444; 716400,0.172990722;
        716700,0.166388889; 717000,0.166206056; 717300,0.166289333; 717600,0.166368; 717900,0.166486111; 718200,0.166622722; 718500,0.166710667; 718800,0.166833333; 719100,0.167009278; 719400,
        0.166990722; 719700,0.167085611; 720000,0.167189833; 720300,0.167333333; 720600,0.167298611; 720900,0.166483778; 721200,0.163935167; 721500,0.164037; 721800,0.163983833; 722100,0.164032444;
        722400,0.164032389; 722700,0.164083333; 723000,0.164104167; 723300,0.164125; 723600,0.164113389; 723900,0.164115778; 724200,0.164180611; 724500,0.164196833; 724800,0.1643125; 725100,
        0.163847222; 725400,0.161046278; 725700,0.161004611; 726000,0.161064778; 726300,0.161118056; 726600,0.161122722; 726900,0.161208333; 727200,0.161215222; 727500,0.161222222; 727800,0.161182833;
        728100,0.161166667; 728400,0.161104167; 728700,0.161118056; 729000,0.161115722; 729300,0.161222278; 729600,0.161206056; 729900,0.161226889; 730200,0.161233778; 730500,0.161182889; 730800,
        0.161277722; 731100,0.161298667; 731400,0.161405167; 731700,0.161388889; 732000,0.1615; 732300,0.161458278; 732600,0.161548611; 732900,0.161567111; 733200,0.161662056; 733500,0.161743056;
        733800,0.161680556; 734100,0.1616875; 734400,0.161810222; 734700,0.1618125; 735000,0.161888944; 735300,0.161916667; 735600,0.161923611; 735900,0.161979167; 736200,0.161999944; 736500,
        0.162013833; 736800,0.162118056; 737100,0.162129611; 737400,0.162282444; 737700,0.162347278; 738000,0.162372722; 738300,0.1624815; 738600,0.162495389; 738900,0.162571778; 739200,0.162608833;
        739500,0.162587944; 739800,0.162900389; 740100,0.162763889; 740400,0.162421278; 740700,0.162391167; 741000,0.162099556; 741300,0.184039444; 741600,0.232682833; 741900,0.232888889; 742200,
        0.232923611; 742500,0.224034722; 742800,0.213749944; 743100,0.198094944; 743400,0.182363444; 743700,0.171655056; 744000,0.169423556; 744300,0.169333389; 744600,0.169307944; 744900,0.168405111;
        745200,0.165939833; 745500,0.165932889; 745800,0.165963; 746100,0.165905111; 746400,0.166041611; 746700,0.166101833; 747000,0.166004556; 747300,0.164152833; 747600,0.1628125; 747900,0.1628565;
        748200,0.162870389; 748500,0.163057889; 748800,0.163180556; 749100,0.163208389; 749400,0.163173611; 749700,0.163206056; 750000,0.163270889; 750300,0.163233778; 750600,0.163196722; 750900,
        0.163296333; 751200,0.163222167; 751500,0.1632685; 751800,0.163372667; 752100,0.163282389; 752400,0.163291667; 752700,0.163287; 753000,0.163391222; 753300,0.163382; 753600,0.163347222; 753900,
        0.163365722; 754200,0.163388833; 754500,0.163472222; 754800,0.163418944; 755100,0.163368056; 755400,0.163449111; 755700,0.163453722; 756000,0.163453722; 756300,0.163407389; 756600,0.163354167;
        756900,0.163451444; 757200,0.163504611; 757500,0.163502333; 757800,0.163458333; 758100,0.163497667; 758400,0.163388889; 758700,0.163425944; 759000,0.163439778; 759300,0.1633935; 759600,
        0.163331056; 759900,0.163391167; 760200,0.163324056; 760500,0.163280056; 760800,0.163263889; 761100,0.163226889; 761400,0.163344889; 761700,0.163284722; 762000,0.163203667; 762300,0.163303222;
        762600,0.163280111; 762900,0.163273111; 763200,0.163613444; 763500,0.163331; 763800,0.163324056; 764100,0.077578722; 764400,0; 764700,0; 765000,0; 765300,0; 765600,0; 765900,0; 766200,0;
        766500,0; 766800,0; 767100,0; 767400,0; 767700,0; 768000,0; 768300,0; 768600,0; 768900,0; 769200,0; 769500,0; 769800,0; 770100,0; 770400,0; 770700,0; 771000,0; 771300,0; 771600,0; 771900,0;
        772200,0; 772500,0; 772800,0; 773100,0; 773400,0; 773700,0; 774000,0; 774300,0; 774600,0; 774900,0; 775200,0; 775500,0; 775800,0; 776100,0; 776400,0; 776700,0; 777000,0; 777300,0])
    annotation (Placement(transformation(extent={{-86,-11},{-66,9}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-18,14},{2,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=0.93)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.RealExpression Scalar_freq(y=scalar(Frequency.y))
    annotation (Placement(transformation(extent={{-30,-16},{-14,0}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=1) annotation (Placement(transformation(extent={{-28,6},{-20,14}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,7.06},{51.9,7.06}}, color={0,127,255}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{2,24},{8,24},{8,6.68},{10.1,6.68}},  color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-18,40},{-18,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-30,26},{-30,28},{-20,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,7.06},{72,7.06},{72,12}}, color={0,127,255}));
  connect(Scalar_freq.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{-13.2,-8},{-12,-7.57},{8.77,-7.57}}, color={0,0,127}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-19.6,10},{0,10},{0,-4.15},{8.77,-4.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=518400,
      StopTime=777300,
      Interval=300,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Testing_RevHP_vs_1_RSE_Heating_02;
