within HeatPumpModel.Experiments.RSE_analysis;
model Training_RevHP_vs_1_RSE_Cooling "Training with HP RSE Panasonic"
  Components.ReversibleHP.RSE_components.Reversible_HP_vs_3_RSE reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R290", substanceNames={"R290"}) "R290",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VRJ028-K polynomials.xlsx",
    SH=10,
    f_el=0.2,
    minF=15,
    scale_cc=1,
    scale_w=1,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.25,
    m_flow_HE1_nominal_heat=0.25,
    m_flow_HE1_nominal_cool=0.25,
    m_ref_nom_heat=0.012,
    m_ref_nom_cool=0.018,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=693,
    UA_nom_cool_HE1=405,
    V_HE1(displayUnit="l") = 0.00144,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=1.14,
    m_flow_HE2_nominal_heat=0.93,
    m_flow_HE2_nominal_cool=1.14,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=334,
    UA_nom_cool_HE2=418,
    V_HE2(displayUnit="l") = 0.025,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    SBC=3,
    F=1,
    CMP_type="Variable speed 30 coeff") "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[0,19.96925; 300,20.082; 600,20.2006; 900,20.3078; 1200,20.422; 1500,20.536; 1800,20.6392; 2100,20.7342; 2400,20.8302; 2700,20.9358; 3000,21.028; 3300,21.1122; 3600,21.1998; 3900,21.2852;
        4200,21.3754; 4500,21.464; 4800,21.5358; 5100,21.6134; 5400,21.684; 5700,21.7552; 6000,21.8298; 6300,21.906; 6600,21.9704; 6900,22.0318; 7200,22.0894; 7500,22.1468; 7800,22.2088; 8100,22.2642;
        8400,22.3286; 8700,22.3882; 9000,22.44; 9300,22.4914; 9600,22.5382; 9900,22.5888; 10200,22.6378; 10500,22.682; 10800,22.7282; 11100,22.7856; 11400,22.8322; 11700,22.873; 12000,22.9132; 12300,
        22.949; 12600,22.9918; 12900,23.032; 13200,23.0694; 13500,23.1058; 13800,23.139; 14100,23.1746; 14400,23.212; 14700,23.2572; 15000,23.2886; 15300,23.3198; 15600,23.345; 15900,23.3762; 16200,
        23.404; 16500,23.428; 16800,23.4546; 17100,23.479; 17400,23.502; 17700,23.5238; 18000,23.5468; 18300,23.5706; 18600,23.5968; 18900,23.62; 19200,23.6378; 19500,23.6546; 19800,23.6744; 20100,
        23.7006; 20400,23.7234; 20700,23.74; 21000,23.7552; 21300,23.7674; 21600,23.7862; 21900,23.8012; 22200,23.813; 22500,23.8258; 22800,23.8382; 23100,23.85; 23400,23.8642; 23700,23.8724; 24000,
        23.8832; 24300,23.8972; 24600,23.908; 24900,23.9162; 25200,23.9256; 25500,23.9318; 25800,23.9432; 26100,23.9484; 26400,23.958; 26700,23.9634; 27000,23.9698; 27300,23.9798; 27600,23.9854;
        27900,23.9964; 28200,23.9988; 28500,24.0024; 28800,24.0046; 29100,24.0078; 29400,24.009; 29700,24.0074; 30000,24.0054; 30300,24.0078; 30600,24.0074; 30900,24.0056; 31200,24.0078; 31500,
        24.0086; 31800,24.009; 32100,24.0158; 32400,24.0142; 32700,24.018; 33000,24.0214; 33300,24.0252; 33600,24.0288; 33900,24.032; 34200,24.0338; 34500,24.035; 34800,24.0358; 35100,24.0362; 35400,
        24.0376; 35700,24.0428; 36000,22.8234; 36300,18.78; 36600,16.8162; 36900,14.377; 37200,12.82; 37500,11.597; 37800,10.6436; 38100,9.8192; 38400,9.1276; 38700,9.9716; 39000,10.0908; 39300,
        9.7118; 39600,9.3054; 39900,8.9556; 40200,9.0688; 40500,9.2442; 40800,8.9232; 41100,9.6592; 41400,9.6454; 41700,9.3726; 42000,9.7734; 42300,9.6122; 42600,9.5352; 42900,9.8444; 43200,9.8244;
        43500,9.7692; 43800,9.7692; 44100,9.6816; 44400,9.6646; 44700,9.6672; 45000,9.6138; 45300,9.4836; 45600,9.339; 45900,9.5864; 46200,9.655; 46500,9.4138; 46800,9.636; 47100,9.6924; 47400,9.3256;
        47700,9.4262; 48000,9.7752; 48300,9.6218; 48600,9.539; 48900,10.0212; 49200,9.9206; 49500,9.5612; 49800,10.2224; 50100,10.114; 50400,9.7436; 50700,10.2512; 51000,10.1974; 51300,9.733; 51600,
        10.0748; 51900,10.2214; 52200,9.843; 52500,9.7818; 52800,10.1948; 53100,10.3368; 53400,10.6386; 53700,10.835; 54000,10.8898; 54300,10.546; 54600,10.359; 54900,10.2018; 55200,9.9948; 55500,
        9.8534; 55800,9.7312; 56100,9.5898; 56400,9.4494; 56700,9.5632; 57000,9.4832; 57300,9.149; 57600,9.8546; 57900,9.8658; 58200,10.0022; 58500,9.9962; 58800,9.7228; 59100,9.9714; 59400,9.7134;
        59700,9.6304; 60000,9.7814; 60300,9.3712; 60600,9.7102; 60900,9.6602; 61200,9.2026; 61500,9.745; 61800,9.4428; 62100,9.3154; 62400,9.556; 62700,9.1788; 63000,9.39; 63300,9.4636; 63600,9.0352;
        63900,9.4986; 64200,9.3816; 64500,9.0052; 64800,9.5826; 65100,9.211; 65400,8.9872; 65700,9.5416; 66000,9.2288; 66300,9.223; 66600,9.4654; 66900,9.1284; 67200,9.2074; 67500,9.3946; 67800,
        9.0128; 68100,9.2152; 68400,9.4; 68700,9.0838; 69000,9.3576; 69300,9.4422; 69600,9.0668; 69900,9.3766; 70200,9.4118; 70500,9.0064; 70800,9.3084; 71100,9.3402; 71400,8.9222; 71700,9.17; 72000,
        9.359; 72300,9.5688; 72600,10.1014; 72900,10.5688; 73200,10.915; 73500,11.1174; 73800,11.313; 74100,11.6644; 74400,12.0708; 74700,12.4428; 75000,12.756; 75300,13.0044; 75600,13.2218; 75900,
        13.4416; 76200,13.7176; 76500,14.04; 76800,14.3846; 77100,14.7272; 77400,15.0616; 77700,15.3884; 78000,15.6982; 78300,15.9964; 78600,16.288; 78900,16.5538; 79200,16.8164; 79500,17.058; 79800,
        17.3044; 80100,17.5238; 80400,17.748; 80700,17.9488; 81000,18.1456; 81300,18.3286; 81600,18.5044; 81900,18.6876; 82200,18.85; 82500,19.0122; 82800,19.1738; 83100,19.3214; 83400,19.47; 83700,
        19.6262; 84000,19.7564; 84300,19.888; 84600,20.0338; 84900,20.1626; 85200,20.2832; 85500,20.4122; 85800,20.5432; 86100,20.6614; 86400,20.779; 86700,20.8984; 87000,21.0234; 87300,21.132; 87600,
        21.242; 87900,21.3568; 88200,21.469; 88500,21.569; 88800,21.6704; 89100,21.7674; 89400,21.8764; 89700,21.9736; 90000,22.0632; 90300,22.15; 90600,22.2382; 90900,22.3362; 91200,22.4256; 91500,
        22.505; 91800,22.5842; 92100,22.6622; 92400,22.7372; 92700,22.8252; 93000,22.893; 93300,22.9628; 93600,23.0322; 93900,23.0964; 94200,23.158; 94500,23.2276; 94800,23.296; 95100,23.3556; 95400,
        23.4142; 95700,23.4718; 96000,23.5252; 96300,23.582; 96600,23.6332; 96900,23.6912; 97200,23.7498; 97500,23.8026; 97800,23.8514; 98100,23.8954; 98400,23.9428; 98700,23.9926; 99000,24.0414;
        99300,24.0832; 99600,24.126; 99900,24.1724; 100200,24.2286; 100500,24.2686; 100800,24.3114; 101100,24.3524; 101400,24.3916; 101700,24.4328; 102000,24.4672; 102300,24.5024; 102600,24.5346;
        102900,24.5686; 103200,24.6038; 103500,24.642; 103800,24.6772; 104100,24.7038; 104400,24.7308; 104700,24.7576; 105000,24.7884; 105300,24.814; 105600,24.8386; 105900,24.865; 106200,24.887;
        106500,24.9106; 106800,24.9368; 107100,24.9576; 107400,24.9832; 107700,25.0072; 108000,25.027; 108300,25.0476; 108600,25.0686; 108900,25.0942; 109200,25.1236; 109500,25.14; 109800,25.1574;
        110100,25.169; 110400,25.188; 110700,25.2042; 111000,25.2216; 111300,25.2342; 111600,25.2458; 111900,25.2556; 112200,25.2656; 112500,25.277; 112800,25.2856; 113100,25.2944; 113400,25.3042;
        113700,25.3112; 114000,25.3168; 114300,25.3236; 114600,25.3298; 114900,25.3352; 115200,25.3428; 115500,25.35; 115800,25.351; 116100,25.3548; 116400,25.3604; 116700,25.3626; 117000,25.3712;
        117300,25.3786; 117600,25.3884; 117900,25.3954; 118200,25.4062; 118500,25.4112; 118800,25.4144; 119100,25.4182; 119400,25.417; 119700,25.4174; 120000,25.4176; 120300,25.4156; 120600,25.4144;
        120900,25.4114; 121200,25.4108; 121500,25.4086; 121800,25.4062; 122100,25.3988; 122400,23.757; 122700,19.2118; 123000,17.7182; 123300,15.3576; 123600,13.7876; 123900,12.5412; 124200,11.525;
        124500,10.8132; 124800,10.3342; 125100,9.7852; 125400,9.3526; 125700,9.132; 126000,9.1844; 126300,9.308; 126600,9.565; 126900,9.8434; 127200,9.898; 127500,9.8498; 127800,9.867; 128100,9.8268;
        128400,9.552; 128700,10.0202; 129000,10.0008; 129300,9.975; 129600,9.8064; 129900,9.8708; 130200,9.7964; 130500,9.6216; 130800,9.9032; 131100,9.7678; 131400,9.8344; 131700,9.862; 132000,
        10.0522; 132300,10.0492; 132600,10.0882; 132900,10.1168; 133200,10.0984; 133500,10.066; 133800,10.0444; 134100,9.9678; 134400,9.9692; 134700,9.7432; 135000,9.8532; 135300,9.8146; 135600,
        9.5634; 135900,9.6858; 136200,9.6062; 136500,9.501; 136800,9.6008; 137100,9.24; 137400,9.68; 137700,9.6396; 138000,9.3984; 138300,9.7042; 138600,9.6366; 138900,9.4756; 139200,9.7; 139500,
        9.514; 139800,9.625; 140100,9.6828; 140400,9.3034; 140700,9.7266; 141000,9.5612; 141300,9.4472; 141600,9.6762; 141900,9.3934; 142200,9.6656; 142500,9.6486; 142800,9.2052; 143100,9.7014;
        143400,9.3582; 143700,9.396; 144000,9.5558; 144300,9.235; 144600,9.731; 144900,9.5466; 145200,9.4542; 145500,9.6784; 145800,9.3494; 146100,9.7194; 146400,9.6152; 146700,9.3404; 147000,9.7066;
        147300,9.4328; 147600,9.4676; 147900,9.6132; 148200,9.273; 148500,9.571; 148800,9.5006; 149100,9.1078; 149400,9.6724; 149700,9.3784; 150000,9.2894; 150300,9.536; 150600,9.2108; 150900,9.38;
        151200,9.4324; 151500,8.9844; 151800,9.3872; 152100,9.4936; 152400,9.0898; 152700,9.5934; 153000,9.424; 153300,9.0614; 153600,9.6676; 153900,9.303; 154200,9.0434; 154500,9.6268; 154800,9.217;
        155100,9.1338; 155400,9.451; 155700,9.018; 156000,9.0704; 156300,9.406; 156600,9.1236; 156900,9.2696; 157200,9.52; 157500,9.212; 157800,9.069; 158100,9.6978; 158400,9.313; 158700,9.4242;
        159000,9.9792; 159300,10.4568; 159600,10.8152; 159900,11.0212; 160200,11.225; 160500,11.5954; 160800,12.013; 161100,12.3986; 161400,12.7128; 161700,12.9558; 162000,13.1752; 162300,13.3948;
        162600,13.6776; 162900,13.9906; 163200,14.3056; 163500,14.6188; 163800,14.9204; 164100,15.197; 164400,15.4674; 164700,15.693; 165000,15.913; 165300,16.1086; 165600,16.3146; 165900,16.5024;
        166200,16.692; 166500,16.8796; 166800,17.0486; 167100,17.2318; 167400,17.4084; 167700,17.5822; 168000,17.7568; 168300,17.9154; 168600,18.0804; 168900,18.2526; 169200,18.4054; 169500,18.5638;
        169800,18.7254; 170100,18.8742; 170400,19.0316; 170700,19.1856; 171000,19.3322; 171300,19.4864; 171600,19.6402; 171900,19.787; 172200,19.9336; 172500,20.0878],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-86,30},{-66,50}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable Frequency(table=[0,0; 300,0; 600,0; 900,0; 1200,0; 1500,0; 1800,0; 2100,0; 2400,0; 2700,0; 3000,0; 3300,0; 3600,0; 3900,0; 4200,0; 4500,0; 4800,0; 5100,0;
        5400,0; 5700,0; 6000,0; 6300,0; 6600,0; 6900,0; 7200,0; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,0; 9300,0; 9600,0; 9900,0; 10200,0; 10500,0; 10800,0; 11100,0; 11400,0; 11700,0; 12000,0;
        12300,0; 12600,0; 12900,0; 13200,0; 13500,0; 13800,0; 14100,0; 14400,0; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,0; 16500,0; 16800,0; 17100,0; 17400,0; 17700,0; 18000,0; 18300,0;
        18600,0; 18900,0; 19200,0; 19500,0; 19800,0; 20100,0; 20400,0; 20700,0; 21000,0; 21300,0; 21600,0; 21900,0; 22200,0; 22500,0; 22800,0; 23100,0; 23400,0; 23700,0; 24000,0; 24300,0; 24600,0;
        24900,0; 25200,0; 25500,0; 25800,0; 26100,0; 26400,0; 26700,0; 27000,0; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0; 29400,0; 29700,0; 30000,0; 30300,0; 30600,0; 30900,0;
        31200,0; 31500,0; 31800,0; 32100,0; 32400,0; 32700,0; 33000,0; 33300,0; 33600,0; 33900,0; 34200,0; 34500,0; 34800,0; 35100,0; 35400,0; 35700,0; 36000,23.07844; 36300,35.2954; 36600,48.43524;
        36900,50.75476; 37200,51.11372; 37500,51.2442; 37800,51.68632; 38100,51.29964; 38400,50.39468; 38700,34.041; 39000,44.20556; 39300,44.65104; 39600,41.972; 39900,43.13652; 40200,42.707; 40500,
        39.76224; 40800,34.84152; 41100,39.52676; 41400,36.40168; 41700,34.68584; 42000,38.997; 42300,35.02184; 42600,36.3524; 42900,40.24636; 43200,40.10272; 43500,39.37668; 43800,39.57968; 44100,
        38.6918; 44400,38.6316; 44700,38.40956; 45000,38.00888; 45300,35.72828; 45600,35.6594; 45900,36.33476; 46200,36.13148; 46500,32.94956; 46800,36.76848; 47100,36.97848; 47400,32.2182; 47700,
        35.26964; 48000,35.735; 48300,31.66072; 48600,32.41084; 48900,35.82824; 49200,33.66888; 49500,30.3492; 49800,37.3912; 50100,33.54568; 50400,30.41892; 50700,36.43696; 51000,34.69872; 51300,
        30.66168; 51600,36.00352; 51900,35.64372; 52200,31.67668; 52500,32.72696; 52800,36.79368; 53100,37.1406; 53400,38.57784; 53700,39.33272; 54000,41.43748; 54300,39.95712; 54600,39.01156; 54900,
        39.71044; 55200,39.3022; 55500,39.13; 55800,39.13112; 56100,37.84536; 56400,35.8582; 56700,36.7444; 57000,34.63236; 57300,32.76168; 57600,38.28552; 57900,35.73612; 58200,36.45264; 58500,
        35.39396; 58800,33.33064; 59100,36.7192; 59400,33.69296; 59700,35.05796; 60000,35.89768; 60300,31.8276; 60600,36.3664; 60900,34.37672; 61200,30.57236; 61500,37.45448; 61800,33.2962; 62100,
        33.4404; 62400,35.42112; 62700,31.13628; 63000,35.16604; 63300,34.52036; 63600,30.156; 63900,36.31096; 64200,33.07556; 64500,30.76892; 64800,36.86676; 65100,31.7282; 65400,31.33256; 65700,
        35.77896; 66000,30.81988; 66300,32.71268; 66600,35.09912; 66900,30.44328; 67200,33.27464; 67500,34.10232; 67800,29.98996; 68100,33.50704; 68400,33.17524; 68700,29.32188; 69000,33.81616; 69300,
        33.30824; 69600,29.36388; 69900,34.38456; 70200,33.31664; 70500,29.35408; 70800,34.44448; 71100,33.26596; 71400,29.41932; 71700,33.18168; 72000,16.3856; 72300,0; 72600,0; 72900,0; 73200,0;
        73500,0; 73800,0; 74100,0; 74400,0; 74700,0; 75000,0; 75300,0; 75600,0; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0; 78600,0; 78900,0; 79200,0; 79500,0;
        79800,0; 80100,0; 80400,0; 80700,0; 81000,0; 81300,0; 81600,0; 81900,0; 82200,0; 82500,0; 82800,0; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,0; 84900,0; 85200,0; 85500,0; 85800,0;
        86100,0; 86400,0; 86700,0; 87000,0; 87300,0; 87600,0; 87900,0; 88200,0; 88500,0; 88800,0; 89100,0; 89400,0; 89700,0; 90000,0; 90300,0; 90600,0; 90900,0; 91200,0; 91500,0; 91800,0; 92100,0;
        92400,0; 92700,0; 93000,0; 93300,0; 93600,0; 93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,0; 96600,0; 96900,0; 97200,0; 97500,0; 97800,0; 98100,0; 98400,0;
        98700,0; 99000,0; 99300,0; 99600,0; 99900,0; 100200,0; 100500,0; 100800,0; 101100,0; 101400,0; 101700,0; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0; 103800,0; 104100,0; 104400,
        0; 104700,0; 105000,0; 105300,0; 105600,0; 105900,0; 106200,0; 106500,0; 106800,0; 107100,0; 107400,0; 107700,0; 108000,0; 108300,0; 108600,0; 108900,0; 109200,0; 109500,0; 109800,0; 110100,0;
        110400,0; 110700,0; 111000,0; 111300,0; 111600,0; 111900,0; 112200,0; 112500,0; 112800,0; 113100,0; 113400,0; 113700,0; 114000,0; 114300,0; 114600,0; 114900,0; 115200,0; 115500,0; 115800,0;
        116100,0; 116400,0; 116700,0; 117000,0; 117300,0; 117600,0; 117900,0; 118200,0; 118500,0; 118800,0; 119100,0; 119400,0; 119700,0; 120000,0; 120300,0; 120600,0; 120900,0; 121200,0; 121500,0;
        121800,0; 122100,0; 122400,23.10392; 122700,35.94808; 123000,48.55676; 123300,51.87672; 123600,52.58624; 123900,52.84244; 124200,52.51148; 124500,52.30148; 124800,54.0806; 125100,52.82116;
        125400,51.99348; 125700,48.17288; 126000,46.928; 126300,44.73336; 126600,42.26124; 126900,42.54376; 127200,42.38724; 127500,41.18324; 127800,40.87328; 128100,41.21796; 128400,36.68756; 128700,
        40.99564; 129000,40.2892; 129300,39.12748; 129600,39.21288; 129900,40.09012; 130200,38.74612; 130500,37.62556; 130800,40.50396; 131100,37.40268; 131400,40.21724; 131700,38.9158; 132000,
        40.35276; 132300,39.96524; 132600,39.35008; 132900,39.57016; 133200,39.0152; 133500,38.79092; 133800,39.00904; 134100,37.85488; 134400,37.74204; 134700,36.3888; 135000,38.34936; 135300,
        37.5382; 135600,36.28324; 135900,38.1962; 136200,35.9268; 136500,36.69932; 136800,37.40716; 137100,33.78368; 137400,37.94644; 137700,36.17376; 138000,33.75064; 138300,37.1616; 138600,35.41888;
        138900,34.24568; 139200,36.42772; 139500,33.59804; 139800,35.714; 140100,35.60396; 140400,32.03956; 140700,37.50712; 141000,34.16672; 141300,33.97436; 141600,36.14912; 141900,32.5108; 142200,
        36.58704; 142500,35.11872; 142800,31.4272; 143100,38.34432; 143400,33.38188; 143700,35.5404; 144000,34.49068; 144300,30.93832; 144600,36.59992; 144900,33.19988; 145200,33.08172; 145500,
        35.39928; 145800,31.03996; 146100,36.17292; 146400,33.69996; 146700,31.80128; 147000,36.2432; 147300,31.99; 147600,34.24204; 147900,34.9216; 148200,30.90388; 148500,35.71316; 148800,33.05848;
        149100,30.0076; 149400,37.03476; 149700,32.38004; 150000,33.07752; 150300,35.57512; 150600,31.08532; 150900,35.34664; 151200,34.9608; 151500,30.39232; 151800,34.4932; 152100,33.65684; 152400,
        29.58004; 152700,35.8428; 153000,32.29632; 153300,29.8634; 153600,36.50304; 153900,31.30512; 154200,30.54744; 154500,36.7836; 154800,31.07804; 155100,32.41644; 155400,35.73668; 155700,
        30.60932; 156000,32.05636; 156300,33.90324; 156600,29.37284; 156900,32.08184; 157200,33.41464; 157500,29.0612; 157800,29.25412; 158100,35.50876; 158400,15.14968; 158700,0; 159000,0; 159300,0;
        159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,0; 161400,0; 161700,0; 162000,0; 162300,0; 162600,0; 162900,0; 163200,0; 163500,0; 163800,0; 164100,0; 164400,0; 164700,0; 165000,0;
        165300,0; 165600,0; 165900,0; 166200,0; 166500,0; 166800,0; 167100,0; 167400,0; 167700,0; 168000,0; 168300,0; 168600,0; 168900,0; 169200,0; 169500,0; 169800,0; 170100,0; 170400,0; 170700,0;
        171000,0; 171300,0; 171600,0; 171900,0; 172200,0; 172500,0])
    annotation (Placement(transformation(extent={{-86,68},{-66,88}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,26.65125; 300,26.1286; 600,25.991; 900,26.053; 1200,26.2128; 1500,26.3846; 1800,26.7178; 2100,26.7476; 2400,26.6828; 2700,26.7282; 3000,26.9612;
        3300,26.7012; 3600,26.4342; 3900,26.1624; 4200,25.9988; 4500,25.8598; 4800,25.6198; 5100,25.481; 5400,25.5452; 5700,25.5078; 6000,25.3382; 6300,25.2404; 6600,25.2596; 6900,25.273; 7200,
        25.2358; 7500,25.1228; 7800,24.9474; 8100,24.9874; 8400,24.9502; 8700,24.6054; 9000,24.54; 9300,24.6184; 9600,24.699; 9900,24.5726; 10200,24.266; 10500,24.2422; 10800,24.2782; 11100,24.2314;
        11400,24.1576; 11700,24.277; 12000,24.2032; 12300,24.0902; 12600,23.8088; 12900,23.728; 13200,24.0178; 13500,23.9014; 13800,24.0286; 14100,24.1222; 14400,23.8802; 14700,23.8766; 15000,23.9408;
        15300,24.1184; 15600,24.2784; 15900,24.2248; 16200,24.225; 16500,24.1448; 16800,24.0966; 17100,24.0372; 17400,24.0404; 17700,23.9356; 18000,23.7098; 18300,23.6026; 18600,23.602; 18900,23.6352;
        19200,23.6788; 19500,23.6962; 19800,23.7068; 20100,23.7234; 20400,23.7976; 20700,23.895; 21000,23.9174; 21300,23.7496; 21600,23.6634; 21900,23.6428; 22200,23.8072; 22500,23.9976; 22800,
        23.9784; 23100,23.9866; 23400,24.4714; 23700,24.6456; 24000,24.8842; 24300,25.1352; 24600,25.3674; 24900,25.2178; 25200,25.1772; 25500,25.5624; 25800,25.9126; 26100,25.843; 26400,26.4488;
        26700,26.624; 27000,26.2742; 27300,25.9412; 27600,26.4366; 27900,26.1888; 28200,26.456; 28500,26.8234; 28800,27.2468; 29100,27.7118; 29400,27.851; 29700,27.7224; 30000,28.4324; 30300,28.914;
        30600,28.9204; 30900,29.0706; 31200,29.23; 31500,29.8226; 31800,29.8286; 32100,29.196; 32400,28.8764; 32700,29.0454; 33000,28.887; 33300,28.9918; 33600,29.0866; 33900,29.4446; 34200,29.3444;
        34500,29.0198; 34800,28.9414; 35100,29.2418; 35400,28.6856; 35700,29.1374; 36000,29.3826; 36300,29.4484; 36600,29.3554; 36900,29.7908; 37200,29.9252; 37500,29.7542; 37800,29.7344; 38100,
        29.7704; 38400,30.606; 38700,30.059; 39000,30.0136; 39300,30.4574; 39600,30.2348; 39900,31.093; 40200,31.291; 40500,31.591; 40800,31.6006; 41100,31.5092; 41400,31.7806; 41700,32.4706; 42000,
        32.2572; 42300,31.6358; 42600,31.5228; 42900,32.1402; 43200,31.75; 43500,31.805; 43800,31.9926; 44100,32.6308; 44400,32.6306; 44700,32.8588; 45000,34.0192; 45300,32.955; 45600,34.105; 45900,
        33.7288; 46200,33.371; 46500,32.946; 46800,32.7938; 47100,34.8554; 47400,33.7304; 47700,34.484; 48000,33.8346; 48300,34.0484; 48600,34.5928; 48900,33.2768; 49200,34.4954; 49500,34.3868; 49800,
        34.3426; 50100,34.1286; 50400,35.165; 50700,34.5326; 51000,34.6542; 51300,35.1252; 51600,34.8376; 51900,34.478; 52200,34.7562; 52500,35.1378; 52800,34.7556; 53100,35.6348; 53400,35.9674;
        53700,35.0162; 54000,35.1282; 54300,35.3744; 54600,35.087; 54900,35.5474; 55200,35.5462; 55500,35.4614; 55800,35.779; 56100,35.65; 56400,35.5542; 56700,35.7744; 57000,36.1612; 57300,36.767;
        57600,35.644; 57900,35.6494; 58200,36.0776; 58500,35.8796; 58800,35.4774; 59100,35.5414; 59400,35.8456; 59700,35.5262; 60000,35.7806; 60300,35.364; 60600,35.4064; 60900,35.3808; 61200,36.1816;
        61500,35.9834; 61800,35.6066; 62100,35.8046; 62400,35.8612; 62700,36.006; 63000,36.0902; 63300,36.2958; 63600,36.3916; 63900,36.3912; 64200,36.0764; 64500,35.8524; 64800,35.9614; 65100,
        35.8544; 65400,35.8162; 65700,36.1618; 66000,35.8292; 66300,35.9422; 66600,35.7546; 66900,35.5824; 67200,35.8382; 67500,36.0384; 67800,35.8688; 68100,35.825; 68400,35.3866; 68700,35.3664;
        69000,35.1436; 69300,34.6894; 69600,34.672; 69900,34.2296; 70200,33.943; 70500,33.8786; 70800,33.725; 71100,33.7486; 71400,33.599; 71700,33.5412; 72000,33.4314; 72300,33.1286; 72600,32.95;
        72900,32.7044; 73200,32.5678; 73500,32.4922; 73800,32.428; 74100,32.3486; 74400,32.2966; 74700,32.16; 75000,32.0652; 75300,31.9858; 75600,31.9462; 75900,31.8274; 76200,31.6874; 76500,31.6464;
        76800,31.5802; 77100,31.5192; 77400,31.5252; 77700,31.5194; 78000,31.4578; 78300,31.4158; 78600,31.3982; 78900,31.3542; 79200,31.282; 79500,31.125; 79800,30.9646; 80100,30.8166; 80400,30.7574;
        80700,30.7632; 81000,30.6908; 81300,30.588; 81600,30.5188; 81900,30.4884; 82200,30.4868; 82500,30.441; 82800,30.47; 83100,30.4338; 83400,30.454; 83700,30.3448; 84000,30.2324; 84300,30.0914;
        84600,30.001; 84900,29.8286; 85200,29.3054; 85500,29.1776; 85800,29.3682; 86100,29.411; 86400,29.272; 86700,28.6024; 87000,27.8352; 87300,28.1426; 87600,28.4658; 87900,28.5256; 88200,28.6144;
        88500,28.6854; 88800,28.6908; 89100,28.3438; 89400,28.2744; 89700,28.4054; 90000,28.4364; 90300,28.3334; 90600,28.2892; 90900,28.1732; 91200,28.1106; 91500,28.0272; 91800,28.0136; 92100,
        27.9786; 92400,27.8972; 92700,28.032; 93000,27.9844; 93300,27.878; 93600,27.8768; 93900,27.8272; 94200,27.792; 94500,27.643; 94800,27.499; 95100,27.4276; 95400,27.352; 95700,27.229; 96000,
        27.2106; 96300,27.26; 96600,27.2126; 96900,27.202; 97200,27.2206; 97500,27.1402; 97800,26.9932; 98100,26.7728; 98400,26.7448; 98700,26.5032; 99000,26.2744; 99300,25.9754; 99600,25.644; 99900,
        25.3552; 100200,25.2342; 100500,25.0972; 100800,25.1744; 101100,25.2916; 101400,25.3398; 101700,25.4404; 102000,25.5172; 102300,25.666; 102600,25.6292; 102900,25.5772; 103200,25.6392; 103500,
        25.7016; 103800,25.6314; 104100,25.3876; 104400,25.198; 104700,25.1222; 105000,25.011; 105300,24.9964; 105600,24.7554; 105900,24.8476; 106200,24.9632; 106500,25.1132; 106800,25.1444; 107100,
        25.1006; 107400,24.973; 107700,24.8116; 108000,24.8474; 108300,24.9832; 108600,25.0316; 108900,25.1452; 109200,25.1572; 109500,25.1522; 109800,25.186; 110100,25.2704; 110400,25.3954; 110700,
        25.4122; 111000,25.421; 111300,25.434; 111600,25.6374; 111900,25.8066; 112200,25.7598; 112500,25.6796; 112800,25.7638; 113100,25.9306; 113400,26.0014; 113700,26.278; 114000,26.6028; 114300,
        26.9174; 114600,26.871; 114900,26.8132; 115200,27.1534; 115500,27.28; 115800,27.4192; 116100,27.1814; 116400,27.2776; 116700,27.8282; 117000,27.8296; 117300,28.2368; 117600,28.0558; 117900,
        28.1006; 118200,28.3908; 118500,28.3714; 118800,28.8396; 119100,28.5164; 119400,28.8864; 119700,28.9202; 120000,28.6676; 120300,29.0376; 120600,29.2152; 120900,29.265; 121200,29.4242; 121500,
        29.4306; 121800,29.5404; 122100,29.5764; 122400,29.8138; 122700,29.9936; 123000,30.1136; 123300,30.6792; 123600,30.2956; 123900,30.2496; 124200,30.454; 124500,30.799; 124800,30.986; 125100,
        31.139; 125400,31.0112; 125700,31.372; 126000,31.379; 126300,31.5452; 126600,31.6408; 126900,31.5202; 127200,31.7822; 127500,31.5572; 127800,32.2492; 128100,31.9226; 128400,32.0526; 128700,
        32.182; 129000,32.117; 129300,32.4042; 129600,32.801; 129900,32.6674; 130200,32.585; 130500,32.297; 130800,32.527; 131100,32.6222; 131400,32.8862; 131700,33.1424; 132000,33.1388; 132300,
        33.5212; 132600,33.421; 132900,33.098; 133200,33.4186; 133500,33.7492; 133800,33.016; 134100,33.495; 134400,34.0442; 134700,33.572; 135000,33.6718; 135300,33.772; 135600,33.8478; 135900,
        34.234; 136200,34.2646; 136500,34.4794; 136800,34.2988; 137100,34.2928; 137400,34.4964; 137700,34.5358; 138000,34.2296; 138300,34.3682; 138600,35.0376; 138900,35.0578; 139200,34.6116; 139500,
        35.198; 139800,35.1166; 140100,34.868; 140400,35.378; 140700,35.1756; 141000,35.2544; 141300,36.001; 141600,34.8712; 141900,35.124; 142200,34.9504; 142500,34.85; 142800,35.2464; 143100,34.879;
        143400,35.158; 143700,35.1862; 144000,35.282; 144300,35.31; 144600,35.0998; 144900,35.2562; 145200,35.408; 145500,35.642; 145800,35.1496; 146100,35.0644; 146400,35.3644; 146700,35.3794;
        147000,35.589; 147300,35.661; 147600,35.4892; 147900,35.4708; 148200,35.5394; 148500,36.0126; 148800,35.9278; 149100,35.5096; 149400,35.4008; 149700,35.588; 150000,35.3992; 150300,35.5468;
        150600,35.5422; 150900,35.135; 151200,34.9602; 151500,35.1836; 151800,35.363; 152100,35.2722; 152400,35.3366; 152700,35.259; 153000,35.1586; 153300,35.1206; 153600,35.1064; 153900,35.1658;
        154200,34.8338; 154500,34.862; 154800,34.9918; 155100,35.0554; 155400,34.6524; 155700,34.4814; 156000,34.3018; 156300,34.2768; 156600,34.2514; 156900,34.2246; 157200,34.2422; 157500,34.3708;
        157800,34.305; 158100,34.2636; 158400,34.1668; 158700,34.1006; 159000,33.965; 159300,33.7292; 159600,33.473; 159900,33.3392; 160200,33.2346; 160500,33.1034; 160800,33.0084; 161100,32.8454;
        161400,32.7018; 161700,32.5942; 162000,32.5874; 162300,32.535; 162600,32.3812; 162900,32.3042; 163200,32.1618; 163500,32.0666; 163800,31.9082; 164100,31.9262; 164400,31.92; 164700,31.8298;
        165000,31.6718; 165300,31.4658; 165600,31.3262; 165900,31.1648; 166200,31.0198; 166500,30.8568; 166800,30.7534; 167100,30.6852; 167400,30.5064; 167700,30.3596; 168000,30.32; 168300,30.3212;
        168600,30.1874; 168900,30.1288; 169200,30.0964; 169500,30.053; 169800,29.9568; 170100,29.8604; 170400,29.7742; 170700,29.7864; 171000,29.6802; 171300,29.5588; 171600,29.2926; 171900,29.188;
        172200,29.0762; 172500,29.1106])
    annotation (Placement(transformation(extent={{-86,-45},{-66,-25}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[0,0; 300,0; 600,0; 900,0; 1200,0; 1500,0; 1800,0; 2100,0; 2400,0; 2700,0; 3000,0; 3300,0; 3600,0; 3900,0; 4200,0; 4500,0; 4800,0;
        5100,0; 5400,0; 5700,0; 6000,0; 6300,0; 6600,0; 6900,0; 7200,0; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,0; 9300,0; 9600,0; 9900,0; 10200,0; 10500,0; 10800,0; 11100,0; 11400,0; 11700,0;
        12000,0; 12300,0; 12600,0; 12900,0; 13200,0; 13500,0; 13800,0; 14100,0; 14400,0; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,0; 16500,0; 16800,0; 17100,0; 17400,0; 17700,0; 18000,0;
        18300,0; 18600,0; 18900,0; 19200,0; 19500,0; 19800,0; 20100,0; 20400,0; 20700,0; 21000,0; 21300,0; 21600,0; 21900,0; 22200,0; 22500,0; 22800,0; 23100,0; 23400,0; 23700,0; 24000,0; 24300,0;
        24600,0; 24900,0; 25200,0; 25500,0; 25800,0; 26100,0; 26400,0; 26700,0; 27000,0; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0; 29400,0; 29700,0; 30000,0; 30300,0; 30600,0;
        30900,0; 31200,0; 31500,0; 31800,0; 32100,0; 32400,0; 32700,0; 33000,0; 33300,0; 33600,0; 33900,0; 34200,0; 34500,0; 34800,0; 35100,0; 35400,0; 35700,0; 36000,0.171895833; 36300,0.254645833;
        36600,0.256893556; 36900,0.255351833; 37200,0.254939778; 37500,0.254444444; 37800,0.254027778; 38100,0.253509278; 38400,0.247256944; 38700,0.238620333; 39000,0.246502333; 39300,0.250173611;
        39600,0.232428167; 39900,0.224331056; 40200,0.206131944; 40500,0.186722167; 40800,0.174706056; 41100,0.1690185; 41400,0.164645833; 41700,0.162032333; 42000,0.165888944; 42300,0.158534667;
        42600,0.159884278; 42900,0.164495389; 43200,0.164465222; 43500,0.164395833; 43800,0.164303278; 44100,0.164284722; 44400,0.164210611; 44700,0.164249944; 45000,0.164166722; 45300,0.1589815;
        45600,0.160430611; 45900,0.164166667; 46200,0.164138889; 46500,0.155912; 46800,0.163358778; 47100,0.1639005; 47400,0.155567111; 47700,0.1595; 48000,0.164189833; 48300,0.156131944; 48600,
        0.157884222; 48900,0.164263889; 49200,0.158886556; 49500,0.156738444; 49800,0.164294; 50100,0.159486111; 50400,0.155699056; 50700,0.164152833; 51000,0.159916667; 51300,0.155736167; 51600,
        0.161916667; 51900,0.163300889; 52200,0.155736111; 52500,0.158504667; 52800,0.164340278; 53100,0.164462944; 53400,0.164673611; 53700,0.164715278; 54000,0.164789389; 54300,0.164780111; 54600,
        0.16475; 54900,0.164666667; 55200,0.164585611; 55500,0.164615778; 55800,0.164472222; 56100,0.164412056; 56400,0.158810222; 56700,0.164418944; 57000,0.158254611; 57300,0.156548611; 57600,
        0.164604167; 57900,0.164604111; 58200,0.164682833; 58500,0.161071722; 58800,0.159717611; 59100,0.164680611; 59400,0.158057833; 59700,0.160949056; 60000,0.163643556; 60300,0.155990722; 60600,
        0.163935278; 60900,0.160900444; 61200,0.156858778; 61500,0.164599556; 61800,0.158678222; 62100,0.159594944; 62400,0.163828722; 62700,0.155939778; 63000,0.161314833; 63300,0.1616875; 63600,
        0.1558495; 63900,0.163643556; 64200,0.159587944; 64500,0.157307889; 64800,0.164467611; 65100,0.157300944; 65400,0.157780111; 65700,0.164418944; 66000,0.156893556; 66300,0.158988444; 66600,
        0.164252278; 66900,0.155958333; 67200,0.159671333; 67500,0.162863444; 67800,0.155838; 68100,0.160189833; 68400,0.162842556; 68700,0.155875; 69000,0.1607315; 69300,0.162384222; 69600,
        0.155881889; 69900,0.161303222; 70200,0.161752278; 70500,0.155780111; 70800,0.160662056; 71100,0.161423611; 71400,0.1556875; 71700,0.159944444; 72000,0.080203722; 72300,0; 72600,0; 72900,0;
        73200,0; 73500,0; 73800,0; 74100,0; 74400,0; 74700,0; 75000,0; 75300,0; 75600,0; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0; 78600,0; 78900,0; 79200,0;
        79500,0; 79800,0; 80100,0; 80400,0; 80700,0; 81000,0; 81300,0; 81600,0; 81900,0; 82200,0; 82500,0; 82800,0; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,0; 84900,0; 85200,0; 85500,0;
        85800,0; 86100,0; 86400,0; 86700,0; 87000,0; 87300,0; 87600,0; 87900,0; 88200,0; 88500,0; 88800,0; 89100,0; 89400,0; 89700,0; 90000,0; 90300,0; 90600,0; 90900,0; 91200,0; 91500,0; 91800,0;
        92100,0; 92400,0; 92700,0; 93000,0; 93300,0; 93600,0; 93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,0; 96600,0; 96900,0; 97200,0; 97500,0; 97800,0; 98100,0;
        98400,0; 98700,0; 99000,0; 99300,0; 99600,0; 99900,0; 100200,0; 100500,0; 100800,0; 101100,0; 101400,0; 101700,0; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0; 103800,0; 104100,
        0; 104400,0; 104700,0; 105000,0; 105300,0; 105600,0; 105900,0; 106200,0; 106500,0; 106800,0; 107100,0; 107400,0; 107700,0; 108000,0; 108300,0; 108600,0; 108900,0; 109200,0; 109500,0; 109800,0;
        110100,0; 110400,0; 110700,0; 111000,0; 111300,0; 111600,0; 111900,0; 112200,0; 112500,0; 112800,0; 113100,0; 113400,0; 113700,0; 114000,0; 114300,0; 114600,0; 114900,0; 115200,0; 115500,0;
        115800,0; 116100,0; 116400,0; 116700,0; 117000,0; 117300,0; 117600,0; 117900,0; 118200,0; 118500,0; 118800,0; 119100,0; 119400,0; 119700,0; 120000,0; 120300,0; 120600,0; 120900,0; 121200,0;
        121500,0; 121800,0; 122100,0; 122400,0.173240778; 122700,0.254002333; 123000,0.253912056; 123300,0.252196778; 123600,0.255541722; 123900,0.257882; 124200,0.255740722; 124500,0.247988444;
        124800,0.231256944; 125100,0.230817167; 125400,0.230560167; 125700,0.227564778; 126000,0.216303278; 126300,0.198638944; 126600,0.1821065; 126900,0.171902778; 127200,0.167587889; 127500,
        0.165645889; 127800,0.165469889; 128100,0.165405056; 128400,0.158564833; 128700,0.165305611; 129000,0.165175889; 129300,0.161206; 129600,0.162074056; 129900,0.164997667; 130200,0.161053222;
        130500,0.160340333; 130800,0.164914278; 131100,0.158483778; 131400,0.162925889; 131700,0.1648055; 132000,0.164826389; 132300,0.164814833; 132600,0.164921278; 132900,0.164863444; 133200,
        0.164847222; 133500,0.164902778; 133800,0.164800944; 134100,0.164844944; 134400,0.164039333; 134700,0.159502389; 135000,0.164733722; 135300,0.162419; 135600,0.160027778; 135900,0.164618111;
        136200,0.160296278; 136500,0.161631944; 136800,0.164307833; 137100,0.157138889; 137400,0.164534722; 137700,0.163039389; 138000,0.158624944; 138300,0.164604167; 138600,0.160969944; 138900,
        0.160476889; 139200,0.1645995; 139500,0.158122667; 139800,0.162902778; 140100,0.163486111; 140400,0.156754611; 140700,0.164509222; 141000,0.159949111; 141300,0.160379556; 141600,0.164527778;
        141900,0.156608833; 142200,0.164131944; 142500,0.162104111; 142800,0.157541667; 143100,0.164511611; 143400,0.158088; 143700,0.161499944; 144000,0.163162; 144300,0.156469944; 144600,
        0.164541611; 144900,0.159240722; 145200,0.160182889; 145500,0.164108833; 145800,0.155995333; 146100,0.164432889; 146400,0.160377389; 146700,0.158539278; 147000,0.164548611; 147300,0.157548611;
        147600,0.160916611; 147900,0.163891222; 148200,0.155969889; 148500,0.163131944; 148800,0.160277778; 149100,0.156777778; 149400,0.164574111; 149700,0.158446722; 150000,0.159479167; 150300,
        0.1644815; 150600,0.156115778; 150900,0.161006889; 151200,0.162476889; 151500,0.155817111; 151800,0.161953722; 152100,0.161710667; 152400,0.155879611; 152700,0.163986111; 153000,0.159310222;
        153300,0.156956; 153600,0.164391167; 153900,0.157555611; 154200,0.157509278; 154500,0.164358833; 154800,0.156787; 155100,0.158495389; 155400,0.163976889; 155700,0.155770833; 156000,
        0.158530111; 156300,0.163555556; 156600,0.155791667; 156900,0.1591065; 157200,0.163576389; 157500,0.155752333; 157800,0.157192111; 158100,0.164361111; 158400,0.077294; 158700,0; 159000,0;
        159300,0; 159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,0; 161400,0; 161700,0; 162000,0; 162300,0; 162600,0; 162900,0; 163200,0; 163500,0; 163800,0; 164100,0; 164400,0; 164700,0;
        165000,0; 165300,0; 165600,0; 165900,0; 166200,0; 166500,0; 166800,0; 167100,0; 167400,0; 167700,0; 168000,0; 168300,0; 168600,0; 168900,0; 169200,0; 169500,0; 169800,0; 170100,0; 170400,0;
        170700,0; 171000,0; 171300,0; 171600,0; 171900,0; 172200,0; 172500,0])
    annotation (Placement(transformation(extent={{-86,-10},{-66,10}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-18,14},{2,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=1.14)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.RealExpression Scalar_freq(y=scalar(Frequency.y))
    annotation (Placement(transformation(extent={{-30,-16},{-14,0}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=-1)
                                                           annotation (Placement(transformation(extent={{-52,2},{-44,10}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,7.06},{51.9,7.06}}, color={0,127,255}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{2,24},{8,24},{8,6.68},{10.1,6.68}},  color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-18,40},{-18,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-30,26},{-30,28},{-20,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,7.06},{72,7.06},{72,12}}, color={0,127,255}));
  connect(Scalar_freq.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{-13.2,-8},{-12,-7.57},{8.77,-7.57}}, color={0,0,127}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-43.6,6},{2,6},{2,-4.15},{8.77,-4.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=60,
      StopTime=950400,
      Interval=60,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Training_RevHP_vs_1_RSE_Cooling;
