within HeatPumpModel.Experiments;
model Test_RevHP_vs_1 "Test of the reversible heat pump of a ideal load case"
  Components.ReversibleHP.ReversibleHP_vs_2 reversibleHP_vs_2(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package load_medium = Buildings.Media.Antifreeze.Validation.BaseClasses.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package source_medium = Buildings.Media.Air,
    SH_heating=11,
    SBC_heating=3,
    SH_cooling=9,
    SBC_cooling=3,
    m_flow_cond_nominal_H=0.36,
    m_ref_nom_H=0.033,
    dp_cond_nominal_H=0,
    PP_cond_H=2,
    UA_nom_cond_H=1690,
    V_cond_H(displayUnit="l") = 0.00156,
    Tau_cond_H=60,
    UA_value_cond_H="Nominal value",
    fileName_cond_H="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    m_flow_eva_nominal_H=2.82,
    dp_eva_nominal_H=0,
    PP_eva_H=2,
    UA_nom_eva_H=400,
    V_eva_H(displayUnit="l") = 0.5,
    Tau_eva_H=60,
    UA_value_eva_H="Parametric correlation",
    m_flow_cond_nominal_C=2.82,
    dp_cond_nominal_C=0,
    PP_cond_C=2,
    UA_nom_cond_C=1030,
    V_cond_C(displayUnit="l") = 0.5,
    Tau_cond_C=60,
    UA_value_cond_C="Nominal value",
    m_flow_eva_nominal_C=0.29,
    m_ref_nom_C=0.033,
    dp_eva_nominal_C=0,
    PP_eva_C=2,
    UA_nom_eva_C=810,
    V_eva_C(displayUnit="l") = 0.00156,
    Tau_eva_C=60,
    UA_value_eva_C="Nominal value",
    fileName_eva_C="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    F=1,
    fileName_CMP="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    CMP_type="Variable speed 20 coeff",
    minF=15,
    Tset(displayUnit="degC") = 313.15,
    DeltaTup=5,
    DeltaTlow=-5,
    controllerType_heat=Modelica.Blocks.Types.SimpleController.PI,
    k_heat=0.1,
    Ti_heat=120,
    controllerType_cool=Modelica.Blocks.Types.SimpleController.PI,
    k_cool=0.1,
    Ti_cool=120,
    f_nominal=60,
    Tdelay=60) annotation (Placement(transformation(extent={{-14,-22},{38,24}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-52,-42},{-32,-22}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-88,-48},{-68,-28}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=2.82)
    annotation (Placement(transformation(extent={{-88,-32},{-68,-12}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium = Buildings.Media.Air, nPorts=1)
                                       annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={46,-40})));
  Modelica.Blocks.Sources.CombiTimeTable Load(
    tableOnFile=false,
    table=[60,0; 120,0; 180,0; 240,0; 300,15.4; 360,907.3; 420,1418.7; 480,1401.3; 540,1481.1; 600,1587.8; 660,2317.8; 720,3148.5; 780,3153.3; 840,3379.2; 900,3594.2; 960,3623.5; 1020,2345.8; 1080,
        1841; 1140,1931.2; 1200,1504; 1260,1362.4; 1320,1474.6; 1380,1499.5; 1440,1510.9; 1500,1554; 1560,1571.3; 1620,1583.9; 1680,1591.1; 1740,1607; 1800,1610.1; 1860,1610.1; 1920,1683.4; 1980,
        2199.6; 2040,2247.4; 2100,2244.5; 2160,2346.4; 2220,2379.4; 2280,2414.4; 2340,2456.9; 2400,2475.4; 2460,2485.4; 2520,2476.8; 2580,2491.3; 2640,2476.7; 2700,2504.5; 2760,2495.7; 2820,3185.5;
        2880,3590.1; 2940,3655.1; 3000,3794.9; 3060,3876.9; 3120,3455.6; 3180,2114.8; 3240,1940.5; 3300,1930.1; 3360,1498; 3420,1487.2; 3480,1601.5; 3540,1585.2; 3600,1620.2; 3660,1647.2; 3720,1806.6;
        3780,64.7; 3840,270.6; 3900,13.8; 3960,0; 4020,0; 4080,0; 4140,0; 4200,0; 4260,0; 4320,0; 4380,0; 4440,0; 4500,0; 4560,0; 4620,0; 4680,0; 4740,0; 4800,0; 4860,0; 4920,0; 4980,0; 5040,0; 5100,
        0; 5160,0; 5220,0; 5280,0; 5340,0; 5400,0; 5460,0; 5520,0; 5580,202.9; 5640,1953.2; 5700,2351.8; 5760,2022.5; 5820,2240; 5880,2392.7; 5940,2376; 6000,2430.3; 6060,2472.8; 6120,2491.1; 6180,
        2518.5; 6240,2539.5; 6300,2534.4; 6360,2537.5; 6420,2574.6; 6480,3173.5; 6540,3422.3; 6600,3434.8; 6660,3537.6; 6720,3599.6; 6780,3641.9; 6840,3659; 6900,3676.8; 6960,3693.9; 7020,3663.8;
        7080,3633.8; 7140,3686.6; 7200,3710.8; 7260,3701.7; 7320,4225.5; 7380,91.1; 7440,0; 7500,0; 7560,0; 7620,0; 7680,0; 7740,0; 7800,0; 7860,0; 7920,0; 7980,0; 8040,0; 8100,0; 8160,0; 8220,0;
        8280,0; 8340,0; 8400,0; 8460,0; 8520,0; 8580,0; 8640,0; 8700,0; 8760,0; 8820,0; 8880,0; 8940,0; 9000,0; 9060,0; 9120,1287.9; 9180,62.3; 9240,1392.6; 9300,2403.1; 9360,2296; 9420,2354.7; 9480,
        2470.7; 9540,2473.7; 9600,2470.7; 9660,2470.5; 9720,2488.1; 9780,2518.9; 9840,2596.8; 9900,3452.9; 9960,3601.9; 10020,3682.7; 10080,3841.3; 10140,3918.1; 10200,3740.2; 10260,3724.9; 10320,
        3753.5; 10380,3728.9; 10440,3790.2; 10500,3729.6; 10560,3741.6; 10620,3789.7; 10680,3755.3; 10740,3748.2; 10800,3719.9; 10860,3728.5; 10920,4262.8; 10980,92.8; 11040,0; 11100,0; 11160,0;
        11220,0; 11280,0; 11340,0; 11400,0; 11460,0; 11520,0; 11580,0; 11640,0; 11700,0; 11760,0; 11820,0; 11880,0; 11940,0; 12000,0; 12060,0; 12120,0; 12180,0; 12240,0; 12300,0; 12360,0; 12420,0;
        12480,0; 12540,0; 12600,0; 12660,0; 12720,1322.2; 12780,29.8; 12840,2043.3; 12900,4039.2; 12960,4110.4; 13020,4068.2; 13080,4394.6; 13140,4332.8; 13200,4419.9; 13260,4502.4; 13320,4478.5;
        13380,4514.7; 13440,4502.2; 13500,4543.9; 13560,4527; 13620,4324.9; 13680,2409.4; 13740,1980.3; 13800,2038.2; 13860,1546.4; 13920,1476.4; 13980,1571.4; 14040,1558.5; 14100,1580.8; 14160,1592;
        14220,1628.5; 14280,1622.4; 14340,1660.3; 14400,1644.1; 14460,1664.3; 14520,1718.1; 14580,79.1; 14640,263.2; 14700,25.9; 14760,0; 14820,0; 14880,0; 14940,0; 15000,0; 15060,0; 15120,0; 15180,0;
        15240,0; 15300,0; 15360,0; 15420,0; 15480,0; 15540,0; 15600,0; 15660,0; 15720,0; 15780,0; 15840,0; 15900,0; 15960,0; 16020,0; 16080,0; 16140,0; 16200,0; 16260,0; 16320,0; 16380,260.5; 16440,
        2970; 16500,4070.8; 16560,3908; 16620,4136.3; 16680,4333.2; 16740,4383.1; 16800,4483.2; 16860,4455.5; 16920,4494.1; 16980,4504.5; 17040,4514.8; 17100,4507.8; 17160,4530.4; 17220,4298.3; 17280,
        2391; 17340,1989.2; 17400,2019.4; 17460,1547.8; 17520,1492.7; 17580,1586.1; 17640,1570.7; 17700,1602.9; 17760,1609.7; 17820,1624.1; 17880,1641.4; 17940,1665.2; 18000,1674.3; 18060,1789.3;
        18120,75.1; 18180,268.7; 18240,27.8; 18300,0; 18360,0; 18420,0; 18480,0; 18540,0; 18600,0; 18660,0; 18720,0; 18780,0; 18840,0; 18900,0; 18960,0; 19020,0; 19080,0; 19140,0; 19200,0; 19260,0;
        19320,0; 19380,0; 19440,0; 19500,0; 19560,0; 19620,0; 19680,0; 19740,0; 19800,0; 19860,0; 19920,147.2; 19980,2739.4; 20040,4046.5; 20100,3993.9; 20160,4083.4; 20220,4309.8; 20280,4355.7;
        20340,4438.6; 20400,4427.1; 20460,4435.6; 20520,4498.6; 20580,4434.4; 20640,4484.2; 20700,4492; 20760,4500.9; 20820,4213.8; 20880,2515.1; 20940,2353.1; 21000,2302.5; 21060,1824.6; 21120,
        1846.2; 21180,1962.8; 21240,1967.9; 21300,1978.1; 21360,1993.2; 21420,2034.7; 21480,2029.7; 21540,2027.1; 21600,2053.3; 21660,2322.4; 21720,46.1; 21780,0; 21840,0; 21900,0; 21960,0; 22020,0;
        22080,0; 22140,0; 22200,0; 22260,0; 22320,0; 22380,0; 22440,0; 22500,0; 22560,0; 22620,0; 22680,0; 22740,0; 22800,0; 22860,0; 22920,0; 22980,0; 23040,0; 23100,0; 23160,0; 23220,0; 23280,0;
        23340,0; 23400,0; 23460,555.5; 23520,0; 23580,1596.3; 23640,3791; 23700,4121.3; 23760,4043.6; 23820,4300.5; 23880,4408.5; 23940,4479.4; 24000,4494; 24060,4510.5; 24120,4519.4; 24180,4527.8;
        24240,4501.5; 24300,4540.9; 24360,4515.4; 24420,4591.5; 24480,4786.2; 24540,4765.8; 24600,4784.1; 24660,4781.6; 24720,4808.1; 24780,4726.8; 24840,4803.3; 24900,4775.9; 24960,4745.1; 25020,
        4788; 25080,4752.9; 25140,4772.7; 25200,4762.6; 25260,4776.4; 25320,4784.8; 25380,4797.4; 25440,4805; 25500,4778.8; 25560,4816.4; 25620,4817.2; 25680,4760.3; 25740,4789.3; 25800,4785.3; 25860,
        4762; 25920,4778.6; 25980,4799.6; 26040,4742.8; 26100,4764.4; 26160,4754.3; 26220,4564.8; 26280,4217.3; 26340,4129.7; 26400,4156.9; 26460,4224.4; 26520,4125.9; 26580,4098.3; 26640,4025.4;
        26700,4054.8; 26760,4020.4; 26820,4025.7; 26880,3981.4; 26940,4056.5; 27000,4065.4; 27060,4330.1; 27120,97.6; 27180,0; 27240,0; 27300,0; 27360,0; 27420,0; 27480,0; 27540,0; 27600,0; 27660,0;
        27720,0; 27780,0; 27840,0; 27900,0; 27960,0; 28020,0; 28080,0; 28140,0; 28200,0; 28260,0; 28320,0; 28380,0; 28440,0; 28500,0; 28560,0; 28620,0; 28680,0; 28740,0; 28800,0; 28860,0; 28920,0;
        28980,0; 29040,0; 29100,0; 29160,0; 29220,0; 29280,0; 29340,0; 29400,0; 29460,0; 29520,0; 29580,0; 29640,0; 29700,0; 29760,0; 29820,0; 29880,0; 29940,0; 30000,0; 30060,0; 30120,0; 30180,0;
        30240,0; 30300,0; 30360,0; 30420,0; 30480,0; 30540,0; 30600,0; 30660,0; 30720,0; 30780,0; 30840,0; 30900,0; 30960,0; 31020,0; 31080,0; 31140,0; 31200,0; 31260,0; 31320,0; 31380,0; 31440,0;
        31500,0; 31560,0; 31620,0; 31680,0; 31740,0; 31800,0; 31860,0; 31920,0; 31980,0; 32040,0; 32100,0; 32160,0; 32220,0; 32280,0; 32340,0; 32400,0; 32460,0; 32520,0; 32580,0; 32640,0; 32700,0;
        32760,0; 32820,0; 32880,0; 32940,0; 33000,0; 33060,0; 33120,0; 33180,0; 33240,0; 33300,0; 33360,0; 33420,496; 33480,115.6; 33540,1467.7; 33600,2295.1; 33660,2096.9; 33720,2192; 33780,2458.5;
        33840,2439.7; 33900,2495.4; 33960,2562.6; 34020,2574.6; 34080,2606.3; 34140,2637.6; 34200,2639.5; 34260,2616.5; 34320,2491.5; 34380,2490.8; 34440,2528; 34500,2500.5; 34560,2512.8; 34620,
        2514.1; 34680,2505; 34740,2501.3; 34800,2516.5; 34860,2516.2; 34920,2507.9; 34980,2510.2; 35040,2511.6; 35100,2503.8; 35160,2509; 35220,2402.2; 35280,2066.6; 35340,2026.3; 35400,2106.1; 35460,
        2216.7; 35520,2977.4; 35580,3430; 35640,3581.9; 35700,3850.1; 35760,3873.1; 35820,2566.7; 35880,2177.4; 35940,2298.9; 36000,1855; 36060,2055.7; 36120,74.9; 36180,0; 36240,0; 36300,0; 36360,0;
        36420,0; 36480,0; 36540,0; 36600,0; 36660,0; 36720,0; 36780,0; 36840,0; 36900,0; 36960,0; 37020,0; 37080,0; 37140,0; 37200,0; 37260,0; 37320,0; 37380,0; 37440,0; 37500,0; 37560,0; 37620,0;
        37680,0; 37740,0; 37800,0; 37860,566.4; 37920,0; 37980,1342.8; 38040,2466.7; 38100,1986.3; 38160,2014.1; 38220,2336.2; 38280,2343.7; 38340,2423.8; 38400,2492.6; 38460,2510.8; 38520,2550.6;
        38580,2550.9; 38640,2595.8; 38700,2568.2; 38760,2589.1; 38820,2428.4; 38880,1875.2; 38940,1801.4; 39000,1823.1; 39060,1422.1; 39120,1431.9; 39180,1564.6; 39240,1581.4; 39300,1613; 39360,
        1653.2; 39420,1647; 39480,1663.1; 39540,1693.4; 39600,1702.6; 39660,2861.7; 39720,3256.8; 39780,3366.4; 39840,3604.5; 39900,3737; 39960,3544.8; 40020,2670.4; 40080,2621.5; 40140,2597.3; 40200,
        2471; 40260,2460.1; 40320,2468.5; 40380,2448.2; 40440,2455; 40500,2429.8; 40560,2425.1; 40620,2309.8; 40680,1922.9; 40740,1871.3; 40800,1871.2; 40860,1595.4; 40920,1597.7; 40980,1690.3; 41040,
        1684.7; 41100,1722.9; 41160,1756; 41220,1767.7; 41280,1775.2; 41340,1798.5; 41400,1742.7; 41460,1769.6; 41520,2131; 41580,2222.3; 41640,2249.2; 41700,2336.3; 41760,2390.4; 41820,3240.6; 41880,
        3591.3; 41940,3569.5; 42000,3744.1; 42060,3890.9; 42120,3299.6; 42180,2637.2; 42240,2627.9; 42300,2520.9; 42360,2410.2; 42420,2317.3; 42480,1890.1; 42540,1872.9; 42600,1885.4; 42660,1561.3;
        42720,1537.6; 42780,1636.6; 42840,1658.7; 42900,1687.1; 42960,1696.4; 43020,1713.4; 43080,1730.5; 43140,1751; 43200,1735.2; 43260,1713.4; 43320,2049.1; 43380,2178.1; 43440,2221.6; 43500,
        2296.2; 43560,2357.8; 43620,2370.8; 43680,2395.9; 43740,2426.2; 43800,2421.1; 43860,2397.3; 43920,2473.6; 43980,3364.5; 44040,3560.9; 44100,3574.7; 44160,3771.8; 44220,3805.6; 44280,2856.5;
        44340,1854.9; 44400,1923.5; 44460,1635.6; 44520,1349.7; 44580,1451.6; 44640,1504.7; 44700,1492.7; 44760,1523.6; 44820,1541.6; 44880,1565.4; 44940,1557.7; 45000,1584; 45060,1635.5; 45120,
        2110.6; 45180,2136.3; 45240,2160.1; 45300,2309.1; 45360,2358; 45420,2370.4; 45480,2388.8; 45540,2401.4; 45600,2404.6; 45660,2373.1; 45720,2368.7; 45780,2355; 45840,2368.1; 45900,2377; 45960,
        2366.4; 46020,2248; 46080,2193.9; 46140,3260; 46200,3430.3; 46260,3434.9; 46320,3599; 46380,3687.5; 46440,2771.9; 46500,2010.7; 46560,2019.6; 46620,1654.9; 46680,1593; 46740,1708.1; 46800,
        1709.8; 46860,1909.6; 46920,12.8; 46980,0; 47040,0; 47100,0; 47160,0; 47220,0; 47280,0; 47340,0; 47400,0; 47460,0; 47520,0; 47580,0; 47640,0; 47700,0; 47760,0; 47820,0; 47880,0; 47940,0;
        48000,0; 48060,0; 48120,0; 48180,0; 48240,0; 48300,0; 48360,0; 48420,0; 48480,0; 48540,0; 48600,0; 48660,714.1; 48720,-26.6; 48780,1364.4; 48840,2337.3; 48900,2053.5; 48960,2045.4; 49020,
        2311.3; 49080,2317.7; 49140,2294.4; 49200,2355.9; 49260,2367.1; 49320,2392.9; 49380,2371; 49440,2316.5; 49500,2333; 49560,2381.2; 49620,2237.1; 49680,1808.2; 49740,1725.7; 49800,1692.1; 49860,
        1593.6; 49920,1593.6; 49980,1626.1; 50040,1632; 50100,1643.2; 50160,1609.4; 50220,1499; 50280,2135.9; 50340,2998.7; 50400,3188.7; 50460,3562.2; 50520,172.2; 50580,445.6; 50640,122.7; 50700,0;
        50760,0; 50820,0; 50880,0; 50940,0; 51000,0; 51060,0; 51120,0; 51180,0; 51240,0; 51300,0; 51360,0; 51420,0; 51480,0; 51540,0; 51600,0; 51660,0; 51720,0; 51780,0; 51840,0; 51900,0; 51960,0;
        52020,0; 52080,0; 52140,0; 52200,0; 52260,0; 52320,0; 52380,0; 52440,0; 52500,0; 52560,0; 52620,0; 52680,0; 52740,0; 52800,0; 52860,0; 52920,0; 52980,0; 53040,0; 53100,0; 53160,0; 53220,0;
        53280,0; 53340,0; 53400,0; 53460,0; 53520,0; 53580,0; 53640,0; 53700,0; 53760,0; 53820,0; 53880,0; 53940,0; 54000,0; 54060,0; 54120,65.4; 54180,2265.9; 54240,2969.9; 54300,2925.2; 54360,
        3266.1; 54420,3318; 54480,3306.6; 54540,3345.1; 54600,3072.5; 54660,2994.4; 54720,2830.6; 54780,2928.3; 54840,2800; 54900,2789.2; 54960,2896.1; 55020,2681.5; 55080,2793.5; 55140,2732.2; 55200,
        2659.1; 55260,2785.5; 55320,2611.8; 55380,2691; 55440,2732.8; 55500,2571.4; 55560,2753.3; 55620,2651.6; 55680,2591.7; 55740,2762.7; 55800,2605.8; 55860,2756.8; 55920,289.3; 55980,423.1; 56040,
        95.3; 56100,0; 56160,0; 56220,0; 56280,0; 56340,0; 56400,0; 56460,0; 56520,0; 56580,0; 56640,0; 56700,0; 56760,0; 56820,0; 56880,0; 56940,0; 57000,0; 57060,0; 57120,0; 57180,0; 57240,0; 57300,
        0; 57360,0; 57420,0; 57480,0; 57540,0; 57600,0; 57660,0; 57720,0; 57780,0; 57840,0; 57900,0; 57960,0; 58020,0; 58080,0; 58140,0; 58200,0; 58260,0; 58320,0; 58380,0; 58440,0; 58500,0; 58560,0;
        58620,0; 58680,0; 58740,0; 58800,0; 58860,0; 58920,0; 58980,0; 59040,0; 59100,0; 59160,0; 59220,0; 59280,0; 59340,0; 59400,0; 59460,0; 59520,85.3; 59580,2598.2; 59640,3890.6; 59700,3847.4;
        59760,3406.6; 59820,3856.9; 59880,3705.9; 59940,3770; 60000,3717.5; 60060,3847.8; 60120,3728; 60180,3782.3; 60240,3778.8; 60300,3688.3; 60360,3777.8; 60420,3444.8; 60480,2986.1; 60540,2753.4;
        60600,2794.2; 60660,2870.5; 60720,2671.7; 60780,2825; 60840,2743.3; 60900,2681.3; 60960,2833.1; 61020,2645.7; 61080,2749.5; 61140,2756; 61200,2628.8; 61260,2838.6; 61320,3118; 61380,3527;
        61440,3437.6; 61500,3464.1; 61560,3479.3; 61620,3498.9; 61680,3480.4; 61740,3909.5; 61800,3399.7; 61860,558; 61920,523.5; 61980,86.3; 62040,-954.7; 62100,-4995.8; 62160,-6145.6; 62220,-2193.3;
        62280,-686.7; 62340,-4732.9; 62400,-6684.2; 62460,-7847.5; 62520,-3498.2; 62580,-1311.2; 62640,-759.8; 62700,-597.8; 62760,-562.1; 62820,-346.6; 62880,-214; 62940,-178.4; 63000,-52.4; 63060,-13.5;
        63120,731.4; 63180,3179; 63240,4384.2; 63300,4354.3; 63360,4581; 63420,4657.1; 63480,4581.9; 63540,4747.3; 63600,4782.5; 63660,4785; 63720,4831.1; 63780,4821.5; 63840,4814.3; 63900,4832.1;
        63960,4821; 64020,4586; 64080,3039; 64140,2997.7; 64200,2928.6; 64260,2775.1; 64320,2861.7; 64380,2853.1; 64440,2848.2; 64500,2872.2; 64560,2847.8; 64620,2868.8; 64680,2859.3; 64740,2847.4;
        64800,2871; 64860,2907.9; 64920,3534.2; 64980,3938.9; 65040,3916.4; 65100,4016.9; 65160,4076; 65220,4027.6; 65280,4107.9; 65340,4060.6; 65400,4048; 65460,4134; 65520,4014.3; 65580,4106; 65640,
        4081.9; 65700,4035.1; 65760,4118.9; 65820,3796.3; 65880,2676.4; 65940,2631; 66000,2556.8; 66060,2416.8; 66120,2403; 66180,2408.8; 66240,2416.1; 66300,2418.5; 66360,2394.8; 66420,2405.3; 66480,
        2421; 66540,2389.5; 66600,2408.8; 66660,2718.1; 66720,50.9; 66780,0; 66840,0; 66900,0; 66960,0; 67020,0; 67080,0; 67140,0; 67200,0; 67260,0; 67320,0; 67380,0; 67440,0; 67500,0; 67560,0; 67620,
        957.1; 67680,0; 67740,15; 67800,2054.4; 67860,3651.7; 67920,3963.1; 67980,4020.3; 68040,4166.6; 68100,4221.9; 68160,4312.9; 68220,4363.3; 68280,4381.2; 68340,4377.2; 68400,4366.2; 68460,
        4209.5; 68520,2693.4; 68580,2527.7; 68640,2515.8; 68700,2263.5; 68760,2263.1; 68820,2303.1; 68880,2296.1; 68940,2308.5; 69000,2308.5; 69060,2311.3; 69120,2339; 69180,2317.2; 69240,2324; 69300,
        2302.8; 69360,2318.6; 69420,2520; 69480,50.5; 69540,0; 69600,0; 69660,0; 69720,0; 69780,0; 69840,0; 69900,0; 69960,0; 70020,0; 70080,0; 70140,0; 70200,0; 70260,0; 70320,0; 70380,0; 70440,0;
        70500,0; 70560,0; 70620,0; 70680,0; 70740,0; 70800,0; 70860,0; 70920,0; 70980,0; 71040,0; 71100,0; 71160,0; 71220,0; 71280,0; 71340,0; 71400,0; 71460,0; 71520,0; 71580,0; 71640,0; 71700,0;
        71760,0; 71820,0; 71880,0; 71940,0; 72000,0; 72060,599; 72120,12.4; 72180,1266.1; 72240,2684.1; 72300,2450.5; 72360,2500.5; 72420,2768.8; 72480,2730.3; 72540,2790; 72600,2837.4; 72660,2872.1;
        72720,2890; 72780,2902.2; 72840,2922.5; 72900,2922; 72960,2955.1; 73020,2817.4; 73080,2103.8; 73140,1997.9; 73200,2039.6; 73260,1625.1; 73320,1593.9; 73380,1732.2; 73440,1734.8; 73500,1766;
        73560,1799.6; 73620,1801.2; 73680,1805.9; 73740,1829.2; 73800,1822.3; 73860,1903.5; 73920,2510.6; 73980,3213; 74040,3360.1; 74100,3482.5; 74160,3708; 74220,3703.7; 74280,2852.2; 74340,2561.6;
        74400,2594.8; 74460,2484.4; 74520,2423.4; 74580,2430.9; 74640,2423.9; 74700,2400.9; 74760,2402.6; 74820,2510.5; 74880,3160.9; 74940,3328.7; 75000,3322.2; 75060,3440.6; 75120,3527.7; 75180,
        3522.4; 75240,3527.9; 75300,3542.3; 75360,3540.2; 75420,3507; 75480,3538.9; 75540,3516; 75600,3524.6; 75660,4081.5; 75720,101.4; 75780,0; 75840,0; 75900,0; 75960,0; 76020,0; 76080,0; 76140,0;
        76200,0; 76260,0; 76320,0; 76380,0; 76440,0; 76500,0; 76560,0; 76620,0; 76680,0; 76740,0; 76800,0; 76860,0; 76920,0; 76980,0; 77040,0; 77100,0; 77160,0; 77220,0; 77280,0; 77340,0; 77400,0;
        77460,0; 77520,0; 77580,0; 77640,0; 77700,0; 77760,0; 77820,0; 77880,0; 77940,0; 78000,0; 78060,0; 78120,0; 78180,0; 78240,0; 78300,0; 78360,0; 78420,620.9; 78480,51; 78540,1630.3; 78600,
        2710.1; 78660,2386.5; 78720,2542; 78780,2734; 78840,2747; 78900,2764.3; 78960,2848.4; 79020,2867.2; 79080,2884.3; 79140,2868.5; 79200,2894.3; 79260,2949.4; 79320,3384.8; 79380,3518.3; 79440,
        3540.5; 79500,3655.8; 79560,3692; 79620,3671.9; 79680,3608; 79740,3722.2; 79800,3664.9; 79860,3622.8; 79920,3656.8; 79980,3663.1; 80040,3627.9; 80100,3651.8; 80160,3579.9; 80220,3434.9; 80280,
        2183.8; 80340,1833.5; 80400,1711; 80460,1373.1; 80520,1417.9; 80580,1487.9; 80640,1496.7; 80700,1504.6; 80760,1551.1; 80820,1549; 80880,1571.3; 80940,1564.6; 81000,1532.6; 81060,1526.1; 81120,
        1967.6; 81180,2120; 81240,2189.3; 81300,2280.5; 81360,2328.8; 81420,2355.9; 81480,2403; 81540,2347.9; 81600,2287.2; 81660,2335; 81720,2360.7; 81780,2392.7; 81840,2364.4; 81900,2313.2; 81960,
        2294.6; 82020,2230.9; 82080,2906.3; 82140,3256.6; 82200,3297.2; 82260,3432.2; 82320,3508.7; 82380,3130.4; 82440,2137.4; 82500,1980; 82560,1725.2; 82620,1576.6; 82680,1660.4; 82740,1721.1;
        82800,1726.8; 82860,1979.7; 82920,14.1; 82980,0; 83040,0; 83100,0; 83160,0; 83220,0; 83280,0; 83340,0; 83400,0; 83460,0; 83520,0; 83580,0; 83640,0; 83700,0; 83760,0; 83820,0; 83880,0; 83940,0;
        84000,0; 84060,0; 84120,0; 84180,0; 84240,0; 84300,0; 84360,0; 84420,0; 84480,0; 84540,0; 84600,0; 84660,396.3; 84720,0; 84780,1282.8; 84840,1928.2; 84900,1548.4; 84960,1527.8; 85020,1757;
        85080,1820; 85140,1809.2; 85200,1865.1; 85260,1862.2; 85320,1866.6; 85380,1840.2; 85440,1773.4; 85500,1783; 85560,1839.7; 85620,1948.6; 85680,2596.1; 85740,2723.7; 85800,2831.6; 85860,2996.1;
        85920,2971; 85980,2892.7; 86040,3027.5; 86100,2921.4; 86160,2845.2; 86220,3017.5; 86280,2894.4; 86340,2813; 86400,2775.7; 86460,2073.6; 86520,2072.7; 86580,2059.7; 86640,1782.6; 86700,1835.9;
        86760,1929.9; 86820,1966; 86880,1954.1; 86940,1842; 87000,2000.3; 87060,2899.2; 87120,3119.3; 87180,3067.4; 87240,2952.6; 87300,3152.8; 87360,2466.7; 87420,1924.7; 87480,2044.4; 87540,2025.3;
        87600,1824.4; 87660,1820.7; 87720,1894.1; 87780,1937.4; 87840,1907.6; 87900,1765.3; 87960,1758.9; 88020,1867.5; 88080,1915.5; 88140,1886.9; 88200,1753.4; 88260,1857.7; 88320,2238.8; 88380,
        2361.9; 88440,2309.5; 88500,2176.5; 88560,2261.7; 88620,2364.9; 88680,2326.3; 88740,2159.1; 88800,2269.9; 88860,2378.8; 88920,2294.2; 88980,2144.5; 89040,2270.3; 89100,2347.8; 89160,2309.4;
        89220,2782.9; 89280,3558.1; 89340,3512.4; 89400,3364.5; 89460,3568.7; 89520,3428; 89580,3567.1; 89640,3424.1; 89700,4263.4; 89760,2488.7; 89820,596.2; 89880,502.4; 89940,49.9; 90000,-1862.4;
        90060,-5357.5; 90120,-5578.8; 90180,-1283.5; 90240,-1074; 90300,-5432.7; 90360,-6673.4; 90420,-8762.5; 90480,-1709.5; 90540,-1293.1; 90600,-221.9; 90660,2049.2; 90720,2566.7; 90780,2598.2;
        90840,2900.8; 90900,2938.5; 90960,2831.1; 91020,2281.7; 91080,2193.8; 91140,2244.5; 91200,2194.5; 91260,2124.4; 91320,2065.1; 91380,2090.6; 91440,2105.4; 91500,2079.9; 91560,2116.6; 91620,
        2108.7; 91680,2120.1; 91740,2098; 91800,2134.3; 91860,2450.5; 91920,2454.4; 91980,2506.3; 92040,2569.3; 92100,2563.3; 92160,2529.1; 92220,2561.2; 92280,2559.7; 92340,2541.8; 92400,2532.7;
        92460,2532.3; 92520,2545.9; 92580,2576.2; 92640,2540.5; 92700,2550.8; 92760,2790.2; 92820,43.4; 92880,0; 92940,0; 93000,0; 93060,0; 93120,0; 93180,0; 93240,0; 93300,0; 93360,0; 93420,0; 93480,
        0; 93540,0; 93600,0; 93660,0; 93720,0; 93780,0; 93840,0; 93900,0; 93960,0; 94020,0; 94080,0; 94140,0; 94200,0; 94260,0; 94320,0; 94380,0; 94440,0; 94500,0; 94560,0; 94620,0; 94680,0; 94740,0;
        94800,0; 94860,0; 94920,0; 94980,0; 95040,0; 95100,0; 95160,0; 95220,0; 95280,0; 95340,0; 95400,0; 95460,0; 95520,0; 95580,0; 95640,0; 95700,0; 95760,0; 95820,0; 95880,0; 95940,0; 96000,0;
        96060,0; 96120,0; 96180,0; 96240,0; 96300,0; 96360,-348.3; 96420,57.2; 96480,1810.4; 96540,3530.6; 96600,3637.8; 96660,3758.3; 96720,4079; 96780,4256.1; 96840,4118.2; 96900,4154.5; 96960,
        4122.4; 97020,4120.5; 97080,4100.8; 97140,4122.5; 97200,3898.4; 97260,2779.5; 97320,2554.5; 97380,2419.9; 97440,2342.2; 97500,2399.8; 97560,2404.9; 97620,2388.2; 97680,2371.6; 97740,2330.1;
        97800,2369.3; 97860,2370.4; 97920,2368.8; 97980,2327.7; 98040,2337.5; 98100,2360.9; 98160,2423.7; 98220,242.8; 98280,368.8; 98340,56.7; 98400,0; 98460,0; 98520,0; 98580,0; 98640,0; 98700,0;
        98760,0; 98820,0; 98880,0; 98940,0; 99000,0; 99060,0; 99120,0; 99180,0; 99240,0; 99300,0; 99360,0; 99420,0; 99480,0; 99540,0; 99600,0; 99660,0; 99720,0; 99780,0; 99840,0; 99900,0; 99960,0;
        100020,254.9; 100080,3024.4; 100140,4159.5; 100200,4074.5; 100260,4281; 100320,4521; 100380,4411.3; 100440,4511.8; 100500,4477.4; 100560,4446.2; 100620,4527.1; 100680,4452.9; 100740,4481.8;
        100800,4307.6; 100860,2883.3; 100920,2509.4; 100980,2454.6; 101040,2367.4; 101100,2395.8; 101160,2375; 101220,2332.1; 101280,2322.8; 101340,2354.5; 101400,2322.3; 101460,2302.2; 101520,2289.2;
        101580,2327.4; 101640,2327; 101700,2297.2; 101760,2550.3; 101820,41.2; 101880,0; 101940,0; 102000,0; 102060,0; 102120,0; 102180,0; 102240,0; 102300,0; 102360,0; 102420,0; 102480,0; 102540,0;
        102600,0; 102660,0; 102720,0; 102780,0; 102840,0; 102900,0; 102960,0; 103020,0; 103080,0; 103140,0; 103200,0; 103260,0; 103320,0; 103380,0; 103440,0; 103500,0; 103560,822.1; 103620,0; 103680,
        1580.7; 103740,2533.7; 103800,2101; 103860,2239.6; 103920,2479.5; 103980,2448.2; 104040,2561.3; 104100,2590.8; 104160,2582.3; 104220,2578.3; 104280,2600.7; 104340,2598.3; 104400,2510.8;
        104460,2377.3; 104520,2396.6; 104580,2353.1; 104640,2295.9; 104700,2352.5; 104760,2389.3; 104820,2362.2; 104880,2304.8; 104940,2325.8; 105000,2368; 105060,2358.1; 105120,2361.2; 105180,2313.7;
        105240,2342.8; 105300,2545.3; 105360,3266.1; 105420,3485.1; 105480,3522.1; 105540,3541.7; 105600,3641.1; 105660,2700.2; 105720,1835.7; 105780,1927.8; 105840,1631; 105900,1479.8; 105960,1581.7;
        106020,1600.5; 106080,1596; 106140,1623.5; 106200,1625.9; 106260,1935.5; 106320,2055.2; 106380,2159.1; 106440,2283.4; 106500,2324.1; 106560,2280.6; 106620,2241.9; 106680,2305.1; 106740,2348.2;
        106800,2324.9; 106860,2275.5; 106920,2282.4; 106980,2329.7; 107040,2331; 107100,2287; 107160,2169; 107220,1847.5; 107280,1823.9; 107340,1784.5; 107400,1616.6; 107460,1989.6; 107520,3058.6;
        107580,3390.2; 107640,3368.9; 107700,3447.1; 107760,3501.3; 107820,2566.1; 107880,1966.2; 107940,2030.5; 108000,2040.5; 108060,70.8; 108120,0; 108180,0; 108240,0; 108300,0; 108360,0; 108420,0;
        108480,0; 108540,0; 108600,0; 108660,0; 108720,0; 108780,0; 108840,0; 108900,0; 108960,0; 109020,0; 109080,0; 109140,0; 109200,0; 109260,0; 109320,0; 109380,0; 109440,0; 109500,0; 109560,0;
        109620,0; 109680,0; 109740,0; 109800,518.1; 109860,0; 109920,1459.3; 109980,2786.8; 110040,2354.4; 110100,2404.6; 110160,2711.3; 110220,2732; 110280,2726.2; 110340,2721.3; 110400,2775.8;
        110460,2739.2; 110520,2722.7; 110580,2765.4; 110640,2688.1; 110700,2738.5; 110760,2619.7; 110820,1848.1; 110880,1750.9; 110940,1751.6; 111000,1585; 111060,1546.1; 111120,1599.7; 111180,1603.3;
        111240,1599.1; 111300,1540.2; 111360,1514; 111420,1559; 111480,1587.1; 111540,1623.4; 111600,1616.6; 111660,2075.2; 111720,2334; 111780,2481.5; 111840,2598.3; 111900,2552.4; 111960,2522.6;
        112020,2667.2; 112080,2558.7; 112140,2542.7; 112200,2670.6; 112260,2565.2; 112320,2526.8; 112380,2662.7; 112440,2569.4; 112500,2530.7; 112560,2514.1; 112620,1825.1; 112680,1631.3; 112740,1556;
        112800,1491.2; 112860,1540; 112920,1573.2; 112980,1565.3; 113040,1505.6; 113100,1448.2; 113160,1473.5; 113220,1541.6; 113280,1663.5; 113340,2642.3; 113400,3047.3; 113460,3282.4; 113520,3400.3;
        113580,3371.9; 113640,3089.1; 113700,2382.1; 113760,2360.6; 113820,2378.7; 113880,2279; 113940,2321.4; 114000,2302.2; 114060,2227.1; 114120,2260.1; 114180,2295; 114240,2251.4; 114300,2220.5;
        114360,2127.4; 114420,1708.9; 114480,1667.7; 114540,1567.6; 114600,1447.6; 114660,1472.8; 114720,1536.2; 114780,1573.1; 114840,1557.1; 114900,1480; 114960,1447.9; 115020,1481.5; 115080,1542.8;
        115140,1568; 115200,1556.5; 115260,1886.5; 115320,2048; 115380,2152.8; 115440,2387; 115500,3056.5; 115560,3276.2; 115620,3405.7; 115680,3306.1; 115740,3480.4; 115800,2807.5; 115860,2320.9;
        115920,2401.5; 115980,2267.5; 116040,2269.6; 116100,2334.5; 116160,2427.2; 116220,45.6; 116280,0; 116340,0; 116400,0; 116460,0; 116520,0; 116580,0; 116640,0; 116700,0; 116760,0; 116820,0;
        116880,0; 116940,0; 117000,0; 117060,0; 117120,0; 117180,0; 117240,0; 117300,0; 117360,0; 117420,0; 117480,0; 117540,0; 117600,0; 117660,0; 117720,0; 117780,0; 117840,0; 117900,0; 117960,
        718.4; 118020,0; 118080,1571.5; 118140,2408.2; 118200,1894.9; 118260,1982.4; 118320,2273.1; 118380,2269.8; 118440,2344.7; 118500,2413; 118560,2415.2; 118620,2350.1; 118680,2354.1; 118740,
        2377.7; 118800,2367.8; 118860,2253.3; 118920,2240.7; 118980,2292.5; 119040,2289; 119100,2248.5; 119160,2269.3; 119220,2291.1; 119280,2307.4; 119340,2254.1; 119400,2265.5; 119460,2314.7;
        119520,2301.5; 119580,2239.6; 119640,2728.1; 119700,3372; 119760,3455.6; 119820,3349.8; 119880,3501.7; 119940,3216.8; 120000,2104.8; 120060,1852.7; 120120,1905.2; 120180,1510.6; 120240,1468.4;
        120300,1572.3; 120360,1578.3; 120420,1575.2; 120480,1592; 120540,1525.9; 120600,1509.3; 120660,1961.8; 120720,2151.6; 120780,2227; 120840,2276.7; 120900,2225.1; 120960,2222.7; 121020,2281.1;
        121080,2304.4; 121140,2250.7; 121200,2226.6; 121260,2286.5; 121320,2283.5; 121380,2223; 121440,2239; 121500,2269.4; 121560,2134.3; 121620,1687.6; 121680,1582.7; 121740,1566.4; 121800,2275.2;
        121860,3006.6; 121920,3277.5; 121980,3191.7; 122040,3261.8; 122100,3167.6; 122160,1912.9; 122220,1699.2; 122280,1848.4; 122340,1491.1; 122400,1433.1; 122460,2020.3; 122520,2174.9; 122580,
        2205.9; 122640,2292.4; 122700,2228.7; 122760,2212.1; 122820,2298.3; 122880,2293.6; 122940,2188.7; 123000,2198.7; 123060,2269.7; 123120,2249.7; 123180,2174; 123240,2181.9; 123300,2229.7;
        123360,2127.8; 123420,1667.9; 123480,1609.8; 123540,1552.7; 123600,1460.6; 123660,1471.5; 123720,1523.2; 123780,1554; 123840,1495.7; 123900,1427.7; 123960,2393.8; 124020,3136.3; 124080,3268.8;
        124140,3157.4; 124200,3306.8; 124260,3102.2; 124320,2334.2; 124380,2345.2; 124440,2186.5; 124500,2138; 124560,2290.1; 124620,2223.7; 124680,2115.4; 124740,2185.8; 124800,2273.6; 124860,2170.1;
        124920,2103.5; 124980,2222.2; 125040,2250.5; 125100,2116.3; 125160,2018.9; 125220,1687; 125280,1659.6; 125340,1516.8; 125400,1324.5; 125460,1411.9; 125520,1480.7; 125580,1542; 125640,1539.1;
        125700,1438.2; 125760,1390.9; 125820,1437; 125880,1520.7; 125940,1520; 126000,1468.3; 126060,1818.6; 126120,2697.5; 126180,3235.3; 126240,3206.7; 126300,3141.5; 126360,3387.3; 126420,2816.6;
        126480,2345.8; 126540,2439; 126600,2198.5; 126660,2105.9; 126720,2270.9; 126780,2229.3; 126840,2065.5; 126900,2125.9; 126960,2110; 127020,1655.2; 127080,1505.5; 127140,1474.3; 127200,1457.9;
        127260,1513.7; 127320,1550.1; 127380,1427.1; 127440,1343.8; 127500,1419.6; 127560,1498.5; 127620,1534.5; 127680,1451.6; 127740,1356.8; 127800,1588.5; 127860,12.8; 127920,0; 127980,0; 128040,0;
        128100,0; 128160,0; 128220,0; 128280,0; 128340,0; 128400,0; 128460,0; 128520,0; 128580,0; 128640,0; 128700,0; 128760,0; 128820,0; 128880,0; 128940,0; 129000,0; 129060,0; 129120,0; 129180,0;
        129240,0; 129300,0; 129360,0; 129420,0; 129480,0; 129540,0; 129600,0; 129660,0; 129720,0; 129780,0; 129840,0; 129900,0; 129960,0; 130020,0; 130080,0; 130140,0; 130200,0; 130260,0; 130320,0;
        130380,0; 130440,0; 130500,0; 130560,-19.1; 130620,37.2; 130680,1501.6; 130740,2392.5; 130800,1942.5; 130860,2095.8; 130920,2354.9; 130980,2390.4; 131040,2499.5; 131100,2553.1; 131160,2572;
        131220,3012.5; 131280,3566.1; 131340,3694; 131400,3614.1; 131460,3509.4; 131520,3511.7; 131580,2572.5; 131640,2445.9; 131700,2371.8; 131760,2268.1; 131820,2368.7; 131880,2358.7; 131940,2208.6;
        132000,2292.8; 132060,2380.1; 132120,2307.4; 132180,2231.8; 132240,2320.4; 132300,2363; 132360,2159.8; 132420,1740.4; 132480,1719.5; 132540,1665.2; 132600,1538.5; 132660,1527.8; 132720,1586.2;
        132780,1614.9; 132840,1606; 132900,1530.8; 132960,1508.2; 133020,1568.2; 133080,1610.2; 133140,1603.3; 133200,1618.6; 133260,1965.7; 133320,2134.9; 133380,2851.9; 133440,3322.5; 133500,3401;
        133560,3260.9; 133620,3435.3; 133680,3140; 133740,2405.9; 133800,2411.4; 133860,2265.2; 133920,2182.8; 133980,2328.5; 134040,2299.9; 134100,2156; 134160,2120.4; 134220,1762.1; 134280,1764.5;
        134340,1609.3; 134400,1417.3; 134460,1487.9; 134520,1575; 134580,1604.9; 134640,1587; 134700,1503; 134760,1462.6; 134820,1553.6; 134880,1608.1; 134940,1595.5; 135000,1574.4; 135060,1936.2;
        135120,2133; 135180,2233.3; 135240,2270; 135300,2107.2; 135360,2170.3; 135420,2313.8; 135480,2280; 135540,2841.6; 135600,3342.3; 135660,3305.2; 135720,3225; 135780,3425.9; 135840,2872.7;
        135900,2397.6; 135960,2391.9; 136020,1758.7; 136080,1633.9; 136140,1694.8; 136200,1603.7; 136260,1495.1; 136320,1499.9; 136380,1543.9; 136440,1558; 136500,1461.2; 136560,1386.3; 136620,1455.4;
        136680,1529.1; 136740,1557.9; 136800,1536; 136860,1819.9; 136920,2045.7; 136980,2167.1; 137040,2230.1; 137100,2109.9; 137160,2108.1; 137220,2274.8; 137280,2204; 137340,2073.6; 137400,2195.7;
        137460,2282.1; 137520,2122.6; 137580,2086.9; 137640,2386.1; 137700,3035.5; 137760,3218.6; 137820,3342.3; 137880,3166.2; 137940,3374.4; 138000,2516.2; 138060,1711; 138120,1822.9; 138180,1657.6;
        138240,1360.2; 138300,1436.1; 138360,1511.1; 138420,1550; 138480,1568.3; 138540,1436.4; 138600,1458.3; 138660,1896.1; 138720,2064.8; 138780,2106.8; 138840,2018.1; 138900,1995.4; 138960,2134.2;
        139020,2172.4; 139080,1987.8; 139140,2045.4; 139200,2186.3; 139260,2107.8; 139320,1992.6; 139380,2117.2; 139440,2170.5; 139500,2027.6; 139560,1901.6; 139620,1721.6; 139680,1726.2; 139740,
        1682.5; 139800,1677.8; 139860,2667; 139920,3210.6; 139980,3266.4; 140040,3086.5; 140100,3356.8; 140160,2445.2; 140220,1680.8; 140280,1810.5; 140340,1679.8; 140400,1440; 140460,1797.3; 140520,
        2011.1; 140580,2098.7; 140640,2106.1; 140700,1955.4; 140760,2028.5; 140820,2161.3; 140880,2059.8; 140940,1965.7; 141000,2119.2; 141060,2140.1; 141120,1963; 141180,2023.3; 141240,2166.5;
        141300,2064.2; 141360,1825.2; 141420,1560.1; 141480,1594.1; 141540,1600.5; 141600,1310.8; 141660,1278.4; 141720,1394.2; 141780,1443; 141840,1485.7; 141900,1349.6; 141960,1607.9; 142020,2725.6;
        142080,3137.3; 142140,3001.1; 142200,2975.3; 142260,39.1; 142320,0; 142380,0; 142440,0; 142500,0; 142560,0; 142620,0; 142680,0; 142740,0; 142800,0; 142860,0; 142920,0; 142980,0; 143040,0;
        143100,0; 143160,0; 143220,0; 143280,0; 143340,0; 143400,0; 143460,0; 143520,0; 143580,0; 143640,0; 143700,0; 143760,0; 143820,0; 143880,0; 143940,0; 144000,0; 144060,0; 144120,0; 144180,0;
        144240,0; 144300,0; 144360,0; 144420,0; 144480,0; 144540,0; 144600,0; 144660,0; 144720,0; 144780,0; 144840,0; 144900,0; 144960,0; 145020,0; 145080,0; 145140,0; 145200,0; 145260,0; 145320,0;
        145380,0; 145440,0; 145500,0; 145560,0; 145620,0; 145680,0; 145740,0; 145800,0; 145860,0; 145920,0; 145980,0; 146040,0; 146100,0; 146160,0; 146220,0; 146280,0; 146340,0; 146400,0; 146460,0;
        146520,0; 146580,0; 146640,0; 146700,0; 146760,0; 146820,0; 146880,0; 146940,0; 147000,0; 147060,0; 147120,0; 147180,0; 147240,0; 147300,0; 147360,0; 147420,0; 147480,0; 147540,0; 147600,0;
        147660,0; 147720,0; 147780,0; 147840,0; 147900,0; 147960,0; 148020,0; 148080,0; 148140,0; 148200,0; 148260,0; 148320,0; 148380,0; 148440,0; 148500,0; 148560,0; 148620,0; 148680,0; 148740,0;
        148800,0; 148860,0; 148920,0; 148980,0; 149040,0; 149100,0; 149160,0; 149220,0; 149280,0; 149340,0; 149400,0; 149460,0; 149520,0; 149580,0; 149640,0; 149700,0; 149760,0; 149820,0; 149880,0;
        149940,0; 150000,0; 150060,0; 150120,0; 150180,0; 150240,0; 150300,0; 150360,0; 150420,0; 150480,0; 150540,0; 150600,0; 150660,0; 150720,0; 150780,0; 150840,0; 150900,0; 150960,0; 151020,0;
        151080,0; 151140,0; 151200,0; 151260,0; 151320,0; 151380,0; 151440,0; 151500,0; 151560,0; 151620,0; 151680,0; 151740,0; 151800,0; 151860,0; 151920,0; 151980,0; 152040,0; 152100,0; 152160,0;
        152220,0; 152280,0; 152340,0; 152400,0; 152460,0; 152520,0; 152580,0; 152640,0; 152700,0; 152760,0; 152820,0; 152880,0; 152940,0; 153000,0; 153060,0; 153120,0; 153180,0; 153240,0; 153300,0;
        153360,0; 153420,0; 153480,0; 153540,0; 153600,0; 153660,0; 153720,0; 153780,0; 153840,0; 153900,0; 153960,3043.5; 154020,617.8; 154080,1866.7; 154140,2393.1; 154200,2479; 154260,3114.8;
        154320,3330.4; 154380,3413; 154440,3473.1; 154500,3280.8; 154560,2654.6; 154620,2395.5; 154680,2273.3; 154740,2352.2; 154800,2381.8; 154860,2136.6; 154920,2151.8; 154980,2243.4; 155040,2146.7;
        155100,2018.2; 155160,2094.1; 155220,2151; 155280,2031.2; 155340,1973.2; 155400,2052; 155460,2095.2; 155520,1968.3; 155580,1956.3; 155640,2059.2; 155700,2061.7; 155760,2036.8; 155820,104.4;
        155880,280.5; 155940,13.2; 156000,0; 156060,0; 156120,0; 156180,0; 156240,0; 156300,0; 156360,0; 156420,0; 156480,0; 156540,0; 156600,0; 156660,0; 156720,0; 156780,0; 156840,0; 156900,0;
        156960,0; 157020,0; 157080,0; 157140,0; 157200,0; 157260,0; 157320,0; 157380,0; 157440,0; 157500,0; 157560,0; 157620,227.1; 157680,2847.6; 157740,3461.6; 157800,3220.5; 157860,3213.4; 157920,
        3337.5; 157980,3264.8; 158040,3286.6; 158100,3276.1; 158160,3289.6; 158220,3326.7; 158280,3226.9; 158340,3327; 158400,3140.6; 158460,2603.5; 158520,2311.6; 158580,2196.8; 158640,2303.8;
        158700,2284.6; 158760,2126.1; 158820,2249.4; 158880,2320.3; 158940,2147.4; 159000,2233.6; 159060,2297.6; 159120,2101.9; 159180,2191.2; 159240,2307.8; 159300,2125.6; 159360,2158.7; 159420,
        235.6; 159480,338.1; 159540,31.9; 159600,0; 159660,0; 159720,0; 159780,0; 159840,0; 159900,0; 159960,0; 160020,0; 160080,0; 160140,0; 160200,0; 160260,0; 160320,0; 160380,0; 160440,0; 160500,
        0; 160560,0; 160620,0; 160680,0; 160740,0; 160800,0; 160860,0; 160920,0; 160980,0; 161040,0; 161100,0; 161160,0; 161220,253.1; 161280,2910.8; 161340,3888.6; 161400,3803.1; 161460,3365.7;
        161520,3756.6; 161580,3573.4; 161640,3693.2; 161700,3524.4; 161760,3727.1; 161820,3490.7; 161880,3688.1; 161940,3537.9; 162000,3506.8; 162060,2395.5; 162120,2248.7; 162180,2188.3; 162240,
        1946.4; 162300,2018.3; 162360,2114.4; 162420,2089.5; 162480,1922.7; 162540,1937.1; 162600,2061.5; 162660,2069.7; 162720,1905.2; 162780,1936.9; 162840,2075.1; 162900,2070.1; 162960,1989.7;
        163020,213.5; 163080,319.1; 163140,14.4; 163200,0; 163260,0; 163320,0; 163380,0; 163440,0; 163500,0; 163560,0; 163620,0; 163680,0; 163740,0; 163800,0; 163860,0; 163920,0; 163980,0; 164040,0;
        164100,0; 164160,0; 164220,0; 164280,0; 164340,0; 164400,0; 164460,0; 164520,0; 164580,0; 164640,0; 164700,0; 164760,0; 164820,190.7; 164880,2769.4; 164940,3895.7; 165000,3776.9; 165060,3337;
        165120,3637.2; 165180,3578.8; 165240,3588.2; 165300,3504.9; 165360,3653.4; 165420,3555.5; 165480,3593.1; 165540,3565.7; 165600,3421.7; 165660,2640.1; 165720,2353.5; 165780,2540.4; 165840,
        2438.2; 165900,2296; 165960,2436.3; 166020,2470; 166080,2263.6; 166140,2359.5; 166200,2495.4; 166260,2312.7; 166320,2294.6; 166380,2448; 166440,2397.3; 166500,2238.7; 166560,2196.6; 166620,
        1567.3; 166680,1432; 166740,1196.9; 166800,1068.8; 166860,1165.2; 166920,1224.1; 166980,1254.3; 167040,1307.9; 167100,1334; 167160,1301.7; 167220,1163.9; 167280,1137.5; 167340,1228; 167400,
        1281.5; 167460,1312.7; 167520,1323.4; 167580,1136.9; 167640,1100.7; 167700,1190.5; 167760,1243.2; 167820,1285.5; 167880,1322.6; 167940,1230.8; 168000,1074.7; 168060,1115.8; 168120,1211.3;
        168180,1238.5; 168240,1295.1; 168300,1295.6; 168360,1151.2; 168420,1940.4; 168480,2538.3; 168540,2692.7; 168600,2836.4; 168660,3256.9; 168720,1231.7; 168780,303.3; 168840,325.3; 168900,0;
        168960,0; 169020,0; 169080,0; 169140,0; 169200,0; 169260,0; 169320,0; 169380,1210.8; 169440,3215.1; 169500,3442.7; 169560,3258.8; 169620,3250.8; 169680,3306.4; 169740,3069.4; 169800,3171.7;
        169860,3763.3; 169920,367.8; 169980,495.3; 170040,142; 170100,-458; 170160,-4646; 170220,-5921.9; 170280,-2860.3; 170340,-529.4; 170400,-3668; 170460,-6453; 170520,-5787.1; 170580,-1847.5;
        170640,-2856.5; 170700,-3346.7; 170760,-1624; 170820,-742.4; 170880,-558; 170940,1385; 171000,2049.7; 171060,1858.1; 171120,2087.4; 171180,2224.7; 171240,2200.5; 171300,2236.9; 171360,2230.5;
        171420,2189; 171480,2139.5; 171540,2067.3; 171600,2060.9; 171660,2096.7; 171720,2061.4; 171780,1992.1; 171840,1978.4; 171900,2015.4; 171960,1863.9; 172020,1418.1; 172080,1379.2; 172140,1401.4;
        172200,1268.3; 172260,1180.6; 172320,1222.8; 172380,1286.9; 172440,1316.3; 172500,1285.9; 172560,1136.3; 172620,1119.3; 172680,1208.3; 172740,1376; 172800,2084; 172860,2486.7; 172920,2781.7;
        172980,2889.2; 173040,2694.1; 173100,2736.5; 173160,2396.9; 173220,2178.4; 173280,2352.5; 173340,2328.2; 173400,2171; 173460,2358; 173520,2350.1; 173580,2185; 173640,2370.9; 173700,2222.2;
        173760,1725.7; 173820,1772.9; 173880,1740.5; 173940,1604.5; 174000,1679.6; 174060,1756.9; 174120,1605.1; 174180,1543.2; 174240,1666.2; 174300,1741.9; 174360,1667.9; 174420,1546.4; 174480,
        1622.4; 174540,1636.8; 174600,1472; 174660,1772.4; 174720,1785.5; 174780,1910.3; 174840,2073.3; 174900,2095.2; 174960,1953.2; 175020,1974.3; 175080,2100.1; 175140,2109.9; 175200,1981.8;
        175260,2009.3; 175320,2108.8; 175380,2123.4; 175440,1976.6; 175500,2020.4; 175560,2693.6; 175620,2964.6; 175680,2791; 175740,2780; 175800,2992.2; 175860,2750.1; 175920,2832.1; 175980,2972.3;
        176040,2740.4; 176100,2889.8; 176160,2882.8; 176220,2719; 176280,2924.8; 176340,2689.7; 176400,2048.6; 176460,2023.4; 176520,1866; 176580,1724.3; 176640,1843.3; 176700,1931.6; 176760,1955;
        176820,1814.9; 176880,1780.8; 176940,1880.2; 177000,1963.8; 177060,1899.8; 177120,1772.1; 177180,1788.7; 177240,1879.4; 177300,1821.8; 177360,1413; 177420,1223.9; 177480,1175.8; 177540,1176.9;
        177600,1226.1; 177660,1260.9; 177720,1296.6; 177780,1238.3; 177840,1121.4; 177900,1133.4; 177960,1203.4; 178020,1239.4; 178080,1284.5; 178140,1343.3; 178200,1860; 178260,2355.7; 178320,2607.7;
        178380,2788.9; 178440,2658; 178500,2467.5; 178560,2286.5; 178620,2267.2; 178680,2018.9; 178740,2081; 178800,2216.3; 178860,2224.4; 178920,2108.5; 178980,2108.4; 179040,2200; 179100,2110.6;
        179160,1758.2; 179220,1749.5; 179280,1855; 179340,1847.2; 179400,1672.2; 179460,1638.5; 179520,1732.3; 179580,1794.4; 179640,1837.8; 179700,1707.4; 179760,1608.7; 179820,1726.4; 179880,1788.8;
        179940,1808.3; 180000,1702.3; 180060,1641.2; 180120,1735.6; 180180,1805.8; 180240,1826; 180300,1662.4; 180360,1585; 180420,1714.2; 180480,1776.2; 180540,1833.2; 180600,1697.8; 180660,1594.3;
        180720,1682.3; 180780,1763.7; 180840,1823.3; 180900,1756.9; 180960,2913.3; 181020,152.2; 181080,293.1; 181140,118.1; 181200,-280; 181260,-4214.6; 181320,-5887.4; 181380,-3589.6; 181440,-774.6;
        181500,-3292.1; 181560,-6488; 181620,-6070.7; 181680,-6612.2; 181740,-1387; 181800,-1091.9; 181860,1006.8; 181920,1956.2; 181980,1926.9; 182040,2249; 182100,3208.6; 182160,3247.5; 182220,
        3179.7; 182280,3370.4; 182340,3452.7; 182400,2895.8; 182460,2441.5; 182520,2378.3; 182580,2200.5; 182640,2206.1; 182700,2184; 182760,1626.6; 182820,1516.9; 182880,1381; 182940,1289.4; 183000,
        1349.4; 183060,1379.5; 183120,1387.3; 183180,1386.3; 183240,1298.9; 183300,1258.2; 183360,1287.7; 183420,1341.2; 183480,1368.5; 183540,1384.2; 183600,1799.1; 183660,2327.3; 183720,2574.8;
        183780,2687.3; 183840,2558.4; 183900,2667.3; 183960,2735.4; 184020,2572.2; 184080,2753.1; 184140,2669.6; 184200,2613.8; 184260,2768.4; 184320,2606.1; 184380,2701.3; 184440,2760.4; 184500,
        2470.4; 184560,2192.2; 184620,2169.5; 184680,1927.6; 184740,1953.4; 184800,2066.8; 184860,2067.5; 184920,1906; 184980,1935.9; 185040,2058.5; 185100,2044.2; 185160,2356.6; 185220,2812.4;
        185280,3007; 185340,2799.4; 185400,3068.5; 185460,3046.3; 185520,2979.5; 185580,3145.2; 185640,2979.8; 185700,3142.1; 185760,2999.1; 185820,3123.7; 185880,3011.2; 185940,3105.3; 186000,3076.8;
        186060,3029.7; 186120,3140.8; 186180,2993.5; 186240,3160.5; 186300,3033.1; 186360,3355.7; 186420,3252.8; 186480,3359.6; 186540,3304.6; 186600,3344.6; 186660,3357; 186720,3329.3; 186780,3373.6;
        186840,3293.8; 186900,3389.2; 186960,3269.6; 187020,3405; 187080,3224.6; 187140,4237.8; 187200,185.9; 187260,0; 187320,0; 187380,0; 187440,0; 187500,0; 187560,0; 187620,0; 187680,0; 187740,0;
        187800,0; 187860,0; 187920,0; 187980,0; 188040,0; 188100,0; 188160,0; 188220,0; 188280,0; 188340,0; 188400,0; 188460,0; 188520,0; 188580,0; 188640,0; 188700,0; 188760,0; 188820,0; 188880,0;
        188940,1027.6; 189000,32.7; 189060,1236; 189120,2440.1; 189180,2231.1; 189240,2153.3; 189300,2382.8; 189360,2431.3; 189420,2281.8; 189480,2279; 189540,2371.8; 189600,2309.7; 189660,2189;
        189720,2275.8; 189780,2337; 189840,2185.3; 189900,2239.3; 189960,2872.1; 190020,3001.6; 190080,2953.4; 190140,2941.9; 190200,2897.1; 190260,3081.4; 190320,2830.4; 190380,2995.9; 190440,2956.8;
        190500,2881.9; 190560,3040.6; 190620,2855.4; 190680,2993.2; 190740,2836.5; 190800,2022.9; 190860,1928.6; 190920,1795.2; 190980,1586.3; 191040,1703.2; 191100,1794.3; 191160,1840.8; 191220,
        1803.8; 191280,1691.3; 191340,1717.6; 191400,1798; 191460,1860.4; 191520,1777.1; 191580,1664.8; 191640,1721.5; 191700,1693.9; 191760,1326; 191820,1290.7; 191880,1104.9; 191940,991.1; 192000,
        1098.8; 192060,1131.3; 192120,1177.9; 192180,1217.2; 192240,1251.9; 192300,1168.6; 192360,1027.6; 192420,1054.6; 192480,1127.2; 192540,1211.9; 192600,2105.8; 192660,2496.8; 192720,2418.9;
        192780,2629.3; 192840,2634.2; 192900,2376.4; 192960,1941.8; 193020,1978.2; 193080,1731.8; 193140,1639.9; 193200,1780.1; 193260,1863.3; 193320,1901.4; 193380,1868.2; 193440,1765.2; 193500,1858;
        193560,2581; 193620,4280.2; 193680,434.4; 193740,493.9; 193800,203.5; 193860,-61.9; 193920,-3663; 193980,-5706.1; 194040,-3985.2; 194100,-732.2; 194160,-2644.3; 194220,-6295.1; 194280,-5848.5;
        194340,-6546.6; 194400,-1198.8; 194460,-796.7; 194520,-505; 194580,-469.6; 194640,-384.1; 194700,-294.4; 194760,-258.8; 194820,-216.9; 194880,-217.2; 194940,-192.9; 195000,-172.6; 195060,-133.3;
        195120,-125.8; 195180,0; 195240,0; 195300,-63.3; 195360,867.6; 195420,2444; 195480,2547.8; 195540,2622.3; 195600,2836.1; 195660,2873.4; 195720,2852.6; 195780,2839.6; 195840,2859.2; 195900,
        2906.2; 195960,2899.1; 196020,2931.4; 196080,2901.9; 196140,2904.2; 196200,3511.9; 196260,4146.4; 196320,4173; 196380,4073.8; 196440,4129.9; 196500,4097.6; 196560,4156.5; 196620,4077.1;
        196680,4139; 196740,4051.1; 196800,4160.2; 196860,4036.4; 196920,4117.9; 196980,4091; 197040,4129.6; 197100,3880.9; 197160,2379.8; 197220,1773.5; 197280,1759.1; 197340,1417.5; 197400,1356.3;
        197460,1438.6; 197520,1436.2; 197580,1450.4; 197640,1472.3; 197700,1475.6; 197760,1435.2; 197820,1352.9; 197880,1363.5; 197940,1453.9; 198000,2098; 198060,2390.5; 198120,2401.4; 198180,2532.7;
        198240,2603.7; 198300,2531.8; 198360,2580.4; 198420,2627.5; 198480,2564.3; 198540,2569.4; 198600,2619.3; 198660,2571.5; 198720,2551.7; 198780,2614.1; 198840,2527.4; 198900,2488.8; 198960,
        2382.9; 199020,2315; 199080,2255; 199140,2318.2; 199200,2337; 199260,2259; 199320,2250; 199380,2318.7; 199440,2295.4; 199500,2253.7; 199560,2260; 199620,2319.7; 199680,2262.8; 199740,2377.4;
        199800,235.7; 199860,365.3; 199920,67.5; 199980,0; 200040,0; 200100,0; 200160,0; 200220,0; 200280,0; 200340,0; 200400,0; 200460,0; 200520,0; 200580,0; 200640,0; 200700,0; 200760,0; 200820,
        791.9; 200880,2451.5; 200940,2411.7; 201000,2383.3; 201060,2641.3; 201120,2577.6; 201180,2438.6; 201240,2564.5; 201300,2504.9; 201360,2427.1; 201420,2537; 201480,2482.5; 201540,2348.3; 201600,
        2287.8; 201660,2246.6; 201720,2116.6; 201780,2182.4; 201840,2272.8; 201900,2166.8; 201960,2106; 202020,2206.3; 202080,2260.5; 202140,2109.7; 202200,2118.3; 202260,2225.3; 202320,2222.9;
        202380,2057.2; 202440,2104.9; 202500,2133.1; 202560,1866.4; 202620,1727.5; 202680,1610; 202740,1656; 202800,1739.4; 202860,1785.5; 202920,1767; 202980,1639.4; 203040,1637.6; 203100,1712.2;
        203160,1755.9; 203220,1798.6; 203280,1660; 203340,1684.6; 203400,101.6; 203460,261.5; 203520,28; 203580,0; 203640,0; 203700,0; 203760,0; 203820,0; 203880,0; 203940,0; 204000,0; 204060,0;
        204120,0; 204180,0; 204240,0; 204300,0; 204360,0; 204420,0; 204480,0; 204540,0; 204600,0; 204660,0; 204720,0; 204780,0; 204840,0; 204900,0; 204960,0; 205020,0; 205080,0; 205140,0; 205200,74;
        205260,2345.5; 205320,3502.9; 205380,3333.4; 205440,3413.8; 205500,3321.8; 205560,3478.3; 205620,3362.6; 205680,3527.1; 205740,3407.9; 205800,3480.4; 205860,3471.9; 205920,3470.2; 205980,
        3484.3; 206040,3422.4; 206100,3384.7; 206160,2143.6; 206220,1581.5; 206280,1543.1; 206340,1211.7; 206400,1222.4; 206460,1293.5; 206520,1308.4; 206580,1352.1; 206640,1385.9; 206700,1405.5;
        206760,1309; 206820,1227.5; 206880,1269.4; 206940,1373; 207000,1776.7; 207060,1865.4; 207120,1873.3; 207180,1915.3; 207240,1929; 207300,1901.6; 207360,1858.6; 207420,1880.1; 207480,1920.8;
        207540,1957.4; 207600,1924.1; 207660,1794.3; 207720,1782.2; 207780,1855.7; 207840,1901.1; 207900,1811.4; 207960,1838; 208020,2319; 208080,2539; 208140,2721.3; 208200,2885.8; 208260,2689.3;
        208320,1815.8; 208380,1397.4; 208440,1456.6; 208500,1092.2; 208560,1042.1; 208620,1159.3; 208680,1204.1; 208740,1262.2; 208800,1727.1; 208860,1864.8; 208920,1833.9; 208980,1873.8; 209040,
        1795.4; 209100,1780.1; 209160,1837.2; 209220,1884.5; 209280,1899.3; 209340,1809; 209400,1718; 209460,1778.9; 209520,1859.2; 209580,1878.6; 209640,1857.8; 209700,1626; 209760,1260.5; 209820,
        1293; 209880,1344.9; 209940,1320.9; 210000,1137.3; 210060,1067.8; 210120,1628.9; 210180,2531.4; 210240,2663.2; 210300,2732.7; 210360,2628.5; 210420,2587.2; 210480,1827.8; 210540,1408.1;
        210600,1707.9; 210660,74.9; 210720,288.4; 210780,30.6; 210840,-1261.8; 210900,-5033.5; 210960,-6016.5; 211020,-2104.3; 211080,-930.6; 211140,-5000; 211200,-6520.6; 211260,-7425.6; 211320,-2581;
        211380,-1237.6; 211440,-1044.2; 211500,1278.3; 211560,1366.7; 211620,1176.3; 211680,1484.8; 211740,1592.2; 211800,1404.4; 211860,1324.7; 211920,1446.1; 211980,1492.8; 212040,1496.2; 212100,
        1522.9; 212160,1555.7; 212220,1560.7; 212280,1570.2; 212340,1670.6; 212400,2134.8; 212460,2149.1; 212520,2146.5; 212580,2239.2; 212640,2274.1; 212700,2290.3; 212760,2325.4; 212820,2347.3;
        212880,2341.6; 212940,2343.4; 213000,2321.6; 213060,2323; 213120,2315.5; 213180,2314.1; 213240,2310.5; 213300,2523.1; 213360,3221.3; 213420,3404; 213480,3443.7; 213540,3578.6; 213600,3580.8;
        213660,2654.1; 213720,1941.8; 213780,2009.6; 213840,1732; 213900,1561.7; 213960,1675.1; 214020,1691.9; 214080,1707.6; 214140,1820.8; 214200,2202.6; 214260,2178.9; 214320,2156.7; 214380,2254.3;
        214440,2313.6; 214500,2319.5; 214560,2326.5; 214620,2287; 214680,2293.7; 214740,2316.3; 214800,2312.6; 214860,2342.4; 214920,2296.6; 214980,2278.8; 215040,2291.2; 215100,2176.1; 215160,1737.3;
        215220,1697.1; 215280,1703.9; 215340,1482.9; 215400,1404.6; 215460,1923.6; 215520,2933.5; 215580,3247; 215640,3353.4; 215700,3525; 215760,3451.5; 215820,2517.4; 215880,1839.1; 215940,1946.3;
        216000,1977.5; 216060,1976.1; 216120,2117.4; 216180,2203.1; 216240,2260.5; 216300,2285.3; 216360,2270.5; 216420,2246.3; 216480,2192.8; 216540,2223.5; 216600,2291.4; 216660,2272.5; 216720,
        2213.2; 216780,2184.9; 216840,2236.9; 216900,2109.5; 216960,1671.1; 217020,1612.9; 217080,1592; 217140,1428.4; 217200,1410.4; 217260,1465.8; 217320,1502; 217380,1508.3; 217440,1519.6; 217500,
        1457.2; 217560,1404.3; 217620,1875.3; 217680,2902.8; 217740,3195.1; 217800,3279.6; 217860,3347.2; 217920,3351; 217980,2645.9; 218040,2311.8; 218100,2295.9; 218160,2269.3; 218220,2238.3;
        218280,2227.2; 218340,2166.1; 218400,2169.7; 218460,2205.4; 218520,2180.3; 218580,2141.6; 218640,2111.6; 218700,2076.2; 218760,1847.8; 218820,1805.6; 218880,1771.8; 218940,1692.3; 219000,1710;
        219060,1739.7; 219120,1757.6; 219180,1700.6; 219240,1655; 219300,1705.3; 219360,1758.1; 219420,1745.5; 219480,1706.1; 219540,1729.8; 219600,1995.3; 219660,2098.3; 219720,2115.3; 219780,2473.4;
        219840,2984.4; 219900,3203.7; 219960,3095.5; 220020,3206.5; 220080,3084.1; 220140,2310.1; 220200,2236.9; 220260,2120.1; 220320,2023; 220380,2147.6; 220440,2172.7; 220500,1951.3; 220560,1672;
        220620,1699.3; 220680,1684.3; 220740,1534.8; 220800,1547.2; 220860,1616.1; 220920,1635.6; 220980,1563; 221040,1492.1; 221100,1537.8; 221160,1619.1; 221220,1636; 221280,1557.2; 221340,1581.5;
        221400,1906.7; 221460,2033.3; 221520,2069.5; 221580,2066.3; 221640,2000; 221700,2067.1; 221760,2147.2; 221820,2101.7; 221880,2040.2; 221940,2594.9; 222000,3082.6; 222060,3055.3; 222120,3011.3;
        222180,3229.9; 222240,2852.5; 222300,2125.3; 222360,1766.4; 222420,1476.3; 222480,1325.3; 222540,1376.7; 222600,1468.8; 222660,1487.9; 222720,1519.8; 222780,1500.5; 222840,1344; 222900,1363.7;
        222960,1441.9; 223020,1488.6; 223080,1515; 223140,1493.6; 223200,1669.5; 223260,1808.9; 223320,1918.1; 223380,2031.3; 223440,2025.2; 223500,1885.7; 223560,1923.9; 223620,2026.9; 223680,2064.5;
        223740,2003.7; 223800,1892.3; 223860,1936.7; 223920,2039; 223980,2054.4; 224040,1996.7; 224100,2558.7; 224160,3044; 224220,3159.9; 224280,3019.8; 224340,3122; 224400,2896.7; 224460,1746.4;
        224520,1582.1; 224580,1663.9; 224640,1454.7; 224700,1332.9; 224760,1387.7; 224820,1426.9; 224880,1457.4; 224940,1546.5; 225000,1727.6; 225060,1785.9; 225120,1911.3; 225180,2042; 225240,2071.5;
        225300,1956.7; 225360,1926.3; 225420,1994; 225480,2071.8; 225540,2068.8; 225600,1931.9; 225660,1918; 225720,2017.1; 225780,2074.6; 225840,2036.8; 225900,1813.3; 225960,1488.6; 226020,1515.8;
        226080,1536.4; 226140,1393.3; 226200,1314.8; 226260,2307.8; 226320,2859.5; 226380,2949.3; 226440,2955.9; 226500,2901.3; 226560,2632.3; 226620,1682.9; 226680,1451; 226740,1549.6; 226800,1820.3;
        226860,1932.5; 226920,1977.5; 226980,2016.7; 227040,1885.4; 227100,1858.6; 227160,1955; 227220,2018.7; 227280,1999.5; 227340,1857.8; 227400,1856.1; 227460,1957.8; 227520,2014.2; 227580,1979.9;
        227640,1830.3; 227700,1743.9; 227760,1431.1; 227820,1423.9; 227880,1409; 227940,1100; 228000,1126.2; 228060,1243.9; 228120,1260.6; 228180,1322.1; 228240,1367.7; 228300,1357.8; 228360,1236.7;
        228420,2106.8; 228480,2688.8; 228540,2818.2; 228600,2777.7; 228660,2658.3; 228720,2518.1; 228780,2213.7; 228840,2020.8; 228900,2089.8; 228960,2206.6; 229020,2190.5; 229080,2086.8; 229140,
        2127.1; 229200,2201.7; 229260,2137.9; 229320,2041.2; 229380,2119.8; 229440,2193.2; 229500,2024.3; 229560,1885.7; 229620,1947.6; 229680,2016.6; 229740,1904.4; 229800,1831.1; 229860,1901.8;
        229920,1968.5; 229980,1945.9; 230040,1849.4; 230100,1785; 230160,1859.9; 230220,1926.9; 230280,1927.8; 230340,1792.2; 230400,0; 230460,0; 230520,0; 230580,0; 230640,0; 230700,0; 230760,0;
        230820,0; 230880,0; 230940,0; 231000,0; 231060,0; 231120,0; 231180,0; 231240,0; 231300,0; 231360,0; 231420,0; 231480,0; 231540,0; 231600,0; 231660,0; 231720,0; 231780,0; 231840,0; 231900,0;
        231960,0; 232020,0; 232080,0; 232140,0; 232200,0; 232260,0; 232320,0; 232380,0; 232440,0; 232500,0; 232560,0; 232620,0; 232680,0; 232740,0; 232800,0; 232860,0; 232920,0; 232980,0; 233040,0;
        233100,0; 233160,0; 233220,0; 233280,0; 233340,0; 233400,0; 233460,0; 233520,0; 233580,0; 233640,0; 233700,0; 233760,0; 233820,0; 233880,0; 233940,-536.2; 234000,86; 234060,1870.4; 234120,
        3341.8; 234180,3223.5; 234240,3083.8; 234300,3077.1; 234360,3196.1; 234420,3003.3; 234480,3156.7; 234540,3031.2; 234600,3051.1; 234660,3058; 234720,2973.6; 234780,3073.8; 234840,2917.2;
        234900,2950.1; 234960,2408.6; 235020,2344.6; 235080,2491.4; 235140,2296.3; 235200,2303.3; 235260,2451.1; 235320,2301.1; 235380,2290.9; 235440,2427.8; 235500,2311.2; 235560,2252.6; 235620,
        2376.2; 235680,2337.3; 235740,2280.7; 235800,2772.9; 235860,2709.8; 235920,2605.7; 235980,2816; 236040,2670.6; 236100,2677.1; 236160,2770.2; 236220,2613.2; 236280,3586.2; 236340,1139.2;
        236400,349.5; 236460,334.7; 236520,0; 236580,-2666.5; 236640,-5512.5; 236700,-4888.7; 236760,-902.2; 236820,-1623.3; 236880,-5923.2; 236940,-6708.7; 237000,-3312.4; 237060,-1469.6; 237120,-4542.7;
        237180,-2518.2; 237240,-730.5; 237300,-479.2; 237360,-392; 237420,-359; 237480,-308.5; 237540,-371.1; 237600,751.9; 237660,2325.7; 237720,2513; 237780,2615.4; 237840,2838.9; 237900,2849.6;
        237960,2899.4; 238020,2880.7; 238080,2858.9; 238140,2872.6; 238200,2893.1; 238260,2872; 238320,2892.8; 238380,2844.4; 238440,2862; 238500,2906.5; 238560,3517.2; 238620,4121.2; 238680,4171.2;
        238740,4023.5; 238800,4151.4; 238860,4067.4; 238920,4069; 238980,4089.9; 239040,4106.5; 239100,4045.6; 239160,4083.2; 239220,4139.7; 239280,4053.5; 239340,4213.3; 239400,4534.7; 239460,4488.9;
        239520,4420.2; 239580,4543; 239640,4394.8; 239700,4417.2; 239760,4434.7; 239820,4382.2; 239880,4385.7; 239940,4365.5; 240000,4330.4; 240060,4332.2; 240120,4267.6; 240180,4310; 240240,4254.8;
        240300,4118.6; 240360,3642.3; 240420,3520; 240480,3637; 240540,3603.2; 240600,3568.5; 240660,3588.1; 240720,3564.3; 240780,3562.6; 240840,3528.5; 240900,3506.7; 240960,3524.2; 241020,3451.1;
        241080,3445.7; 241140,3263.3; 241200,2456.3; 241260,2064.2; 241320,2121.6; 241380,2199.1; 241440,2183.3; 241500,2011.9; 241560,2036.9; 241620,2157.9; 241680,2098.3; 241740,2010.9; 241800,
        2075.8; 241860,2134; 241920,2104.2; 241980,2042.2; 242040,2064.8; 242100,1987.8; 242160,1589.8; 242220,1522.1; 242280,1390.4; 242340,1284.2; 242400,1363.9; 242460,1413.1; 242520,1453.3;
        242580,1401.4; 242640,1264.5; 242700,1272.5; 242760,1356.6; 242820,1415.9; 242880,1441.9; 242940,1425.7; 243000,2126.9; 243060,2826.5; 243120,3082.6; 243180,2960.7; 243240,3021.2; 243300,
        2986.3; 243360,2462.1; 243420,2578.3; 243480,2525.1; 243540,2405; 243600,2562.4; 243660,2449.4; 243720,2363.7; 243780,2553; 243840,2434.3; 243900,2296.5; 243960,2377.5; 244020,2284.7; 244080,
        2139; 244140,2259.8; 244200,2344.8; 244260,2120.1; 244320,2182.7; 244380,2329.8; 244440,2202; 244500,2125; 244560,2263.3; 244620,2295.8; 244680,2099; 244740,2125.1; 244800,2130.9; 244860,
        2003.5; 244920,1892.4; 244980,1981.6; 245040,2071; 245100,1972.6; 245160,1874.5; 245220,1967.9; 245280,2052.8; 245340,1995.5; 245400,1840.7; 245460,1951.8; 245520,2059; 245580,1985.2; 245640,
        1855.1; 245700,2008.5; 245760,12.3; 245820,0; 245880,0; 245940,0; 246000,0; 246060,0; 246120,0; 246180,0; 246240,0; 246300,0; 246360,0; 246420,0; 246480,0; 246540,0; 246600,0; 246660,0;
        246720,0; 246780,0; 246840,0; 246900,0; 246960,0; 247020,0; 247080,0; 247140,0; 247200,0; 247260,0; 247320,0; 247380,0; 247440,0; 247500,509.7; 247560,0; 247620,1472.5; 247680,2264; 247740,
        1737.6; 247800,1795; 247860,2078.1; 247920,2077.9; 247980,2073.6; 248040,1970.3; 248100,1946.6; 248160,2056.4; 248220,2054.4; 248280,1889.2; 248340,1987.2; 248400,2217; 248460,2190.3; 248520,
        2030.2; 248580,2145.2; 248640,2272.1; 248700,2131.3; 248760,2058.1; 248820,2222.9; 248880,2275.8; 248940,2069.5; 249000,2135.6; 249060,2302.5; 249120,2176.3; 249180,2073.2; 249240,2211.4;
        249300,2139.1; 249360,1513.9; 249420,1395.9; 249480,1438.8; 249540,1885.6; 249600,2663.9; 249660,2882.9; 249720,2893.6; 249780,2840.6; 249840,3000; 249900,2006.8; 249960,1482.5; 250020,1558.4;
        250080,1316.6; 250140,1283.5; 250200,1728.1; 250260,1917.5; 250320,1982.4; 250380,1903.8; 250440,1805.7; 250500,1927.9; 250560,2049; 250620,1917.6; 250680,1816.4; 250740,1935.8; 250800,2032.5;
        250860,1907.2; 250920,1811.7; 250980,1939.1; 251040,2028.1; 251100,1810.4; 251160,1378.7; 251220,1404.6; 251280,1469.7; 251340,1355.5; 251400,1207.6; 251460,1237; 251520,1332.8; 251580,1405.6;
        251640,1396.8; 251700,1655.4; 251760,2390.9; 251820,2834.8; 251880,2906.7; 251940,2727.4; 252000,2924.1; 252060,2221.3; 252120,1929.2; 252180,2081.7; 252240,1911.3; 252300,1806.4; 252360,
        1956.7; 252420,2012.7; 252480,1819.6; 252540,1779.3; 252600,1923.2; 252660,2008.4; 252720,1823.5; 252780,1772.8; 252840,1900.8; 252900,1889.9; 252960,1388.6; 253020,1230.4; 253080,1279.1;
        253140,1307.4; 253200,1365.6; 253260,1340.7; 253320,1177.9; 253380,1141.4; 253440,1234.9; 253500,1327.5; 253560,1365.4; 253620,1275.6; 253680,1116.6; 253740,1238.5; 253800,2028.5; 253860,
        2558.7; 253920,2608.3; 253980,2398.5; 254040,2604.1; 254100,2647.3; 254160,2469.4; 254220,2675.5; 254280,2543; 254340,2532; 254400,2682.6; 254460,2485.1; 254520,2591.1; 254580,2606.7; 254640,
        2481.7; 254700,2514.4; 254760,1639.9; 254820,2189.8; 254880,2736.9; 254940,2801.4; 255000,2655.9; 255060,2774.4; 255120,2642.2; 255180,1565.5; 255240,1438.8; 255300,1427; 255360,1160.7;
        255420,1158.9; 255480,1274.5; 255540,1422.1; 255600,1789.8; 255660,1678.5; 255720,1728.8; 255780,1909; 255840,1866; 255900,1707.6; 255960,1788.6; 256020,1931.2; 256080,1875.7; 256140,1708.1;
        256200,1786.6; 256260,1928.8; 256320,1910.7; 256380,1726; 256440,1766; 256500,1928.8; 256560,83; 256620,293; 256680,27.1; 256740,0; 256800,0; 256860,0; 256920,0; 256980,0; 257040,0; 257100,0;
        257160,0; 257220,0; 257280,0; 257340,0; 257400,0; 257460,0; 257520,1474.8; 257580,2749.7; 257640,2396.6; 257700,2544.6; 257760,2615.6; 257820,2390.5; 257880,2544.5; 257940,2438.5; 258000,
        2354.2; 258060,2531.4; 258120,2323.5; 258180,2355.4; 258240,2480.3; 258300,2351.8; 258360,223.8; 258420,370.9; 258480,48.6; 258540,0; 258600,0; 258660,0; 258720,0; 258780,0; 258840,0; 258900,
        0; 258960,0; 259020,0; 259080,0; 259140,0; 259200,548.2; 259260,1792.2; 259320,1572.1; 259380,1415.4; 259440,1598.1; 259500,1628.4; 259560,1537.8; 259620,1390.1; 259680,1430.9; 259740,1517.4;
        259800,2202.6; 259860,2435.4; 259920,2648.8; 259980,2782.6; 260040,2612.5; 260100,2808.3; 260160,2623.3; 260220,2729.4; 260280,2704.1; 260340,2626.2; 260400,2777.7; 260460,2608.6; 260520,
        2766.2; 260580,2671.4; 260640,2688.9; 260700,2744.8; 260760,2633.9; 260820,2790.8; 260880,2485.8; 260940,1741.1; 261000,1738.1; 261060,1585.8; 261120,1459.5; 261180,1525; 261240,1581; 261300,
        1584.9; 261360,1452.8; 261420,1396.9; 261480,1493.9; 261540,1590.6; 261600,1538.3; 261660,1382.9; 261720,1430.4; 261780,1549; 261840,1615.6; 261900,1563.3; 261960,1480.8; 262020,1604.3;
        262080,1737.7; 262140,1667.9; 262200,1520.1; 262260,1570.7; 262320,1707.3; 262380,1741.4; 262440,1564.7; 262500,1547.1; 262560,1688.7; 262620,1762.3; 262680,1605.1; 262740,71.3; 262800,254.3;
        262860,12.6; 262920,0; 262980,0; 263040,0; 263100,0; 263160,0; 263220,0; 263280,0; 263340,0; 263400,0; 263460,0; 263520,0; 263580,0; 263640,0; 263700,0; 263760,0; 263820,0; 263880,0; 263940,0;
        264000,0; 264060,0; 264120,0; 264180,0; 264240,0; 264300,0; 264360,0; 264420,0; 264480,0; 264540,277.7; 264600,2203.4; 264660,2322.7; 264720,1873.3; 264780,2233.7; 264840,2310.5; 264900,
        2069.8; 264960,2101.5; 265020,2245.1; 265080,2100.5; 265140,1990.8; 265200,2131.2; 265260,2174.7; 265320,1946.8; 265380,2025.5; 265440,2117.2; 265500,2181.3; 265560,2478.4; 265620,2805.3;
        265680,2634; 265740,2691.3; 265800,2640.1; 265860,1829.5; 265920,1781.1; 265980,1832.6; 266040,1574.8; 266100,1610.1; 266160,1755.7; 266220,1769.4; 266280,1670.3; 266340,1966; 266400,2237.9;
        266460,2335.8; 266520,2128.2; 266580,2205.8; 266640,2368.5; 266700,2180.9; 266760,2187; 266820,2366.5; 266880,2206.3; 266940,2172.3; 267000,2349.3; 267060,2196.5; 267120,2141.8; 267180,2336.6;
        267240,2326.3; 267300,220.3; 267360,362.7; 267420,31.3; 267480,0; 267540,0; 267600,0; 267660,0; 267720,0; 267780,0; 267840,0; 267900,0; 267960,0; 268020,0; 268080,0; 268140,0; 268200,0;
        268260,0; 268320,0; 268380,0; 268440,0; 268500,0; 268560,0; 268620,0; 268680,0; 268740,0; 268800,0; 268860,0; 268920,0; 268980,0; 269040,0; 269100,0; 269160,0; 269220,0; 269280,0; 269340,0;
        269400,0; 269460,0; 269520,0; 269580,0; 269640,0; 269700,0; 269760,0; 269820,0; 269880,0; 269940,246.6; 270000,2694.6; 270060,2915.5; 270120,2651.4; 270180,2770.6; 270240,2700.1; 270300,
        2722.6; 270360,2597.2; 270420,2705; 270480,2540.6; 270540,2555.5; 270600,2618.2; 270660,2448.6; 270720,2599.7; 270780,2469.1; 270840,2517; 270900,4319.8; 270960,1101.8; 271020,470.8; 271080,
        298.9; 271140,0; 271200,-2697.9; 271260,-5831.3; 271320,-5451; 271380,-1248.5; 271440,-1537.8; 271500,-5957.1; 271560,-6545.1; 271620,-8280.2; 271680,-1296.4; 271740,-1030.7; 271800,-652.7;
        271860,-616.9; 271920,-509.9; 271980,-374.7; 272040,-286.4; 272100,-182.7; 272160,-131.5; 272220,-12.3; 272280,0; 272340,0; 272400,0; 272460,0; 272520,0; 272580,0; 272640,0; 272700,0; 272760,
        0; 272820,0; 272880,0; 272940,0; 273000,0; 273060,0; 273120,0; 273180,0; 273240,0; 273300,0; 273360,0; 273420,0; 273480,0; 273540,1085.4; 273600,3120; 273660,3575.5; 273720,3603.7; 273780,
        3861.6; 273840,3842.6; 273900,3689.3; 273960,3710.5; 274020,3741.8; 274080,3727; 274140,3776.1; 274200,3754.4; 274260,3755.6; 274320,3751.6; 274380,3743.4; 274440,3802.3; 274500,4476.1;
        274560,4508.6; 274620,4309.4; 274680,4426.5; 274740,4335.9; 274800,4435; 274860,4340.3; 274920,4444.6; 274980,4411.5; 275040,4399.4; 275100,4361.9; 275160,4421.7; 275220,4387.8; 275280,4158.9;
        275340,2936.5; 275400,2973.2; 275460,3001.4; 275520,2915.9; 275580,2913.1; 275640,2902.1; 275700,2861.5; 275760,2867.7; 275820,2875.1; 275880,2888.7; 275940,2850.1; 276000,2879.4; 276060,
        2855.1; 276120,2869.3; 276180,2868.6; 276240,2703.5; 276300,1855.2; 276360,1710.8; 276420,1679.2; 276480,1343.1; 276540,1355.8; 276600,1468; 276660,1486.3; 276720,1517; 276780,1539.2; 276840,
        1515.3; 276900,1463.4; 276960,1438.6; 277020,1468.5; 277080,1613.8; 277140,2041.2; 277200,2033.5; 277260,2054.3; 277320,2216.1; 277380,2251.2; 277440,2209.2; 277500,2180.4; 277560,2225.9;
        277620,2249.5; 277680,2253.7; 277740,2220.4; 277800,2183.5; 277860,2226.7; 277920,2267.8; 277980,2226; 278040,2414.8; 278100,13.6; 278160,0; 278220,0; 278280,0; 278340,0; 278400,0; 278460,0;
        278520,0; 278580,0; 278640,0; 278700,0; 278760,0; 278820,0; 278880,0; 278940,0; 279000,0; 279060,0; 279120,0; 279180,0; 279240,0; 279300,0; 279360,0; 279420,0; 279480,0; 279540,0; 279600,0;
        279660,0; 279720,0; 279780,0; 279840,475.4; 279900,13.2; 279960,1653.6; 280020,2824.8; 280080,2429.5; 280140,2519; 280200,2780.2; 280260,2779; 280320,2735.2; 280380,2777.5; 280440,2806.9;
        280500,2777.9; 280560,2797.3; 280620,2766; 280680,2668.9; 280740,3006.2; 280800,3255.3; 280860,3302.6; 280920,3236.2; 280980,3352.4; 281040,2953.5; 281100,2422.8; 281160,2339.1; 281220,2261.5;
        281280,2285.8; 281340,2293.9; 281400,2209.2; 281460,2193.2; 281520,2249.1; 281580,2241.4; 281640,2114.1; 281700,1832.8; 281760,1829.4; 281820,1772; 281880,1677; 281940,1698; 282000,1750.5;
        282060,1724.4; 282120,1666.1; 282180,1648.2; 282240,1693.3; 282300,1711.7; 282360,1686.9; 282420,1654.4; 282480,1584.1; 282540,100.2; 282600,248.7; 282660,0; 282720,0; 282780,0; 282840,0;
        282900,0; 282960,0; 283020,0; 283080,0; 283140,0; 283200,0; 283260,0; 283320,0; 283380,0; 283440,0; 283500,0; 283560,1208.4; 283620,2975.4; 283680,2715.2; 283740,2820.4; 283800,2995.2; 283860,
        2824.5; 283920,2937.7; 283980,2888.7; 284040,2912.4; 284100,2898.4; 284160,2927.5; 284220,2882.1; 284280,2932.5; 284340,3232.4; 284400,3363.5; 284460,3259.5; 284520,3394.5; 284580,3269.1;
        284640,3376.4; 284700,3257.5; 284760,3358.8; 284820,3226.1; 284880,3331.4; 284940,3200.3; 285000,3300.1; 285060,3207.2; 285120,3272.6; 285180,3199.6; 285240,3132.1; 285300,1974; 285360,1564.5;
        285420,1592.2; 285480,1264.8; 285540,1176.1; 285600,1265; 285660,1316.3; 285720,1353; 285780,1352.7; 285840,1227.5; 285900,1188.1; 285960,1258; 286020,1318.1; 286080,1433.6; 286140,0; 286200,
        186.5; 286260,0; 286320,0; 286380,0; 286440,0; 286500,0; 286560,0; 286620,0; 286680,0; 286740,0; 286800,0; 286860,0; 286920,0; 286980,0; 287040,0; 287100,0; 287160,1044.6; 287220,2289.3;
        287280,1952.4; 287340,2008.8; 287400,2323.2; 287460,2286.7; 287520,2078.6; 287580,2126.2; 287640,2271.1; 287700,2137.4; 287760,2067.4; 287820,2228.7; 287880,2156.1; 287940,1804.2; 288000,
        1833.9; 288060,1934; 288120,1821.7; 288180,1756.2; 288240,1829.2; 288300,1892.7; 288360,1852.8; 288420,1755.8; 288480,1802.9; 288540,1898.7; 288600,1884.5; 288660,1769.7; 288720,1788.7;
        288780,1884; 288840,1830.6; 288900,1950.6; 288960,2539.3; 289020,2812.3; 289080,2785.7; 289140,2691.5; 289200,2870.1; 289260,1943.1; 289320,1563.9; 289380,1626.8; 289440,1482.7; 289500,1442;
        289560,1520.4; 289620,1533.7; 289680,1429.5; 289740,1642.3; 289800,1801.8; 289860,1890.3; 289920,1893.5; 289980,1739.4; 290040,1793.6; 290100,1933.4; 290160,1937.7; 290220,1771.5; 290280,
        1787.5; 290340,1920; 290400,1963.8; 290460,1823.5; 290520,1761.3; 290580,1882.5; 290640,1866.2; 290700,1495.9; 290760,1359.2; 290820,1342.3; 290880,1357.8; 290940,1423.7; 291000,1446.4;
        291060,1822.9; 291120,2368.7; 291180,2744.3; 291240,2893.7; 291300,2690.5; 291360,2814; 291420,1910.2; 291480,1409.7; 291540,1733; 291600,1835.3; 291660,1900.5; 291720,1921.2; 291780,1753.7;
        291840,1782.7; 291900,1955.6; 291960,1943.4; 292020,1789.7; 292080,1795.1; 292140,1924.6; 292200,1983.6; 292260,1836.2; 292320,1783.4; 292380,1919.8; 292440,1879.3; 292500,1424.4; 292560,
        1313.9; 292620,1312.6; 292680,1297; 292740,1347.4; 292800,1373.1; 292860,1256.9; 292920,1168.1; 292980,1217.7; 293040,1294.7; 293100,1347.8; 293160,1353; 293220,1747.2; 293280,2423.5; 293340,
        2806.2; 293400,2916.7; 293460,2749; 293520,2875.7; 293580,2160.8; 293640,1888.9; 293700,2030.8; 293760,2007.2; 293820,1829.7; 293880,1867.8; 293940,1981.3; 294000,1973; 294060,1814; 294120,
        1837; 294180,1971.8; 294240,1936.3; 294300,1593.3; 294360,1531.9; 294420,1620.8; 294480,1626.7; 294540,1503.8; 294600,1432; 294660,1521.2; 294720,1621.9; 294780,1615.7; 294840,1459.3; 294900,
        1447.7; 294960,1563.8; 295020,1633.8; 295080,1618.1; 295140,1669; 295200,1793.6; 295260,1966.3; 295320,2054.6; 295380,2347.9; 295440,2720.9; 295500,3002.1; 295560,2837.9; 295620,2925.8;
        295680,2825.9; 295740,2065; 295800,2080.2; 295860,2071.4; 295920,1878; 295980,1960.2; 296040,2067.4; 296100,1957.3; 296160,1858.6; 296220,1990.4; 296280,2110.4; 296340,1945.1; 296400,1879.1;
        296460,1995.8; 296520,2091.2; 296580,1930.7; 296640,1863.1; 296700,2001.6; 296760,2091.5; 296820,1948.1; 296880,1838.3; 296940,1968.2; 297000,2073.7; 297060,1924.9; 297120,1819.8; 297180,
        1954.9; 297240,2077.6; 297300,1919.9; 297360,1833.4; 297420,1958; 297480,2085.7; 297540,2525.4; 297600,2767.8; 297660,3026.9; 297720,2849.9; 297780,2988.4; 297840,2687.5; 297900,2124.7;
        297960,2214.5; 298020,2124; 298080,2011.3; 298140,2161.9; 298200,2146.3; 298260,1953.1; 298320,2070.2; 298380,2202.2; 298440,2018.1; 298500,1993.2; 298560,2171.2; 298620,2179.3; 298680,1972.2;
        298740,2047.8; 298800,2218.3; 298860,2135.5; 298920,1996.1; 298980,2120.7; 299040,2224.3; 299100,2049.4; 299160,2034.5; 299220,2199.4; 299280,2152.8; 299340,1989.8; 299400,2122.2; 299460,
        2231.4; 299520,2055.6; 299580,2032.3; 299640,2247.7; 299700,2293.5; 299760,2152.6; 299820,2313.5; 299880,2373.4; 299940,2198.6; 300000,2295; 300060,2402.5; 300120,2183.5; 300180,2294.9;
        300240,2411.4; 300300,2204.3; 300360,2268.5; 300420,2425.4; 300480,2207; 300540,2706.2; 300600,3098.7; 300660,2809.1; 300720,3065.8; 300780,2980.2; 300840,2603.4; 300900,2257.1; 300960,2072.7;
        301020,1946.2; 301080,2022.5; 301140,2098.1; 301200,1935.8; 301260,1899; 301320,2045.5; 301380,2080.7; 301440,1929.5; 301500,2079.5; 301560,2286.6; 301620,2239.1; 301680,2083.4; 301740,2232.9;
        301800,2363.3; 301860,2148.2; 301920,2191.1; 301980,2385.8; 302040,2229.8; 302100,2138.5; 302160,2328.8; 302220,2314.6; 302280,2089.4; 302340,2045.9; 302400,2070.2; 302460,1899.5; 302520,
        1918.9; 302580,2064.4; 302640,2016.2; 302700,1862.2; 302760,1954.1; 302820,2085.4; 302880,1987.4; 302940,1880.1; 303000,1992.9; 303060,2086.2; 303120,1963.6; 303180,1887; 303240,1930.3;
        303300,1691.2; 303360,1603.8; 303420,1430.4; 303480,1524.3; 303540,2715.1; 303600,3243.2; 303660,3153.1; 303720,3091.3; 303780,3310; 303840,2572; 303900,1766.3; 303960,1786.7; 304020,1520.9;
        304080,1573.3; 304140,0; 304200,0; 304260,0; 304320,0; 304380,0; 304440,0; 304500,0; 304560,0; 304620,0; 304680,0; 304740,0; 304800,0; 304860,0; 304920,0; 304980,0; 305040,0; 305100,0; 305160,
        0; 305220,0; 305280,0; 305340,0; 305400,0; 305460,0; 305520,0; 305580,0; 305640,0; 305700,0; 305760,0; 305820,0; 305880,0; 305940,0; 306000,0; 306060,0; 306120,0; 306180,0; 306240,0; 306300,0;
        306360,0; 306420,0; 306480,0; 306540,0; 306600,0; 306660,0; 306720,0; 306780,0; 306840,0; 306900,0; 306960,0; 307020,0; 307080,0; 307140,0; 307200,0; 307260,0; 307320,0; 307380,0; 307440,0;
        307500,0; 307560,0; 307620,0; 307680,491.6; 307740,43.5; 307800,1880.5; 307860,2632.9; 307920,2153.6; 307980,2365.3; 308040,2647.1; 308100,2673.3; 308160,2753.3; 308220,2796.8; 308280,2826.7;
        308340,2856.2; 308400,2883.1; 308460,2890.3; 308520,2874.4; 308580,2865.1; 308640,2741.3; 308700,2244; 308760,2195.9; 308820,2120.9; 308880,1829.1; 308940,1886.5; 309000,1944.9; 309060,1963.8;
        309120,1970.5; 309180,1996.5; 309240,2017.7; 309300,2022.4; 309360,2010.1; 309420,1935.7; 309480,2064.1; 309540,2427.6; 309600,2485.3; 309660,2523.1; 309720,2590.9; 309780,2626.1; 309840,
        2671.2; 309900,2674.6; 309960,2650; 310020,2654.2; 310080,2697.5; 310140,2696.8; 310200,2991.4; 310260,3916.2; 310320,4172.6; 310380,4020.7; 310440,4235.3; 310500,4228.5; 310560,2775.6;
        310620,2269.9; 310680,2351.2; 310740,1870.5; 310800,1819.1; 310860,1943; 310920,1943.5; 310980,1974.8; 311040,1988.1; 311100,2003.9; 311160,2011; 311220,2013; 311280,2159.7; 311340,2429.1;
        311400,2422; 311460,2469.8; 311520,2561.8; 311580,2603.7; 311640,2628.4; 311700,2637; 311760,2646; 311820,2636.7; 311880,2624.1; 311940,2604.6; 312000,2635.4; 312060,2610.2; 312120,2606.3;
        312180,2642.6; 312240,2452.4; 312300,1942.2; 312360,2566.7; 312420,3397.1; 312480,3459.3; 312540,3686.8; 312600,4002.2; 312660,4004.1; 312720,2600.3; 312780,2033.6; 312840,2145.8; 312900,1730;
        312960,1583.1; 313020,1690.9; 313080,1859.4; 313140,2621.8; 313200,2659.8; 313260,2562.1; 313320,2678; 313380,2762.9; 313440,2706.4; 313500,2672.7; 313560,2667; 313620,2638.5; 313680,2603.3;
        313740,2579.1; 313800,2580.4; 313860,2589.3; 313920,2589.8; 313980,2593.2; 314040,2389.9; 314100,1822.6; 314160,1793.2; 314220,1657.1; 314280,1370.7; 314340,1491.2; 314400,1581.3; 314460,
        1564.4; 314520,2293.2; 314580,3420.8; 314640,3454.1; 314700,3567.7; 314760,3866; 314820,3803.2; 314880,2584.5; 314940,2520.1; 315000,2615.3; 315060,2310.5; 315120,2345.6; 315180,2399.2;
        315240,2415.7; 315300,2408.4; 315360,2439.1; 315420,2419.9; 315480,2399.1; 315540,2400.4; 315600,2388.7; 315660,2380.4; 315720,2364.8; 315780,2381.9; 315840,2478.9; 315900,0; 315960,0; 316020,
        0; 316080,0; 316140,0; 316200,0; 316260,0; 316320,0; 316380,0; 316440,0; 316500,0; 316560,0; 316620,0; 316680,0; 316740,0; 316800,0; 316860,0; 316920,0; 316980,0; 317040,0; 317100,0; 317160,0;
        317220,0; 317280,0; 317340,0; 317400,0; 317460,0; 317520,0; 317580,0; 317640,0; 317700,0; 317760,0; 317820,0; 317880,0; 317940,0; 318000,0; 318060,0; 318120,0; 318180,0; 318240,0; 318300,0;
        318360,0; 318420,0; 318480,0; 318540,0; 318600,0; 318660,0; 318720,0; 318780,0; 318840,0; 318900,0; 318960,0; 319020,0; 319080,0; 319140,0; 319200,0; 319260,0; 319320,0; 319380,0; 319440,0;
        319500,0; 319560,0; 319620,0; 319680,0; 319740,0; 319800,0; 319860,0; 319920,0; 319980,0; 320040,0; 320100,0; 320160,0; 320220,0; 320280,0; 320340,0; 320400,0; 320460,0; 320520,0; 320580,0;
        320640,0; 320700,0; 320760,0; 320820,0; 320880,0; 320940,0; 321000,0; 321060,0; 321120,0; 321180,0; 321240,0; 321300,0; 321360,0; 321420,0; 321480,0; 321540,0; 321600,0; 321660,0; 321720,0;
        321780,0; 321840,0; 321900,0; 321960,0; 322020,0; 322080,0; 322140,0; 322200,0; 322260,0; 322320,0; 322380,0; 322440,0; 322500,0; 322560,0; 322620,0; 322680,0; 322740,0; 322800,0; 322860,0;
        322920,0; 322980,0; 323040,0; 323100,0; 323160,0; 323220,0; 323280,0; 323340,0; 323400,0; 323460,0; 323520,0; 323580,0; 323640,0; 323700,0; 323760,0; 323820,0; 323880,0; 323940,0; 324000,0;
        324060,0; 324120,0; 324180,0; 324240,0; 324300,0; 324360,0; 324420,0; 324480,0; 324540,0; 324600,0; 324660,0; 324720,0; 324780,0; 324840,0; 324900,0; 324960,0; 325020,0; 325080,0; 325140,0;
        325200,0; 325260,0; 325320,0; 325380,0; 325440,0; 325500,0; 325560,0; 325620,0; 325680,0; 325740,0; 325800,0; 325860,0; 325920,0; 325980,0; 326040,0; 326100,0; 326160,0; 326220,0; 326280,0;
        326340,0; 326400,0; 326460,0; 326520,0; 326580,0; 326640,0; 326700,0; 326760,0; 326820,0; 326880,0; 326940,0; 327000,0; 327060,0; 327120,0; 327180,0; 327240,0; 327300,0; 327360,0; 327420,0;
        327480,0; 327540,0; 327600,0; 327660,0; 327720,0; 327780,0; 327840,0; 327900,0; 327960,0; 328020,0; 328080,0; 328140,0; 328200,0; 328260,0; 328320,0; 328380,0; 328440,0; 328500,0; 328560,0;
        328620,0; 328680,0; 328740,0; 328800,0; 328860,0; 328920,0; 328980,0; 329040,0; 329100,0; 329160,0; 329220,0; 329280,0; 329340,0; 329400,0; 329460,0; 329520,0; 329580,0; 329640,0; 329700,0;
        329760,0; 329820,0; 329880,0; 329940,0; 330000,0; 330060,0; 330120,0; 330180,0; 330240,0; 330300,0; 330360,0; 330420,0; 330480,0; 330540,0; 330600,0; 330660,0; 330720,0; 330780,0; 330840,0;
        330900,0; 330960,0; 331020,0; 331080,0; 331140,0; 331200,0; 331260,0; 331320,0; 331380,0; 331440,0; 331500,0; 331560,0; 331620,0; 331680,0; 331740,0; 331800,0; 331860,0; 331920,0; 331980,0;
        332040,0; 332100,0; 332160,0; 332220,0; 332280,0; 332340,0; 332400,0; 332460,0; 332520,0; 332580,0; 332640,0; 332700,0; 332760,0; 332820,0; 332880,0; 332940,0; 333000,0; 333060,0; 333120,0;
        333180,0; 333240,0; 333300,0; 333360,0; 333420,1645; 333480,909; 333540,699; 333600,69.6; 333660,12.9; 333720,86.5; 333780,0; 333840,0; 333900,0; 333960,0; 334020,0; 334080,0; 334140,0;
        334200,0; 334260,0; 334320,0; 334380,0; 334440,0; 334500,0; 334560,0; 334620,0; 334680,0; 334740,931.5; 334800,3282.9; 334860,4050.7; 334920,4017.1; 334980,4217.2; 335040,4492.2; 335100,
        4489.9; 335160,4621.9; 335220,4623.3; 335280,4677.6; 335340,4707.8; 335400,4700.9; 335460,4698.6; 335520,4677.6; 335580,4674.4; 335640,4411.1; 335700,3271.4; 335760,3281.1; 335820,3329.3;
        335880,3250.8; 335940,3268.2; 336000,3268.3; 336060,3291.2; 336120,3255.3; 336180,3311; 336240,3293.7; 336300,3270; 336360,3294.8; 336420,3280.1; 336480,3335.5; 336540,46; 336600,0; 336660,0;
        336720,0; 336780,0; 336840,0; 336900,0; 336960,0; 337020,0; 337080,0; 337140,0; 337200,0; 337260,0; 337320,0; 337380,0; 337440,0; 337500,0; 337560,0; 337620,0; 337680,0; 337740,0; 337800,0;
        337860,0; 337920,0; 337980,0; 338040,0; 338100,0; 338160,0; 338220,0; 338280,1160.4; 338340,31.4; 338400,1229.9; 338460,2340.2; 338520,2178.8; 338580,2175.3; 338640,2427.6; 338700,2445.4;
        338760,2428.6; 338820,2477.4; 338880,2525.8; 338940,2560.2; 339000,2569.9; 339060,2598.7; 339120,2600.8; 339180,2620.9; 339240,2564; 339300,2380.8; 339360,2379; 339420,2385.7; 339480,2365.7;
        339540,2347.9; 339600,2333.8; 339660,2337.2; 339720,2348.4; 339780,2345.2; 339840,2362.8; 339900,2367.6; 339960,2355.9; 340020,2342.7; 340080,2198.5; 340140,1780.8; 340200,2549.7; 340260,
        2737.8; 340320,2630.9; 340380,2894.1; 340440,2970.4; 340500,2985.8; 340560,3051.3; 340620,3093.3; 340680,3090.6; 340740,3117.9; 340800,3088.1; 340860,3083.8; 340920,3101.7; 340980,3086.2;
        341040,2957.4; 341100,2249.2; 341160,2136.7; 341220,2147.3; 341280,1792.9; 341340,1797.2; 341400,1902.7; 341460,1895.2; 341520,1921.8; 341580,1964.2; 341640,1972.6; 341700,1975.6; 341760,
        1987.3; 341820,1965.6; 341880,1785.3; 341940,2132.2; 342000,3066.9; 342060,3244.7; 342120,3340.2; 342180,3519.5; 342240,3518; 342300,2767.3; 342360,2558.2; 342420,2558.7; 342480,2461.1;
        342540,2424.3; 342600,2432.7; 342660,2447.1; 342720,2452.6; 342780,2428.7; 342840,2291.9; 342900,1728.5; 342960,1650.7; 343020,1643.8; 343080,1298.5; 343140,1303.6; 343200,1419.4; 343260,1430;
        343320,1457.6; 343380,1491.8; 343440,1498.3; 343500,1530.6; 343560,1494.2; 343620,1361.1; 343680,1351.1; 343740,1411.2; 343800,1417; 343860,1462.4; 343920,1483.8; 343980,1515.8; 344040,1353.1;
        344100,1795.1; 344160,2740.1; 344220,3058.8; 344280,3193.3; 344340,3375.3; 344400,3378; 344460,2221.4; 344520,1683; 344580,1784.3; 344640,1469.8; 344700,1851.1; 344760,2871.8; 344820,3620.5;
        344880,4123.6; 344940,4326.3; 345000,4455.4; 345060,4544.7; 345120,4530.8; 345180,4560.6; 345240,4633; 345300,4566.6; 345360,4619.2; 345420,4283; 345480,2350.1; 345540,1904.5; 345600,1756;
        345660,1352.6; 345720,1357.3; 345780,1436.6; 345840,1420.5; 345900,1443.6; 345960,1466.3; 346020,1484.1; 346080,1498.6; 346140,1482.4; 346200,1378.6; 346260,1384; 346320,1412.5; 346380,1484.3;
        346440,1579.2; 346500,1591.2; 346560,1612.6; 346620,1621.8; 346680,1500; 346740,1478; 346800,1532.3; 346860,1555.6; 346920,1555.7; 346980,1610.3; 347040,1620; 347100,1406.4; 347160,1369;
        347220,1455.7; 347280,1892.4; 347340,2932.2; 347400,3062.2; 347460,3168.7; 347520,3354.6; 347580,3407.3; 347640,2653.3; 347700,2248.6; 347760,2280.1; 347820,2145.7; 347880,2040.3; 347940,
        2048.6; 348000,2074; 348060,2092.8; 348120,2126.4; 348180,2222.8; 348240,2943.5; 348300,3615.6; 348360,4139.1; 348420,4305.1; 348480,4426.6; 348540,4518.6; 348600,4523.5; 348660,4550.6;
        348720,4473.2; 348780,4491.6; 348840,4490.6; 348900,4504.7; 348960,4475; 349020,4235.8; 349080,2622.6; 349140,2461.8; 349200,2382.5; 349260,2112.8; 349320,2105; 349380,2184.5; 349440,2157.3;
        349500,2192.4; 349560,2188.3; 349620,2173.2; 349680,2161.5; 349740,2145.9; 349800,2156.1; 349860,2172.3; 349920,2154; 349980,2015.1; 350040,1561.3; 350100,1489.3; 350160,1553.8; 350220,1502.5;
        350280,1274.9; 350340,1240.6; 350400,1309.5; 350460,1370.9; 350520,1379.7; 350580,1401.3; 350640,1425.7; 350700,1460.5; 350760,1270.2; 350820,1128.8; 350880,0; 350940,0; 351000,0; 351060,0;
        351120,0; 351180,0; 351240,0; 351300,0; 351360,0; 351420,0; 351480,0; 351540,0; 351600,0; 351660,0; 351720,0; 351780,524; 351840,-50.6; 351900,0; 351960,1061.9; 352020,1961; 352080,1868.7;
        352140,2459.6; 352200,3131.5; 352260,3088.3; 352320,3186.6; 352380,3329.7; 352440,3224.5; 352500,2436.7; 352560,2345; 352620,2353.4; 352680,2229.7; 352740,2190.1; 352800,2227.9; 352860,2229.6;
        352920,2241.7; 352980,2222.3; 353040,2213.8; 353100,2202.4; 353160,2147.5; 353220,2147.6; 353280,2147.5; 353340,2148.6; 353400,2202.9; 353460,2225.7; 353520,2221.7; 353580,2227.6; 353640,
        215.5; 353700,343.4; 353760,29.4; 353820,0; 353880,0; 353940,0; 354000,0; 354060,0; 354120,0; 354180,0; 354240,0; 354300,0; 354360,0; 354420,0; 354480,0; 354540,0; 354600,0; 354660,0; 354720,
        0; 354780,0; 354840,0; 354900,0; 354960,0; 355020,0; 355080,0; 355140,0; 355200,0; 355260,0; 355320,0; 355380,0; 355440,167.5; 355500,1754.7; 355560,2143.4; 355620,1800.6; 355680,2054.5;
        355740,2212.7; 355800,2186.9; 355860,2235.9; 355920,2305.2; 355980,2315.3; 356040,2342.3; 356100,2368.1; 356160,2337.6; 356220,2365.7; 356280,2460; 356340,2476.6; 356400,2473.3; 356460,2525.2;
        356520,2533.6; 356580,2534.3; 356640,2582.2; 356700,2572.8; 356760,2603.6; 356820,2579.3; 356880,2604.1; 356940,2585.5; 357000,2564.8; 357060,2596.3; 357120,2602.9; 357180,2471.2; 357240,
        2075.1; 357300,2046.9; 357360,2031.6; 357420,1753.4; 357480,1758.4; 357540,1849.2; 357600,1870.1; 357660,1889; 357720,1924.2; 357780,1936.3; 357840,1950.7; 357900,2548.8; 357960,2922.7;
        358020,3082; 358080,3274.1; 358140,3375.6; 358200,3178.6; 358260,2461.1; 358320,2319.1; 358380,2345.3; 358440,2202.3; 358500,2135.5; 358560,2169.9; 358620,2176.3; 358680,2204.7; 358740,2214.5;
        358800,2151; 358860,2181.5; 358920,2183.8; 358980,2159.1; 359040,2038.1; 359100,2046.1; 359160,1983.8; 359220,1901.3; 359280,1898.3; 359340,1932.9; 359400,1957.7; 359460,1967.9; 359520,1998;
        359580,1997.6; 359640,1940.5; 359700,1910.5; 359760,1896.5; 359820,1998.6; 359880,2146.1; 359940,2168.3; 360000,2182.1; 360060,2944.3; 360120,3178.2; 360180,3242.5; 360240,3412.8; 360300,
        3522.9; 360360,3135.4; 360420,2432; 360480,2397.4; 360540,2362; 360600,2241.1; 360660,2198.9; 360720,2213.8; 360780,2267.9; 360840,2364.6; 360900,2356.7; 360960,2311.8; 361020,2326.4; 361080,
        2361.6; 361140,2361.3; 361200,2365.5; 361260,2350.1; 361320,2391.1; 361380,2335.2; 361440,2265; 361500,2315.2; 361560,2340.2; 361620,2307.7; 361680,2259.8; 361740,2269.5; 361800,2206.6;
        361860,2193.3; 361920,2164.2; 361980,2175.1; 362040,2180.6; 362100,2194.5; 362160,2287.2; 362220,3021.2; 362280,3162.4; 362340,3227.1; 362400,3432.9; 362460,3501.4; 362520,2949.7; 362580,
        2501.1; 362640,2803.4; 362700,2714.4; 362760,2655.8; 362820,2764.4; 362880,2775.4; 362940,2747.6; 363000,2759.6; 363060,2758.3; 363120,2712.5; 363180,2721; 363240,2723.3; 363300,2742.1;
        363360,2728.8; 363420,2652; 363480,2330.8; 363540,2307.9; 363600,2313.5; 363660,2167.5; 363720,2133.3; 363780,2149.7; 363840,2199.2; 363900,2211.5; 363960,2222.3; 364020,2186.6; 364080,2167.2;
        364140,2178; 364200,2207.7; 364260,2207.7; 364320,2240.5; 364380,2111.8; 364440,1648.8; 364500,1553.2; 364560,1581; 364620,1404; 364680,1293.6; 364740,1347.7; 364800,1372.6; 364860,1393.4;
        364920,1440.4; 364980,1458.7; 365040,1479; 365100,1290.5; 365160,1538; 365220,2604.7; 365280,2985.3; 365340,3118.6; 365400,3314.6; 365460,3374.4; 365520,3108.4; 365580,2964.6; 365640,2951.4;
        365700,2890; 365760,2878.9; 365820,2888.3; 365880,2898.9; 365940,2885.2; 366000,2910.4; 366060,2892; 366120,2894.9; 366180,2777.8; 366240,1892.3; 366300,1637.4; 366360,1741.8; 366420,1335.4;
        366480,1237.3; 366540,1363; 366600,1396.1; 366660,1408.5; 366720,1448.1; 366780,1446.1; 366840,1483.1; 366900,1389.9; 366960,1224.3; 367020,1310.9; 367080,1747.4; 367140,1883.6; 367200,1913.8;
        367260,2001; 367320,2049.1; 367380,2065.6; 367440,2063.1; 367500,2044.7; 367560,2028.7; 367620,2035.6; 367680,2075.7; 367740,2098.6; 367800,2092.1; 367860,2077.2; 367920,2029.5; 367980,2090.5;
        368040,2437.7; 368100,2533; 368160,2558.4; 368220,2632.5; 368280,2657.9; 368340,2664.5; 368400,2693.2; 368460,2694.3; 368520,2719.9; 368580,2678.7; 368640,2656.5; 368700,2642.7; 368760,2650.1;
        368820,2593.6; 368880,3062.8; 368940,3207.1; 369000,3213.4; 369060,3274.6; 369120,3372.3; 369180,2851.8; 369240,2284.7; 369300,2282.6; 369360,2185.9; 369420,2018.3; 369480,2046.3; 369540,2068;
        369600,2123.2; 369660,2095.5; 369720,2135.1; 369780,1964.2; 369840,1496.3; 369900,1430.2; 369960,1460.5; 370020,1425.9; 370080,1363.8; 370140,1169; 370200,1184.2; 370260,1269.5; 370320,1293.3;
        370380,1336.2; 370440,1358.1; 370500,1373.1; 370560,1355.1; 370620,1218.6; 370680,1594.5; 370740,1814.4; 370800,1882.1; 370860,1976.8; 370920,2043.8; 370980,2265; 371040,3070.1; 371100,3051;
        371160,3093; 371220,3307.3; 371280,3300.7; 371340,2673.4; 371400,2258; 371460,2252.1; 371520,2134.3; 371580,1988.1; 371640,1813.9; 371700,1804.1; 371760,1836.7; 371820,1724.3; 371880,1622.4;
        371940,1648.5; 372000,1698.5; 372060,1751.2; 372120,1768.1; 372180,1796.4; 372240,1780.3; 372300,1691.7; 372360,1646; 372420,1753.3; 372480,1988.3; 372540,2032.8; 372600,2021.3; 372660,2057.1;
        372720,2045.5; 372780,1998.7; 372840,2024.4; 372900,2070.4; 372960,2078.8; 373020,2094; 373080,2072.4; 373140,2381.4; 373200,2994.2; 373260,3093.3; 373320,3213.3; 373380,3302.6; 373440,3245.1;
        373500,2109.3; 373560,1596.2; 373620,1696.7; 373680,1320.1; 373740,1167.6; 373800,1274.5; 373860,1285.8; 373920,1323; 373980,1351.4; 374040,1371.7; 374100,1392.1; 374160,1416.9; 374220,1458.9;
        374280,1690; 374340,1809.2; 374400,1905.5; 374460,1997.5; 374520,2049.2; 374580,2088.7; 374640,2091.8; 374700,2064.8; 374760,1948.9; 374820,1947.7; 374880,2017.1; 374940,2062.5; 375000,2095.7;
        375060,2104; 375120,2072.2; 375180,1941.2; 375240,1494.9; 375300,2301.2; 375360,2995.4; 375420,2938.4; 375480,3083.2; 375540,3290.5; 375600,3205.1; 375660,2049.3; 375720,1602.9; 375780,1691.9;
        375840,1273.3; 375900,1175.7; 375960,1285; 376020,1208.1; 376080,45.9; 376140,178.2; 376200,0; 376260,0; 376320,0; 376380,0; 376440,0; 376500,0; 376560,0; 376620,0; 376680,0; 376740,0; 376800,
        0; 376860,0; 376920,0; 376980,0; 377040,0; 377100,0; 377160,0; 377220,0; 377280,0; 377340,0; 377400,0; 377460,0; 377520,0; 377580,0; 377640,0; 377700,0; 377760,0; 377820,0; 377880,0; 377940,0;
        378000,0; 378060,0; 378120,0; 378180,0; 378240,0; 378300,0; 378360,0; 378420,0; 378480,0; 378540,0; 378600,0; 378660,0; 378720,0; 378780,0; 378840,0; 378900,0; 378960,0; 379020,0; 379080,0;
        379140,0; 379200,0; 379260,0; 379320,0; 379380,0; 379440,0; 379500,0; 379560,0; 379620,0; 379680,140.7; 379740,1824.4; 379800,2137.1; 379860,1665.1; 379920,1965.7; 379980,2200.6; 380040,
        2235.2; 380100,2303.1; 380160,2358; 380220,2390.1; 380280,2420; 380340,2457.4; 380400,2447; 380460,2475.5; 380520,2452.2; 380580,2325; 380640,1803.7; 380700,1758.9; 380760,1750.9; 380820,
        1367.2; 380880,1384.4; 380940,1501.2; 381000,1510.4; 381060,1545.4; 381120,1581.2; 381180,1600.8; 381240,1589.6; 381300,1527; 381360,1514.5; 381420,1631.6; 381480,2062.3; 381540,2103.2;
        381600,2072.1; 381660,2135.7; 381720,2187.5; 381780,2210.8; 381840,2235.1; 381900,2175.3; 381960,2202.4; 382020,2747.6; 382080,3199.1; 382140,3287.2; 382200,3432.2; 382260,3494.2; 382320,
        3363.4; 382380,2454.9; 382440,2027.8; 382500,2057.3; 382560,1876.7; 382620,1759; 382680,1783.4; 382740,1803.4; 382800,1823.1; 382860,1845.1; 382920,1822.4; 382980,1784.8; 383040,1719.6;
        383100,1732.9; 383160,1762; 383220,1886.7; 383280,2170.1; 383340,2181.1; 383400,2125.5; 383460,2190.8; 383520,2250.2; 383580,2237.2; 383640,2237.3; 383700,2180.9; 383760,2219.4; 383820,2261.5;
        383880,2276.9; 383940,2273.2; 384000,2270.5; 384060,2260.7; 384120,2279; 384180,3071.5; 384240,3330.4; 384300,3350.4; 384360,3541.8; 384420,3607.9; 384480,3155.3; 384540,2010.9; 384600,1906;
        384660,1900.6; 384720,1481.2; 384780,1486.8; 384840,1591.1; 384900,1582; 384960,1604.2; 385020,1626.2; 385080,0; 385140,0; 385200,0; 385260,0; 385320,0; 385380,0; 385440,0; 385500,0; 385560,0;
        385620,0; 385680,0; 385740,0; 385800,0; 385860,0; 385920,0; 385980,0; 386040,0; 386100,0; 386160,0; 386220,0; 386280,0; 386340,0; 386400,0; 386460,0; 386520,0; 386580,0; 386640,0; 386700,0;
        386760,0; 386820,0; 386880,0; 386940,0; 387000,0; 387060,0; 387120,0; 387180,0; 387240,0; 387300,0; 387360,0; 387420,0; 387480,0; 387540,0; 387600,0; 387660,0; 387720,0; 387780,63.9; 387840,
        56.1; 387900,1394.2; 387960,2282.6; 388020,1919; 388080,2031.5; 388140,2317.2; 388200,2313.1; 388260,2352.8; 388320,2445.3; 388380,2467; 388440,2486.7; 388500,2502.2; 388560,2527.2; 388620,
        2521.9; 388680,2387.3; 388740,2377.6; 388800,2332; 388860,2322.5; 388920,2266.8; 388980,2272.4; 389040,2288.3; 389100,2274.9; 389160,2258.8; 389220,2240.9; 389280,2496.4; 389340,3246.3;
        389400,3428.1; 389460,3478.7; 389520,3698.4; 389580,3636.2; 389640,2734.3; 389700,2199.1; 389760,2279.3; 389820,2064.4; 389880,1877.4; 389940,1918.8; 390000,1951.4; 390060,1940.4; 390120,1954;
        390180,1970.3; 390240,1960.3; 390300,1944.3; 390360,1857; 390420,1853; 390480,0; 390540,0; 390600,0; 390660,0; 390720,0; 390780,0; 390840,0; 390900,0; 390960,0; 391020,0; 391080,0; 391140,0;
        391200,0; 391260,0; 391320,0; 391380,822.1; 391440,0; 391500,357.9; 391560,2237.8; 391620,2481.6; 391680,2247.8; 391740,2561.3; 391800,2652.1; 391860,2577.9; 391920,2628.9; 391980,2656.6;
        392040,2686.2; 392100,2686.3; 392160,2678.8; 392220,2596.8; 392280,2472.2; 392340,2472.9; 392400,2469.7; 392460,2414.5; 392520,2364.2; 392580,2385.4; 392640,2414.2; 392700,2420; 392760,2419.7;
        392820,2398.9; 392880,2346.1; 392940,2350.3; 393000,2400.2; 393060,2424.3; 393120,2423.6; 393180,2360.2; 393240,2625.1; 393300,3453.4; 393360,3615.6; 393420,3726.7; 393480,3915.9; 393540,
        3777.8; 393600,2631.2; 393660,2392.4; 393720,2391.5; 393780,2011.7; 393840,2019.1; 393900,2143; 393960,2148.7; 394020,2223.5; 394080,2384; 394140,2338.2; 394200,2337.1; 394260,2401.8; 394320,
        2414.8; 394380,2440; 394440,2421.8; 394500,2378.5; 394560,2356; 394620,2409.2; 394680,2419.7; 394740,2414.7; 394800,2368.7; 394860,2379.4; 394920,2383.3; 394980,2285.1; 395040,1804.4; 395100,
        1774.9; 395160,1733.4; 395220,1537.9; 395280,1543.1; 395340,1609.2; 395400,2451.3; 395460,3330.6; 395520,3456; 395580,3620.2; 395640,3856.8; 395700,3789.3; 395760,2281.7; 395820,1994.2;
        395880,2514.5; 395940,2102.4; 396000,2098.8; 396060,2316.7; 396120,2348.2; 396180,2368.1; 396240,2418; 396300,2427.3; 396360,2380.1; 396420,2386.2; 396480,2402.8; 396540,2438.3; 396600,2452;
        396660,2434.1; 396720,2375.9; 396780,2231.3; 396840,1742; 396900,1716.4; 396960,1786.8; 397020,1466.3; 397080,1411.3; 397140,1533.6; 397200,1551.8; 397260,1565.3; 397320,1601.6; 397380,1620.4;
        397440,1555.5; 397500,1489.8; 397560,2467.8; 397620,3409.4; 397680,3517.9; 397740,3721.7; 397800,3952.8; 397860,3802; 397920,2743.1; 397980,2643.3; 398040,2576.6; 398100,2492.2; 398160,2470.3;
        398220,2488.6; 398280,2481.6; 398340,2446.5; 398400,2418.2; 398460,2436.4; 398520,2419.8; 398580,2264; 398640,1721.9; 398700,1706.5; 398760,1680.7; 398820,1342; 398880,1407.1; 398940,1499.5;
        399000,1511.3; 399060,1526.4; 399120,1570.4; 399180,1550.6; 399240,1416.4; 399300,1455.6; 399360,1516.7; 399420,1721.2; 399480,139; 399540,0; 399600,0; 399660,0; 399720,0; 399780,0; 399840,0;
        399900,0; 399960,0; 400020,0; 400080,0; 400140,0; 400200,0; 400260,0; 400320,0; 400380,0; 400440,0; 400500,0; 400560,0; 400620,0; 400680,0; 400740,0; 400800,0; 400860,0; 400920,0; 400980,0;
        401040,0; 401100,0; 401160,0; 401220,0; 401280,0; 401340,0; 401400,0; 401460,0; 401520,0; 401580,0; 401640,0; 401700,0; 401760,0; 401820,0; 401880,0; 401940,0; 402000,0; 402060,0; 402120,0;
        402180,0; 402240,0; 402300,0; 402360,0; 402420,0; 402480,0; 402540,0; 402600,0; 402660,0; 402720,0; 402780,0; 402840,0; 402900,0; 402960,0; 403020,0; 403080,0; 403140,0; 403200,0; 403260,0;
        403320,0; 403380,0; 403440,0; 403500,0; 403560,0; 403620,0; 403680,0; 403740,0; 403800,0; 403860,0; 403920,0; 403980,0; 404040,0; 404100,0; 404160,0; 404220,0; 404280,0; 404340,0; 404400,0;
        404460,0; 404520,0; 404580,0; 404640,0; 404700,0; 404760,0; 404820,0; 404880,0; 404940,0; 405000,0; 405060,0; 405120,0; 405180,0; 405240,0; 405300,0; 405360,0; 405420,0; 405480,0; 405540,0;
        405600,0; 405660,0; 405720,0; 405780,0; 405840,0; 405900,0; 405960,0; 406020,0; 406080,0; 406140,0; 406200,0; 406260,0; 406320,0; 406380,0; 406440,0; 406500,0; 406560,0; 406620,0; 406680,0;
        406740,0; 406800,0; 406860,0; 406920,0; 406980,0; 407040,0; 407100,0; 407160,0; 407220,0; 407280,0; 407340,0; 407400,0; 407460,0; 407520,0; 407580,0; 407640,0; 407700,0; 407760,0; 407820,0;
        407880,0; 407940,0; 408000,0; 408060,0; 408120,0; 408180,0; 408240,0; 408300,0; 408360,0; 408420,0; 408480,0; 408540,0; 408600,0; 408660,0; 408720,0; 408780,0; 408840,0; 408900,0; 408960,0;
        409020,0; 409080,0; 409140,0; 409200,0; 409260,0; 409320,0; 409380,0; 409440,0; 409500,0; 409560,0; 409620,0; 409680,0; 409740,0; 409800,0; 409860,0; 409920,0; 409980,0; 410040,0; 410100,0;
        410160,0; 410220,0; 410280,0; 410340,0; 410400,0; 410460,0; 410520,0; 410580,0; 410640,0; 410700,0; 410760,0; 410820,0; 410880,0; 410940,0; 411000,0; 411060,0; 411120,0; 411180,0; 411240,0;
        411300,0; 411360,0; 411420,0; 411480,0; 411540,0; 411600,0; 411660,0; 411720,0; 411780,0; 411840,0; 411900,0; 411960,0; 412020,3468.4; 412080,736.4; 412140,1649.8; 412200,2244.8; 412260,
        2249.6; 412320,2228; 412380,2360.6; 412440,2384.8; 412500,2463.4; 412560,3298; 412620,3511.5; 412680,3512; 412740,3673.8; 412800,3762.3; 412860,3013.4; 412920,2583.9; 412980,2394.1; 413040,
        1795.5; 413100,1670.1; 413160,1744.8; 413220,1595.8; 413280,1376; 413340,1432.5; 413400,1502.6; 413460,1490.1; 413520,1504.7; 413580,1542.7; 413640,1559.3; 413700,1568.3; 413760,1546.4;
        413820,1571.5; 413880,0; 413940,0; 414000,0; 414060,0; 414120,0; 414180,0; 414240,0; 414300,0; 414360,0; 414420,0; 414480,0; 414540,0; 414600,0; 414660,0; 414720,0; 414780,1131.6; 414840,15.3;
        414900,242.1; 414960,2149.1; 415020,2545.5; 415080,2437.7; 415140,2677.6; 415200,2767; 415260,2714; 415320,2707.3; 415380,2756.8; 415440,2773.4; 415500,2771.6; 415560,2783.8; 415620,2695;
        415680,2453.5; 415740,2424.5; 415800,2419.3; 415860,2315; 415920,2291.9; 415980,2297.1; 416040,2295.6; 416100,2309.2; 416160,2309.2; 416220,2286.1; 416280,2232.4; 416340,2202.2; 416400,2223.2;
        416460,2505.1; 416520,3303.8; 416580,3529.1; 416640,4052.2; 416700,4273; 416760,4240; 416820,4426.7; 416880,4290.6; 416940,4357.8; 417000,4417.2; 417060,4332.8; 417120,4352.1; 417180,4340.7;
        417240,4339.1; 417300,4385.6; 417360,4290.2; 417420,4453.9; 417480,125.3; 417540,0; 417600,0; 417660,0; 417720,0; 417780,0; 417840,0; 417900,0; 417960,0; 418020,0; 418080,0; 418140,0; 418200,
        0; 418260,0; 418320,0; 418380,1391; 418440,54.7; 418500,0; 418560,1120.3; 418620,3322.2; 418680,4079.4; 418740,3998.3; 418800,4356.4; 418860,4235.8; 418920,4368.5; 418980,4446.6; 419040,
        4469.3; 419100,4503.9; 419160,4509.9; 419220,5292.1; 419280,464.9; 419340,0; 419400,0; 419460,0; 419520,0; 419580,0; 419640,0; 419700,0; 419760,0; 419820,0; 419880,0; 419940,0; 420000,0;
        420060,0; 420120,0; 420180,1853.1; 420240,126.1; 420300,0; 420360,644.1; 420420,3037.1; 420480,3982.5; 420540,3970.3; 420600,4280.8; 420660,4311; 420720,4284.1; 420780,4377.2; 420840,4446.5;
        420900,4438.3; 420960,4462.9; 421020,5233; 421080,421.9; 421140,0; 421200,0; 421260,0; 421320,0; 421380,0; 421440,0; 421500,0; 421560,0; 421620,0; 421680,0; 421740,0; 421800,0; 421860,0;
        421920,0; 421980,1985.7; 422040,103.1; 422100,0; 422160,734.5; 422220,3121.4; 422280,4063.2; 422340,4021.1; 422400,4296.8; 422460,4346.2; 422520,4341.5; 422580,4498; 422640,4513; 422700,
        4496.1; 422760,4550.2; 422820,4382.4; 422880,2949.3; 422940,2840.3; 423000,2679.3; 423060,2455.9; 423120,2494.7; 423180,2500; 423240,2475; 423300,2482.5; 423360,2503.7; 423420,2485.2; 423480,
        2485.3; 423540,2495; 423600,2506.9; 423660,2495.3; 423720,2484.9; 423780,2548; 423840,3220.1; 423900,4004.2; 423960,4377.5; 424020,4403.7; 424080,4510.1; 424140,4602.6; 424200,4523.1; 424260,
        4574.5; 424320,4554.4; 424380,4536.3; 424440,4584.3; 424500,4543.5; 424560,4547.1; 424620,5114.2; 424680,316; 424740,0; 424800,0; 424860,0; 424920,0; 424980,0; 425040,0; 425100,0; 425160,0;
        425220,0; 425280,0; 425340,0; 425400,0; 425460,0; 425520,0; 425580,1422.9; 425640,82.1; 425700,0; 425760,508; 425820,2983.9; 425880,4057.9; 425940,4108.4; 426000,4310.6; 426060,4436.6; 426120,
        4415; 426180,4535.8; 426240,4594.9; 426300,4589.8; 426360,4657.5; 426420,4692.9; 426480,5052.6; 426540,4525; 426600,4405.1; 426660,4490; 426720,4409.6; 426780,4541.5; 426840,4476.5; 426900,
        4439.7; 426960,4500; 427020,4482.5; 427080,4478.7; 427140,4536.8; 427200,4500; 427260,4508.7; 427320,4524.1; 427380,4678.3; 427440,5231.7; 427500,4958.5; 427560,4694.7; 427620,4701.1; 427680,
        4634.6; 427740,4723.8; 427800,4644.3; 427860,4732.6; 427920,4728.4; 427980,4736.4; 428040,4734.8; 428100,4810.9; 428160,4815.7; 428220,4694.8; 428280,4511.5; 428340,4512.4; 428400,4639.7;
        428460,4646.1; 428520,4586.6; 428580,4668.7; 428640,4578.1; 428700,4655.1; 428760,4548.3; 428820,4560.6; 428880,4540.2; 428940,4549; 429000,4531.7; 429060,4577.4; 429120,4566.6; 429180,4649.5;
        429240,5268; 429300,4925.3; 429360,4746.9; 429420,4652.1; 429480,4675.3; 429540,4671.9; 429600,4744.1; 429660,4736.4; 429720,4681.5; 429780,4761.4; 429840,4700.7; 429900,4700.8; 429960,4701.5;
        430020,4659.8; 430080,4594.6; 430140,4393.1; 430200,4535.8; 430260,4574.2; 430320,4562.6; 430380,4573.2; 430440,4550.7; 430500,4566.2; 430560,4556.4; 430620,4539.8; 430680,4592; 430740,4498.8;
        430800,4569.2; 430860,4500.6; 430920,4534.5; 430980,4522.1; 431040,4479.4; 431100,4486.6; 431160,4468.8; 431220,4497.8; 431280,4494; 431340,4464.4; 431400,4476.9; 431460,4434.6; 431520,4373;
        431580,4398.3; 431640,4403; 431700,4407; 431760,4525.1; 431820,5176.9; 431880,5175; 431940,4782.1; 432000,4660.8; 432060,4522.2; 432120,4530.6; 432180,4538.2; 432240,4562.9; 432300,4497.7;
        432360,4544.4; 432420,4546.7; 432480,4562.7; 432540,4602.2; 432600,4584.2; 432660,4594.3; 432720,4591.5; 432780,4600.3; 432840,4597.7; 432900,4612.8; 432960,4617.1; 433020,4592.8; 433080,
        4586.4; 433140,4567.5; 433200,4594.6; 433260,4593.8; 433320,4619.8; 433380,4618.2; 433440,4568; 433500,4569.3; 433560,4595.3; 433620,4590.3; 433680,4575.5; 433740,4598; 433800,4585.2; 433860,
        4578.9; 433920,4598.7; 433980,4629.5; 434040,4598.8; 434100,4613.9; 434160,4563.1; 434220,4588.7; 434280,4602.1; 434340,4613.3; 434400,4697.8; 434460,4692.5; 434520,4689.6; 434580,4428;
        434640,4454.7; 434700,4490.6; 434760,4497.2; 434820,4486.1; 434880,4503; 434940,4471.4; 435000,4471.1; 435060,4485.8; 435120,4421.9; 435180,4471.4; 435240,4450.6; 435300,4377.6; 435360,5262.7;
        435420,515.7; 435480,0; 435540,0; 435600,0; 435660,0; 435720,0; 435780,0; 435840,0; 435900,0; 435960,0; 436020,0; 436080,0; 436140,0; 436200,0; 436260,0; 436320,2140.3; 436380,165.5; 436440,
        161.8; 436500,0; 436560,1660.5; 436620,3654.6; 436680,4268.5; 436740,4411.1; 436800,4425.3; 436860,4439; 436920,4522.2; 436980,4548.9; 437040,4570; 437100,4603.1; 437160,5309.8; 437220,393.9;
        437280,0; 437340,0; 437400,0; 437460,0; 437520,0; 437580,0; 437640,0; 437700,0; 437760,0; 437820,0; 437880,0; 437940,0; 438000,0; 438060,0; 438120,1220.4; 438180,58; 438240,0; 438300,143.2;
        438360,2532.5; 438420,3906.2; 438480,4256.5; 438540,4406.3; 438600,4405.7; 438660,4346.4; 438720,4483.5; 438780,4550.6; 438840,4471.3; 438900,4502; 438960,4260.2; 439020,2607.1; 439080,2484.8;
        439140,2330; 439200,2168.2; 439260,2238; 439320,2262.5; 439380,2286.8; 439440,2305.4; 439500,2331.9; 439560,2306.1; 439620,2308.9; 439680,2310.8; 439740,2301.9; 439800,2298.6; 439860,2278.5;
        439920,2373.9; 439980,3187.1; 440040,4094.1; 440100,4512.6; 440160,4538; 440220,4716.4; 440280,4679; 440340,4657.5; 440400,4687.4; 440460,4629.9; 440520,4602.3; 440580,4654.4; 440640,4622.6;
        440700,4650.9; 440760,4351.2; 440820,2740.1; 440880,2693.5; 440940,2504.4; 441000,2404.7; 441060,2440.5; 441120,2457.8; 441180,2476.5; 441240,2519.3; 441300,2509.5; 441360,2510.6; 441420,
        2523.1; 441480,2505.5; 441540,2441.4; 441600,2417.7; 441660,2451.8; 441720,2548.3; 441780,3278.4; 441840,4047.1; 441900,4269.3; 441960,4327; 442020,4514.1; 442080,4440.3; 442140,4511.5;
        442200,4452.5; 442260,4370.8; 442320,4361.7; 442380,4351.2; 442440,4365; 442500,4301; 442560,4134.6; 442620,2951.2; 442680,2683.6; 442740,2447.2; 442800,2184.9; 442860,2200.4; 442920,2249.6;
        442980,2260.2; 443040,2289; 443100,2294.8; 443160,2307; 443220,2283.5; 443280,2269.8; 443340,2280.1; 443400,2264.2; 443460,2271.5; 443520,2362.4; 443580,3201.3; 443640,4023; 443700,4462.3;
        443760,4541.3; 443820,4641.6; 443880,4651.2; 443940,4701.1; 444000,4766.6; 444060,4718.7; 444120,4685.8; 444180,4643.1; 444240,4615.6; 444300,4615.3; 444360,4407.2; 444420,2661.8; 444480,
        2520.3; 444540,2369.8; 444600,2137; 444660,2210.5; 444720,2258.6; 444780,2284.3; 444840,2313.7; 444900,2299.9; 444960,2277.6; 445020,2276.9; 445080,2280.7; 445140,2282; 445200,2293.8; 445260,
        2278.8; 445320,2315.9; 445380,3050.3; 445440,3911.1; 445500,4466.2; 445560,4537; 445620,4638.5; 445680,4677.7; 445740,4681.2; 445800,4724.2; 445860,4644.5; 445920,4717.4; 445980,4623.6;
        446040,4661.3; 446100,4613.1; 446160,4473.1; 446220,2773.2; 446280,2534.6; 446340,2383.8; 446400,2161.1; 446460,2266.5; 446520,2327; 446580,2313; 446640,2343.8; 446700,2381.1; 446760,2402.7;
        446820,2386.5; 446880,2378.3; 446940,2375.2; 447000,2401.1; 447060,2415.3; 447120,2466.2; 447180,3131.3; 447240,4008.4; 447300,4590.1; 447360,4607; 447420,4736; 447480,4768.5; 447540,4690.2;
        447600,4579.3; 447660,4754.2; 447720,4669.1; 447780,4697.7; 447840,4614.9; 447900,4695.6; 447960,5206; 448020,405.5; 448080,0; 448140,0; 448200,0; 448260,0; 448320,0; 448380,0; 448440,0;
        448500,0; 448560,0; 448620,0; 448680,0; 448740,0; 448800,0; 448860,0; 448920,1267.6; 448980,70.2; 449040,0; 449100,56.8; 449160,2272.4; 449220,3702.8; 449280,4090; 449340,4291; 449400,4343.2;
        449460,4280.4; 449520,4404.5; 449580,4480.2; 449640,4450.2; 449700,4509.3; 449760,5156.4; 449820,337.9; 449880,0; 449940,0; 450000,0; 450060,0; 450120,0; 450180,0; 450240,0; 450300,0; 450360,
        0; 450420,0; 450480,0; 450540,0; 450600,0; 450660,0; 450720,0; 450780,0; 450840,0; 450900,0; 450960,0; 451020,0; 451080,0; 451140,0; 451200,0; 451260,0; 451320,0; 451380,0; 451440,0; 451500,0;
        451560,0; 451620,0; 451680,0; 451740,0; 451800,0; 451860,0; 451920,0; 451980,0; 452040,0; 452100,0; 452160,0; 452220,0; 452280,0; 452340,0; 452400,0; 452460,0; 452520,0; 452580,0; 452640,0;
        452700,0; 452760,0; 452820,0; 452880,0; 452940,0; 453000,0; 453060,0; 453120,0; 453180,0; 453240,0; 453300,0; 453360,0; 453420,0; 453480,0; 453540,0; 453600,0; 453660,0; 453720,0; 453780,0;
        453840,0; 453900,0; 453960,0; 454020,0; 454080,0; 454140,0; 454200,0; 454260,0; 454320,0; 454380,0; 454440,0; 454500,0; 454560,0; 454620,0; 454680,0; 454740,0; 454800,0; 454860,0; 454920,0;
        454980,0; 455040,0; 455100,0; 455160,0; 455220,0; 455280,0; 455340,0; 455400,0; 455460,0; 455520,0; 455580,0; 455640,0; 455700,0; 455760,0; 455820,0; 455880,0; 455940,0; 456000,0; 456060,0;
        456120,0; 456180,0; 456240,0; 456300,0; 456360,0; 456420,0; 456480,0; 456540,0; 456600,0; 456660,0; 456720,0; 456780,0; 456840,0; 456900,0; 456960,4159.7; 457020,739.3; 457080,1391.4; 457140,
        1930.5; 457200,2029.4; 457260,1910.5; 457320,2074.8; 457380,2125.7; 457440,2108.5; 457500,2141.2; 457560,2159.1; 457620,2166.1; 457680,2172.6; 457740,2185.7; 457800,2194.8; 457860,2197.8;
        457920,2077.4; 457980,1548.1; 458040,1475; 458100,1491.2; 458160,1134; 458220,1172.5; 458280,1275.8; 458340,1280.5; 458400,1299.5; 458460,1326.1; 458520,1343.6; 458580,1366.1; 458640,1306.1;
        458700,1159.5; 458760,1288.2; 458820,1788.1; 458880,1888.5; 458940,1916.1; 459000,2451; 459060,3110.3; 459120,3126.9; 459180,3244.3; 459240,3378.2; 459300,3315.5; 459360,2443.7; 459420,2244.5;
        459480,2202.8; 459540,2015.8; 459600,2021.5; 459660,2066.8; 459720,1984; 459780,1564.5; 459840,1543.9; 459900,1457.9; 459960,1235.4; 460020,1286.7; 460080,1351.1; 460140,1374.3; 460200,1404;
        460260,1439.3; 460320,1396.7; 460380,1227.6; 460440,1263.5; 460500,1339.9; 460560,1277.6; 460620,0; 460680,0; 460740,0; 460800,0; 460860,0; 460920,0; 460980,0; 461040,0; 461100,0; 461160,0;
        461220,0; 461280,0; 461340,0; 461400,0; 461460,0; 461520,0; 461580,0; 461640,0; 461700,0; 461760,0; 461820,0; 461880,0; 461940,0; 462000,0; 462060,0; 462120,0; 462180,0; 462240,0; 462300,0;
        462360,0; 462420,0; 462480,0; 462540,0; 462600,0; 462660,0; 462720,0; 462780,0; 462840,0; 462900,0; 462960,0; 463020,0; 463080,0; 463140,0; 463200,0; 463260,0; 463320,0; 463380,0; 463440,0;
        463500,0; 463560,0; 463620,0; 463680,0; 463740,0; 463800,0; 463860,0; 463920,0; 463980,0; 464040,0; 464100,0; 464160,0; 464220,0; 464280,0; 464340,0; 464400,0; 464460,0; 464520,0; 464580,0;
        464640,0; 464700,0; 464760,0; 464820,0; 464880,0; 464940,0; 465000,0; 465060,0; 465120,0; 465180,0; 465240,0; 465300,0; 465360,0; 465420,0; 465480,0; 465540,0; 465600,0; 465660,0; 465720,0;
        465780,0; 465840,0; 465900,0; 465960,0; 466020,0; 466080,0; 466140,0; 466200,0; 466260,0; 466320,0; 466380,0; 466440,0; 466500,0; 466560,0; 466620,0; 466680,0; 466740,0; 466800,0; 466860,0;
        466920,0; 466980,0; 467040,0; 467100,0; 467160,0; 467220,0; 467280,0; 467340,0; 467400,0; 467460,0; 467520,0; 467580,0; 467640,0; 467700,0; 467760,0; 467820,0; 467880,0; 467940,0; 468000,0;
        468060,0; 468120,0; 468180,0; 468240,0; 468300,0; 468360,0; 468420,0; 468480,0; 468540,0; 468600,0; 468660,0; 468720,0; 468780,0; 468840,0; 468900,0; 468960,0; 469020,2881.1; 469080,460.5;
        469140,1461.9; 469200,2169.7; 469260,2304.9; 469320,2382.4; 469380,2551.6; 469440,2107.1; 469500,2161.2; 469560,1976.9; 469620,1717.3; 469680,1746.4; 469740,1748.2; 469800,1857.3; 469860,
        1957.6; 469920,1988.2; 469980,2220.3; 470040,3236.4; 470100,3508; 470160,3542.1; 470220,3734.2; 470280,5029; 470340,757.2; 470400,542; 470460,314.9; 470520,69.9; 470580,157.2; 470640,0;
        470700,748.6; 470760,2337.6; 470820,2133.6; 470880,1933.6; 470940,1911.1; 471000,1708.2; 471060,1665.9; 471120,1514.9; 471180,1497.2; 471240,1549.9; 471300,1560.3; 471360,1580.9; 471420,
        1605.4; 471480,1631.1; 471540,1635.6; 471600,1634.7; 471660,1633.3; 471720,1611.3; 471780,1605.3; 471840,1608.8; 471900,1621.6; 471960,1614.4; 472020,1611; 472080,1606.5; 472140,1611.3;
        472200,1613.9; 472260,1596.6; 472320,1573.1; 472380,1603.2; 472440,1605.2; 472500,1615.2; 472560,1609.8; 472620,1953.7; 472680,3050.4; 472740,3334.8; 472800,3486.3; 472860,3629.5; 472920,
        319.3; 472980,499; 473040,76.4; 473100,0; 473160,0; 473220,0; 473280,0; 473340,0; 473400,0; 473460,0; 473520,0; 473580,0; 473640,0; 473700,0; 473760,0; 473820,0; 473880,0; 473940,0; 474000,0;
        474060,0; 474120,0; 474180,0; 474240,0; 474300,0; 474360,0; 474420,0; 474480,0; 474540,0; 474600,0; 474660,0; 474720,0; 474780,0; 474840,0; 474900,0; 474960,0; 475020,0; 475080,0; 475140,0;
        475200,0; 475260,0; 475320,0; 475380,0; 475440,0; 475500,0; 475560,0; 475620,0; 475680,0; 475740,0; 475800,0; 475860,0; 475920,0; 475980,0; 476040,0; 476100,0; 476160,25.8; 476220,1657.7;
        476280,2649.4; 476340,2894.7; 476400,3467.6; 476460,3688.3; 476520,3827.7; 476580,4375.8; 476640,2734.3; 476700,431.5; 476760,587.2; 476820,42.1; 476880,142.2; 476940,0; 477000,1502.8; 477060,
        2641.2; 477120,2205.1; 477180,2198.3; 477240,1969.2; 477300,1854.7; 477360,1841.5; 477420,1741.3; 477480,1716.6; 477540,1744.9; 477600,1750.4; 477660,1771.9; 477720,1795.5; 477780,1802.7;
        477840,1801.6; 477900,1803.4; 477960,1806.9; 478020,1782.3; 478080,1783.3; 478140,1805.6; 478200,1816.7; 478260,1830.6; 478320,1810.9; 478380,1821.6; 478440,1852.6; 478500,1831.4; 478560,
        1817.9; 478620,1835.7; 478680,1823.8; 478740,1842.5; 478800,1838.3; 478860,1830; 478920,2455.1; 478980,3535.4; 479040,3729.6; 479100,3847.8; 479160,323.7; 479220,503; 479280,80.2; 479340,0;
        479400,0; 479460,0; 479520,0; 479580,0; 479640,0; 479700,0; 479760,0; 479820,0; 479880,0; 479940,0; 480000,0; 480060,0; 480120,0; 480180,0; 480240,0; 480300,0; 480360,0; 480420,0; 480480,0;
        480540,0; 480600,0; 480660,0; 480720,0; 480780,0; 480840,0; 480900,0; 480960,0; 481020,0; 481080,0; 481140,0; 481200,0; 481260,0; 481320,0; 481380,0; 481440,0; 481500,0; 481560,0; 481620,0;
        481680,0; 481740,0; 481800,0; 481860,0; 481920,0; 481980,0; 482040,0; 482100,0; 482160,0; 482220,0; 482280,0; 482340,0; 482400,0; 482460,0; 482520,0; 482580,0; 482640,0; 482700,0; 482760,0;
        482820,0; 482880,0; 482940,0; 483000,0; 483060,0; 483120,0; 483180,0; 483240,0; 483300,0; 483360,0; 483420,0; 483480,0; 483540,0; 483600,0; 483660,0; 483720,0; 483780,0; 483840,0; 483900,0;
        483960,0; 484020,0; 484080,0; 484140,0; 484200,0; 484260,0; 484320,0; 484380,0; 484440,0; 484500,0; 484560,0; 484620,0; 484680,0; 484740,0; 484800,0; 484860,0; 484920,0; 484980,0; 485040,0;
        485100,0; 485160,0; 485220,0; 485280,0; 485340,0; 485400,0; 485460,0; 485520,0; 485580,0; 485640,0; 485700,0; 485760,0; 485820,0; 485880,0; 485940,0; 486000,0; 486060,0; 486120,0; 486180,0;
        486240,0; 486300,0; 486360,0; 486420,0; 486480,0; 486540,0; 486600,0; 486660,0; 486720,0; 486780,0; 486840,0; 486900,0; 486960,0; 487020,0; 487080,0; 487140,0; 487200,0; 487260,0; 487320,0;
        487380,0; 487440,0; 487500,0; 487560,0; 487620,0; 487680,0; 487740,0; 487800,0; 487860,0; 487920,0; 487980,0; 488040,0; 488100,0; 488160,0; 488220,0; 488280,0; 488340,0; 488400,0; 488460,0;
        488520,0; 488580,0; 488640,0; 488700,0; 488760,0; 488820,0; 488880,0; 488940,0; 489000,0; 489060,0; 489120,0; 489180,0; 489240,0; 489300,0; 489360,0; 489420,0; 489480,0; 489540,0; 489600,0;
        489660,0; 489720,0; 489780,0; 489840,0; 489900,0; 489960,0; 490020,0; 490080,0; 490140,0; 490200,0; 490260,0; 490320,0; 490380,0; 490440,0; 490500,0; 490560,0; 490620,0; 490680,0; 490740,0;
        490800,0; 490860,0; 490920,0; 490980,0; 491040,0; 491100,0; 491160,0; 491220,0; 491280,0; 491340,0; 491400,0; 491460,0; 491520,0; 491580,0; 491640,0; 491700,0; 491760,0; 491820,0; 491880,0;
        491940,0; 492000,0; 492060,0; 492120,0; 492180,0; 492240,0; 492300,0; 492360,0; 492420,0; 492480,0; 492540,0; 492600,0; 492660,0; 492720,0; 492780,0; 492840,0; 492900,0; 492960,0; 493020,0;
        493080,0; 493140,0; 493200,0; 493260,0; 493320,0; 493380,0; 493440,0; 493500,0; 493560,0; 493620,0; 493680,0; 493740,0; 493800,0; 493860,0; 493920,0; 493980,0; 494040,0; 494100,0; 494160,0;
        494220,0; 494280,0; 494340,0; 494400,0; 494460,0; 494520,0; 494580,0; 494640,0; 494700,0; 494760,0; 494820,0; 494880,0; 494940,0; 495000,0; 495060,0; 495120,0; 495180,0; 495240,0; 495300,0;
        495360,0; 495420,0; 495480,0; 495540,0; 495600,0; 495660,0; 495720,0; 495780,0; 495840,0; 495900,0; 495960,0; 496020,0; 496080,0; 496140,0; 496200,0; 496260,0; 496320,0; 496380,0; 496440,0;
        496500,0; 496560,0; 496620,0; 496680,0; 496740,0; 496800,0; 496860,0; 496920,0; 496980,0; 497040,0; 497100,0; 497160,0; 497220,0; 497280,0; 497340,0; 497400,0; 497460,0; 497520,0; 497580,0;
        497640,0; 497700,0; 497760,0; 497820,0; 497880,0; 497940,0; 498000,0; 498060,0; 498120,0; 498180,0; 498240,0; 498300,0; 498360,0; 498420,0; 498480,0; 498540,-178.7; 498600,-33.8; 498660,25.2;
        498720,-38.5; 498780,0; 498840,0; 498900,593.7; 498960,2033.3; 499020,2869.2; 499080,3391.8; 499140,3489.4; 499200,3545.3; 499260,3630.7; 499320,3815.3; 499380,348.4; 499440,648.5; 499500,
        24.5; 499560,52.7; 499620,202.8; 499680,1987.7; 499740,2554; 499800,2343.2; 499860,2364.4; 499920,1973.1; 499980,2122.4; 500040,2061.5; 500100,1800.2; 500160,1794.6; 500220,1822.7; 500280,
        1807.9; 500340,1815.6; 500400,1830; 500460,1819.5; 500520,1822.7; 500580,1831.1; 500640,1828.1; 500700,1811; 500760,1760.6; 500820,1649.1; 500880,1642.8; 500940,1638.8; 501000,1546.7; 501060,
        1517.7; 501120,1535.2; 501180,1545.8; 501240,1544.9; 501300,1589.8; 501360,1603.2; 501420,1604.3; 501480,1610.2; 501540,1609.5; 501600,2551.6; 501660,3122.3; 501720,3272.3; 501780,3498.6;
        501840,3630.5; 501900,3645.9; 501960,372; 502020,512; 502080,95.3; 502140,0; 502200,0; 502260,0; 502320,0; 502380,0; 502440,447.7; 502500,2090.6; 502560,1625; 502620,1360; 502680,1642.9;
        502740,1626.1; 502800,1370.9; 502860,1421.8; 502920,1484.1; 502980,1495.3; 503040,1520.4; 503100,1528; 503160,1553.1; 503220,1578.1; 503280,1589.8; 503340,1589.8; 503400,1586.6; 503460,1547.1;
        503520,1513; 503580,1522.7; 503640,1558.9; 503700,1567.4; 503760,1572.4; 503820,1571.3; 503880,1534.6; 503940,1508.7; 504000,1510.8; 504060,1532; 504120,1558.2; 504180,1567.2; 504240,1575.2;
        504300,1585.9; 504360,1605.8; 504420,2638.6; 504480,3158.3; 504540,4245.7; 504600,1294.9; 504660,373.2; 504720,320.9; 504780,0; 504840,0; 504900,0; 504960,0; 505020,0; 505080,0; 505140,0;
        505200,0; 505260,0; 505320,0; 505380,0; 505440,0; 505500,0; 505560,0; 505620,0; 505680,0; 505740,0; 505800,0; 505860,0; 505920,0; 505980,0; 506040,0; 506100,0; 506160,0; 506220,0; 506280,0;
        506340,0; 506400,0; 506460,0; 506520,0; 506580,0; 506640,0; 506700,0; 506760,0; 506820,0; 506880,0; 506940,0; 507000,0; 507060,0; 507120,0; 507180,0; 507240,0; 507300,0; 507360,0; 507420,0;
        507480,0; 507540,0; 507600,0; 507660,0; 507720,0; 507780,0; 507840,0; 507900,0; 507960,0; 508020,0; 508080,0; 508140,0; 508200,0; 508260,0; 508320,0; 508380,0; 508440,0; 508500,0; 508560,
        101.9; 508620,1606.4; 508680,2310.5; 508740,2572.3; 508800,3036.8; 508860,3222.6; 508920,3322.1; 508980,4450.1; 509040,1173.2; 509100,398.2; 509160,452.8; 509220,39.2; 509280,12.2; 509340,140;
        509400,1900.5; 509460,2430; 509520,2220; 509580,2256.1; 509640,1695.1; 509700,1707.4; 509760,1835.7; 509820,1533.5; 509880,1912.7; 509940,2033.4; 510000,2039.9; 510060,1790.4; 510120,1787.3;
        510180,1888.8; 510240,1752.5; 510300,1606.1; 510360,1615.8; 510420,1558.1; 510480,1514; 510540,1535.4; 510600,1544.9; 510660,1553.7; 510720,1561.1; 510780,1567.2; 510840,1533.9; 510900,1469.1;
        510960,1456.6; 511020,1487.2; 511080,1501.3; 511140,1531.1; 511200,1561.2; 511260,1551.5; 511320,1521.5; 511380,1438.8; 511440,2182; 511500,3027.6; 511560,3227.4; 511620,3380.1; 511680,3545.3;
        511740,3597.6; 511800,368; 511860,526.3; 511920,76; 511980,0; 512040,0; 512100,0; 512160,0; 512220,0; 512280,154.4; 512340,1891.6; 512400,1747.3; 512460,1294.5; 512520,1541.5; 512580,1620.1;
        512640,1344.3; 512700,1316.9; 512760,1422.4; 512820,1445.6; 512880,1454.8; 512940,1474; 513000,1487.1; 513060,1505.3; 513120,1530.2; 513180,1540.3; 513240,1533.8; 513300,1477.7; 513360,1446.6;
        513420,1446.5; 513480,1456.1; 513540,1477.5; 513600,1494.2; 513660,1521.5; 513720,1437; 513780,1354.4; 513840,1386.8; 513900,1447.7; 513960,1444.4; 514020,1455.8; 514080,1491.7; 514140,1504.6;
        514200,1393.9; 514260,2298; 514320,2998.4; 514380,3151.8; 514440,4387.5; 514500,410; 514560,445.9; 514620,201.3; 514680,0; 514740,0; 514800,0; 514860,0; 514920,0; 514980,0; 515040,0; 515100,0;
        515160,0; 515220,0; 515280,0; 515340,0; 515400,0; 515460,0; 515520,0; 515580,0; 515640,0; 515700,0; 515760,0; 515820,0; 515880,0; 515940,0; 516000,0; 516060,0; 516120,0; 516180,0; 516240,0;
        516300,0; 516360,0; 516420,0; 516480,0; 516540,0; 516600,0; 516660,0; 516720,0; 516780,0; 516840,0; 516900,0; 516960,0; 517020,0; 517080,0; 517140,0; 517200,0; 517260,0; 517320,0; 517380,0;
        517440,0; 517500,0; 517560,0; 517620,0; 517680,0; 517740,0; 517800,0; 517860,0; 517920,0; 517980,0; 518040,0; 518100,0; 518160,0; 518220,0; 518280,0; 518340,1364.8; 518400,2320.4; 518460,
        2529.1; 518520,3019.7; 518580,3267.1; 518640,3357.2; 518700,3898.4; 518760,2524.6; 518820,355.6; 518880,571.1; 518940,13.6; 519000,81.6; 519060,12.4; 519120,1515.8; 519180,2407.9; 519240,
        2184.7; 519300,2256.7; 519360,1897.6; 519420,1925.6; 519480,2025; 519540,1671.1; 519600,1643.1; 519660,1887.1; 519720,1936.6; 519780,1942.9; 519840,1861.1; 519900,1671.4; 519960,1596.1;
        520020,1652.3; 520080,1471.6; 520140,1494.1; 520200,1766.2; 520260,1788.9; 520320,1713.9; 520380,1569.1; 520440,1521.3; 520500,1556.1; 520560,1540.4; 520620,1327.2; 520680,1344; 520740,1527.5;
        520800,1614.8; 520860,1591.4; 520920,1506.2; 520980,1518.3; 521040,2363.4; 521100,2887; 521160,3002.3; 521220,3324.6; 521280,3497.4; 521340,3773.2; 521400,356.7; 521460,517.5; 521520,106.2;
        521580,0; 521640,0; 521700,0; 521760,0; 521820,0; 521880,21.6; 521940,1614.5; 522000,1869.2; 522060,1309.5; 522120,1489.2; 522180,1616.8; 522240,1428.7; 522300,1323.7; 522360,1401.5; 522420,
        1441.9; 522480,1434.6; 522540,1457.4; 522600,1483.3; 522660,1514.7; 522720,1531.7; 522780,1513.3; 522840,1496.5; 522900,1462.8; 522960,1468.8; 523020,1458.6; 523080,1475.2; 523140,1478.3;
        523200,1491.6; 523260,1465.8; 523320,1417.3; 523380,1409.1; 523440,1422.1; 523500,1450.6; 523560,1465.8; 523620,1475.1; 523680,1491.1; 523740,1442.9; 523800,1329.8; 523860,2147.6; 523920,
        2988.4; 523980,3153; 524040,4312.5; 524100,764.8; 524160,407.2; 524220,259; 524280,0; 524340,0; 524400,0; 524460,0; 524520,0; 524580,0; 524640,0; 524700,0; 524760,0; 524820,0; 524880,0;
        524940,0; 525000,0; 525060,0; 525120,0; 525180,0; 525240,0; 525300,0; 525360,0; 525420,0; 525480,0; 525540,0; 525600,0; 525660,0; 525720,0; 525780,0; 525840,0; 525900,0; 525960,0; 526020,0;
        526080,0; 526140,0; 526200,0; 526260,0; 526320,0; 526380,0; 526440,0; 526500,0; 526560,0; 526620,0; 526680,0; 526740,0; 526800,0; 526860,0; 526920,0; 526980,0; 527040,0; 527100,0; 527160,0;
        527220,0; 527280,0; 527340,0; 527400,0; 527460,0; 527520,0; 527580,0; 527640,0; 527700,0; 527760,0; 527820,0; 527880,0; 527940,69; 528000,1589.2; 528060,2266.6; 528120,2531.1; 528180,3008.4;
        528240,3158.2; 528300,3259.2; 528360,4382.4; 528420,1352.1; 528480,388.5; 528540,455.8; 528600,12.4; 528660,13; 528720,50.6; 528780,1646.6; 528840,2337.7; 528900,2241.2; 528960,2366.3; 529020,
        1946; 529080,2146.7; 529140,1883.9; 529200,1766.3; 529260,1829.3; 529320,1750.6; 529380,1734; 529440,1783.2; 529500,1783.2; 529560,1802.7; 529620,1817.6; 529680,1807.3; 529740,1820; 529800,
        1706.2; 529860,1554.6; 529920,1544.5; 529980,1551.5; 530040,1518.2; 530100,1483.5; 530160,1450.9; 530220,1452.4; 530280,1463.8; 530340,1474.9; 530400,1501.4; 530460,1511.1; 530520,1506.3;
        530580,1463.2; 530640,1429.3; 530700,1411.8; 530760,1467; 530820,2650.4; 530880,3098; 530940,3147.3; 531000,3366.7; 531060,3955.3; 531120,2141.8; 531180,393.6; 531240,410.6; 531300,14.4;
        531360,0; 531420,0; 531480,0; 531540,0; 531600,0; 531660,567; 531720,2030.5; 531780,1500.3; 531840,1313.9; 531900,1571.8; 531960,1575.5; 532020,1317.7; 532080,1297.3; 532140,1387.7; 532200,
        1402.6; 532260,1425.6; 532320,1459.3; 532380,1468.9; 532440,1483.4; 532500,1506.2; 532560,1520.6; 532620,1491.7; 532680,1469.4; 532740,1428.9; 532800,1442; 532860,1460.1; 532920,1464.3;
        532980,1488.5; 533040,1500.2; 533100,1499.8; 533160,1461; 533220,1427.6; 533280,1407.9; 533340,1427; 533400,1441.2; 533460,1461.1; 533520,1479.3; 533580,1732.2; 533640,2606.2; 533700,2905.1;
        533760,3127.1; 533820,4156.6; 533880,374.3; 533940,448.8; 534000,183.1; 534060,0; 534120,0; 534180,0; 534240,0; 534300,0; 534360,0; 534420,0; 534480,0; 534540,0; 534600,0; 534660,0; 534720,0;
        534780,0; 534840,0; 534900,0; 534960,0; 535020,0; 535080,0; 535140,0; 535200,0; 535260,0; 535320,0; 535380,0; 535440,0; 535500,0; 535560,0; 535620,0; 535680,0; 535740,0; 535800,0; 535860,0;
        535920,0; 535980,0; 536040,0; 536100,0; 536160,0; 536220,0; 536280,0; 536340,0; 536400,0; 536460,0; 536520,0; 536580,0; 536640,0; 536700,0; 536760,0; 536820,0; 536880,0; 536940,0; 537000,0;
        537060,0; 537120,0; 537180,0; 537240,0; 537300,0; 537360,0; 537420,0; 537480,0; 537540,0; 537600,0; 537660,0; 537720,396.7; 537780,1879.8; 537840,2284.7; 537900,2574.9; 537960,3032.5; 538020,
        3141.3; 538080,3284.4; 538140,4366.3; 538200,414.2; 538260,515.1; 538320,224.9; 538380,0; 538440,0; 538500,295.4; 538560,1978.4; 538620,2316.6; 538680,2243.7; 538740,2314.6; 538800,1870.9;
        538860,2149.5; 538920,1816.3; 538980,1766.8; 539040,1947.2; 539100,1903.2; 539160,1886.8; 539220,1928.7; 539280,1922; 539340,1750; 539400,1634.1; 539460,1653; 539520,1612.1; 539580,1485.2;
        539640,1587.6; 539700,1771.6; 539760,1808.7; 539820,1691.4; 539880,1526.7; 539940,1469.1; 540000,1528.5; 540060,1329.2; 540120,1382.8; 540180,1627.9; 540240,1647.1; 540300,1659.9; 540360,
        1510.7; 540420,1448.7; 540480,1482.4; 540540,1618.7; 540600,2276.3; 540660,2774.5; 540720,3042.8; 540780,3242.6; 540840,4391.8; 540900,818.7; 540960,431.5; 541020,266.1; 541080,0; 541140,0;
        541200,0; 541260,0; 541320,0; 541380,0; 541440,1049; 541500,1998.9; 541560,1352.3; 541620,1325.4; 541680,1561.7; 541740,1371.7; 541800,1171.5; 541860,1288.4; 541920,1367.4; 541980,1365.4;
        542040,1397.5; 542100,1421.2; 542160,1441.6; 542220,1469.5; 542280,1466.9; 542340,1452.2; 542400,1446.3; 542460,1431.8; 542520,1421.6; 542580,1425; 542640,1467.8; 542700,1465.3; 542760,1473.6;
        542820,1479.3; 542880,1435.8; 542940,1318.7; 543000,1351.6; 543060,1391.7; 543120,1419.3; 543180,1431.5; 543240,1469.4; 543300,1490.6; 543360,1879.9; 543420,2687.4; 543480,3022.5; 543540,
        3211.5; 543600,3963.6; 543660,335.4; 543720,472.3; 543780,149.3; 543840,0; 543900,0; 543960,0; 544020,0; 544080,0; 544140,0; 544200,0; 544260,0; 544320,0; 544380,0; 544440,0; 544500,0; 544560,
        0; 544620,0; 544680,0; 544740,0; 544800,0; 544860,0; 544920,0; 544980,0; 545040,0; 545100,0; 545160,0; 545220,0; 545280,0; 545340,0; 545400,0; 545460,0; 545520,0; 545580,0; 545640,0; 545700,0;
        545760,0; 545820,0; 545880,0; 545940,0; 546000,0; 546060,0; 546120,0; 546180,0; 546240,0; 546300,0; 546360,0; 546420,0; 546480,0; 546540,0; 546600,0; 546660,0; 546720,0; 546780,0; 546840,0;
        546900,0; 546960,0; 547020,0; 547080,0; 547140,0; 547200,0; 547260,0; 547320,0; 547380,0; 547440,350.6; 547500,1829.1; 547560,2289.9; 547620,2571; 547680,3026.1; 547740,3150.9; 547800,3271.9;
        547860,4414.1; 547920,415.6; 547980,510.7; 548040,228; 548100,12.3; 548160,0; 548220,409.6; 548280,2072.9; 548340,2398.3; 548400,2269.1; 548460,2164.7; 548520,1900.5; 548580,2113.6; 548640,
        1771.2; 548700,1696.7; 548760,1908.5; 548820,1952.2; 548880,1974; 548940,1931.9; 549000,1758; 549060,1656.5; 549120,1667.5; 549180,1645.9; 549240,1541.9; 549300,1507.3; 549360,1554.7; 549420,
        1567.6; 549480,1585; 549540,1595.2; 549600,1611.6; 549660,1603.7; 549720,1601; 549780,1574.8; 549840,1559.6; 549900,1573; 549960,1574.8; 550020,1553.5; 550080,1501.5; 550140,1521.1; 550200,
        1526.5; 550260,1901.5; 550320,2795; 550380,3101.5; 550440,3280.6; 550500,3455.8; 550560,4328.8; 550620,388.2; 550680,497.4; 550740,186.2; 550800,0; 550860,0; 550920,0; 550980,0; 551040,0;
        551100,0; 551160,874.3; 551220,2059.3; 551280,1441; 551340,1373.8; 551400,1615.9; 551460,1561.1; 551520,1309.5; 551580,1340.6; 551640,1434.7; 551700,1434.2; 551760,1458; 551820,1491.6; 551880,
        1512.7; 551940,1541.5; 552000,1551.3; 552060,1553.2; 552120,1549.9; 552180,1528.4; 552240,1473.7; 552300,1493.3; 552360,1496.7; 552420,1510.3; 552480,1533.8; 552540,1528.4; 552600,1549.5;
        552660,1513.2; 552720,1481.6; 552780,1467.7; 552840,1492; 552900,1521.8; 552960,1524.3; 553020,1552.3; 553080,2007.3; 553140,2843.8; 553200,3060.4; 553260,4366.7; 553320,385.3; 553380,418.2;
        553440,201.5; 553500,0; 553560,0; 553620,0; 553680,0; 553740,0; 553800,0; 553860,0; 553920,0; 553980,0; 554040,0; 554100,0; 554160,0; 554220,0; 554280,0; 554340,0; 554400,0; 554460,0; 554520,
        0; 554580,0; 554640,0; 554700,0; 554760,0; 554820,0; 554880,0; 554940,0; 555000,0; 555060,0; 555120,0; 555180,0; 555240,0; 555300,0; 555360,0; 555420,0; 555480,0; 555540,0; 555600,0; 555660,0;
        555720,0; 555780,0; 555840,0; 555900,0; 555960,0; 556020,0; 556080,0; 556140,0; 556200,0; 556260,0; 556320,0; 556380,0; 556440,0; 556500,0; 556560,0; 556620,0; 556680,0; 556740,0; 556800,0;
        556860,0; 556920,0; 556980,0; 557040,0; 557100,0; 557160,0; 557220,0; 557280,0; 557340,0; 557400,0; 557460,0; 557520,0; 557580,0; 557640,0; 557700,0; 557760,0; 557820,0; 557880,0; 557940,0;
        558000,0; 558060,0; 558120,0; 558180,0; 558240,0; 558300,0; 558360,0; 558420,0; 558480,0; 558540,0; 558600,0; 558660,0; 558720,0; 558780,0; 558840,0; 558900,0; 558960,0; 559020,0; 559080,0;
        559140,0; 559200,0; 559260,0; 559320,0; 559380,0; 559440,0; 559500,0; 559560,0; 559620,0; 559680,0; 559740,0; 559800,0; 559860,0; 559920,0; 559980,0; 560040,0; 560100,0; 560160,0; 560220,0;
        560280,0; 560340,0; 560400,0; 560460,0; 560520,0; 560580,0; 560640,0; 560700,0; 560760,0; 560820,0; 560880,0; 560940,0; 561000,0; 561060,0; 561120,0; 561180,0; 561240,0; 561300,0; 561360,0;
        561420,0; 561480,0; 561540,0; 561600,0; 561660,0; 561720,0; 561780,0; 561840,0; 561900,0; 561960,0; 562020,-174.6; 562080,0; 562140,0; 562200,0; 562260,0; 562320,0; 562380,-3.7; 562440,0;
        562500,-311.7; 562560,0; 562620,0; 562680,0; 562740,0; 562800,0; 562860,138.6; 562920,2027.3; 562980,2419.2; 563040,2954.8; 563100,3574.3; 563160,3753.7; 563220,3857.7; 563280,4930.4; 563340,
        387.5; 563400,500.8; 563460,243.1; 563520,0; 563580,0; 563640,0; 563700,0; 563760,367; 563820,2053.6; 563880,1747.2; 563940,2994.3; 564000,4351.7; 564060,47.5; 564120,419.3; 564180,142.5;
        564240,0; 564300,0; 564360,23.1; 564420,1557.9; 564480,1731.5; 564540,2902.6; 564600,3109.3; 564660,24.1; 564720,380; 564780,15.7; 564840,0; 564900,0; 564960,-51.5; 565020,132.1; 565080,
        1705.9; 565140,1713.9; 565200,4086.6; 565260,802.4; 565320,60.9; 565380,262.3; 565440,0; 565500,0; 565560,0; 565620,0; 565680,0; 565740,0; 565800,0; 565860,0; 565920,0; 565980,0; 566040,-195.6;
        566100,55.8; 566160,91.5; 566220,0; 566280,0; 566340,0; 566400,517.9; 566460,1886.5; 566520,2174.8; 566580,3580.8; 566640,4030.4; 566700,4766.4; 566760,593.3; 566820,442.7; 566880,285; 566940,
        0; 567000,0; 567060,726.3; 567120,1928.3; 567180,1843.7; 567240,4167.4; 567300,1883.6; 567360,142.3; 567420,389.2; 567480,0; 567540,0; 567600,0; 567660,80.7; 567720,1739.1; 567780,1764.9;
        567840,3059.5; 567900,3035.7; 567960,-15.3; 568020,431.4; 568080,48.9; 568140,0; 568200,0; 568260,0; 568320,1011.9; 568380,1772.8; 568440,2795.7; 568500,3386.5; 568560,17.4; 568620,431.2;
        568680,85.9; 568740,72.9; 568800,12.5; 568860,0; 568920,1076.3; 568980,1915.1; 569040,2803.3; 569100,4686; 569160,426.3; 569220,344.5; 569280,260.9; 569340,65.9; 569400,60.9; 569460,98.8;
        569520,1816.8; 569580,1780; 569640,2923.7; 569700,4473.5; 569760,269.8; 569820,423.3; 569880,209.2; 569940,129.1; 570000,27; 570060,517.1; 570120,1936.9; 570180,1785.6; 570240,3189.6; 570300,
        3823.4; 570360,104.2; 570420,462.1; 570480,71; 570540,128.5; 570600,25.8; 570660,59.3; 570720,1731.6; 570780,1750.3; 570840,2901.2; 570900,4645.3; 570960,337.3; 571020,390.3; 571080,219.8;
        571140,72.7; 571200,24.6; 571260,354.5; 571320,1906.7; 571380,1763.6; 571440,3135.6; 571500,2993.2; 571560,91.8; 571620,409.3; 571680,28.9; 571740,54.5; 571800,0; 571860,12.4; 571920,1554.3;
        571980,1707.8; 572040,2487; 572100,3988; 572160,18.8; 572220,392.4; 572280,112.3; 572340,0; 572400,0; 572460,0; 572520,0; 572580,0; 572640,0; 572700,0; 572760,0; 572820,0; 572880,0; 572940,0;
        573000,0; 573060,0; 573120,0; 573180,0; 573240,0; 573300,0; 573360,0; 573420,0; 573480,0; 573540,0; 573600,0; 573660,0; 573720,0; 573780,0; 573840,0; 573900,0; 573960,0; 574020,0; 574080,0;
        574140,0; 574200,0; 574260,0; 574320,0; 574380,0; 574440,0; 574500,0; 574560,0; 574620,0; 574680,0; 574740,0; 574800,0; 574860,0; 574920,0; 574980,0; 575040,0; 575100,0; 575160,0; 575220,0;
        575280,0; 575340,0; 575400,0; 575460,0; 575520,0; 575580,0; 575640,0; 575700,0; 575760,0; 575820,0; 575880,0; 575940,0; 576000,0; 576060,0; 576120,0; 576180,0; 576240,0; 576300,0; 576360,0;
        576420,0; 576480,0; 576540,0; 576600,0; 576660,0; 576720,0; 576780,0; 576840,0; 576900,0; 576960,0; 577020,0; 577080,0; 577140,0; 577200,0; 577260,0; 577320,0; 577380,0; 577440,0; 577500,0;
        577560,0; 577620,0; 577680,0; 577740,0; 577800,0; 577860,0; 577920,0; 577980,0; 578040,0; 578100,0; 578160,0; 578220,0; 578280,0; 578340,0; 578400,0; 578460,0; 578520,0; 578580,0; 578640,0;
        578700,0; 578760,0; 578820,0; 578880,0; 578940,0; 579000,0; 579060,0; 579120,0; 579180,0; 579240,0; 579300,0; 579360,0; 579420,0; 579480,0; 579540,0; 579600,0; 579660,0; 579720,0; 579780,0;
        579840,0; 579900,0; 579960,0; 580020,0; 580080,0; 580140,0; 580200,0; 580260,0; 580320,0; 580380,3123.2; 580440,441.9; 580500,816.7; 580560,320; 580620,2558.9; 580680,3862.1; 580740,3708.6;
        580800,3734; 580860,4013.1; 580920,4767.9; 580980,576.2; 581040,534.4; 581100,137.6; 581160,147.4; 581220,2125.5; 581280,2682.7; 581340,2552.9; 581400,2548.8; 581460,1875.9; 581520,1783.7;
        581580,1910.6; 581640,2013.7; 581700,2016.8; 581760,1803.3; 581820,1828.3; 581880,1846; 581940,1732.6; 582000,1745; 582060,1748.8; 582120,1760.3; 582180,2127.1; 582240,57.8; 582300,0; 582360,
        0; 582420,0; 582480,0; 582540,0; 582600,0; 582660,0; 582720,0; 582780,0; 582840,0; 582900,0; 582960,0; 583020,0; 583080,0; 583140,0; 583200,0; 583260,0; 583320,0; 583380,0; 583440,0; 583500,0;
        583560,0; 583620,0; 583680,0; 583740,0; 583800,0; 583860,0; 583920,0; 583980,0; 584040,0; 584100,0; 584160,0; 584220,0; 584280,0; 584340,0; 584400,0; 584460,0; 584520,1386.7; 584580,3.1;
        584640,1737.2; 584700,2512; 584760,2502.9; 584820,2618.6; 584880,2212.3; 584940,2449.2; 585000,2387.7; 585060,1773.8; 585120,1792.7; 585180,1851.2; 585240,1678.2; 585300,1631; 585360,1839.1;
        585420,1815.1; 585480,1813; 585540,1742.7; 585600,1689.5; 585660,1728.7; 585720,1726.4; 585780,1713.9; 585840,2221.7; 585900,1840.9; 585960,2340.9; 586020,3436.2; 586080,3533.9; 586140,4696.5;
        586200,1408.5; 586260,359.4; 586320,385.7; 586380,0; 586440,13.8; 586500,0; 586560,21; 586620,1686.1; 586680,1747.8; 586740,2372.8; 586800,4656.5; 586860,655.1; 586920,268.6; 586980,308.5;
        587040,0; 587100,0; 587160,27.5; 587220,1489.9; 587280,1664.7; 587340,2863.7; 587400,3065; 587460,38.6; 587520,362.7; 587580,27.3; 587640,0; 587700,0; 587760,0; 587820,0; 587880,961.3; 587940,
        1679.1; 588000,2289.9; 588060,3306.1; 588120,-62.1; 588180,324.1; 588240,34.4; 588300,0; 588360,0; 588420,0; 588480,0; 588540,0; 588600,0; 588660,76.3; 588720,1468.3; 588780,1515.3; 588840,
        3879.7; 588900,386.9; 588960,43.3; 589020,185.9; 589080,0; 589140,0; 589200,0; 589260,0; 589320,0; 589380,0; 589440,0; 589500,0; 589560,0; 589620,0; 589680,0; 589740,0; 589800,-58.1; 589860,
        1399.1; 589920,1521.1; 589980,3675.1; 590040,344.3; 590100,59.5; 590160,152.3; 590220,0; 590280,0; 590340,0; 590400,0; 590460,0; 590520,0; 590580,0; 590640,0; 590700,0; 590760,0; 590820,0;
        590880,0; 590940,0; 591000,0; 591060,0; 591120,0; 591180,-5.6; 591240,-119.9; 591300,0; 591360,0; 591420,0; 591480,-538.1; 591540,0; 591600,-38.7; 591660,-53.4; 591720,0; 591780,0; 591840,
        44.6; 591900,1001.8; 591960,1390.8; 592020,3720.8; 592080,86.3; 592140,0; 592200,0; 592260,0; 592320,0; 592380,0; 592440,0; 592500,0; 592560,0; 592620,0; 592680,0; 592740,0; 592800,0; 592860,
        0; 592920,0; 592980,0; 593040,0; 593100,0; 593160,0; 593220,0; 593280,0; 593340,0; 593400,0; 593460,0; 593520,0; 593580,0; 593640,0; 593700,0; 593760,0; 593820,0; 593880,790.7; 593940,78.2;
        594000,277.6; 594060,1494.8; 594120,1867; 594180,3841.9; 594240,14.3; 594300,220.4; 594360,124.8; 594420,0; 594480,0; 594540,0; 594600,0; 594660,0; 594720,0; 594780,0; 594840,0; 594900,0;
        594960,0; 595020,0; 595080,0; 595140,0; 595200,0; 595260,0; 595320,0; 595380,0; 595440,-100.3; 595500,721.4; 595560,1294.4; 595620,2979.6; 595680,1105.8; 595740,-127; 595800,189.1; 595860,0;
        595920,0; 595980,0; 596040,-13.2; 596100,-38.2; 596160,751.7; 596220,1327.3; 596280,2129.8; 596340,1670.7; 596400,-145.8; 596460,179.6; 596520,0; 596580,0; 596640,0; 596700,0; 596760,0;
        596820,0; 596880,0; 596940,0; 597000,-92.2; 597060,664.2; 597120,1151.2; 597180,2936.2; 597240,544.2; 597300,-101.4; 597360,124.5; 597420,-12.5; 597480,0; 597540,0; 597600,0; 597660,0; 597720,
        0; 597780,0; 597840,0; 597900,0; 597960,0; 598020,0; 598080,0; 598140,0; 598200,0; 598260,0; 598320,0; 598380,243.4; 598440,15.9; 598500,25.1; 598560,482.9; 598620,1265.1; 598680,3274.7;
        598740,134.5; 598800,-10.6; 598860,106.6; 598920,0; 598980,0; 599040,0; 599100,0; 599160,0; 599220,0; 599280,0; 599340,0; 599400,0; 599460,0; 599520,0; 599580,0; 599640,0; 599700,-56.8;
        599760,942; 599820,1283.2; 599880,2818.9; 599940,-82.3; 600000,68.3; 600060,29.7; 600120,-13; 600180,0; 600240,0; 600300,0; 600360,0; 600420,0; 600480,0; 600540,0; 600600,-118.4; 600660,556.5;
        600720,1121.3; 600780,2717.4; 600840,191.6; 600900,-79.7; 600960,76.1; 601020,0; 601080,0; 601140,0; 601200,0; 601260,0; 601320,0; 601380,0; 601440,0; 601500,0; 601560,0; 601620,0; 601680,0;
        601740,0; 601800,0; 601860,0; 601920,0; 601980,0; 602040,0; 602100,0; 602160,0; 602220,0; 602280,0; 602340,0; 602400,0; 602460,0; 602520,0; 602580,0; 602640,0; 602700,0; 602760,0; 602820,0;
        602880,991.5; 602940,-60.8; 603000,202.1; 603060,860.3; 603120,1513.2; 603180,2785.5; 603240,-105; 603300,176; 603360,13.8; 603420,0; 603480,0; 603540,0; 603600,0; 603660,0; 603720,0; 603780,
        0; 603840,0; 603900,0; 603960,0; 604020,-37.8; 604080,-77.1; 604140,0; 604200,0; 604260,0; 604320,0; 604380,-51.1],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1) annotation (Placement(transformation(extent={{72,38},{92,58}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[60,1.343; 120,1.423; 180,1.502; 240,1.492; 300,1.482; 360,1.46; 420,1.429; 480,1.425; 540,1.457; 600,1.496; 660,1.523; 720,1.53; 780,1.503; 840,1.469;
        900,1.442; 960,1.421; 1020,1.436; 1080,1.451; 1140,1.468; 1200,1.526; 1260,1.557; 1320,1.582; 1380,1.565; 1440,1.559; 1500,1.588; 1560,1.603; 1620,1.633; 1680,1.634; 1740,1.647; 1800,1.633; 1860,
        1.634; 1920,1.607; 1980,1.59; 2040,1.595; 2100,1.566; 2160,1.534; 2220,1.512; 2280,1.518; 2340,1.499; 2400,1.457; 2460,1.438; 2520,1.453; 2580,1.478; 2640,1.544; 2700,1.612; 2760,1.612; 2820,1.643;
        2880,1.692; 2940,1.696; 3000,1.723; 3060,1.74; 3120,1.751; 3180,1.789; 3240,1.797; 3300,1.811; 3360,1.845; 3420,1.892; 3480,1.887; 3540,1.9; 3600,1.915; 3660,1.927; 3720,1.919; 3780,1.913; 3840,
        1.916; 3900,1.895; 3960,1.899; 4020,1.854; 4080,1.853; 4140,1.855; 4200,1.857; 4260,1.862; 4320,1.877; 4380,1.88; 4440,1.862; 4500,1.861; 4560,1.88; 4620,1.882; 4680,1.906; 4740,1.923; 4800,1.946;
        4860,1.942; 4920,1.897; 4980,1.892; 5040,1.863; 5100,1.856; 5160,1.825; 5220,1.817; 5280,1.87; 5340,1.901; 5400,1.947; 5460,1.968; 5520,1.983; 5580,2.023; 5640,2.058; 5700,2.078; 5760,2.103; 5820,
        2.111; 5880,2.097; 5940,2.087; 6000,2.132; 6060,2.138; 6120,2.139; 6180,2.167; 6240,2.169; 6300,2.163; 6360,2.149; 6420,2.115; 6480,2.066; 6540,2.054; 6600,2.062; 6660,2.068; 6720,2.091; 6780,
        2.105; 6840,2.072; 6900,2.053; 6960,2.062; 7020,2.11; 7080,2.104; 7140,2.073; 7200,2.041; 7260,2.008; 7320,1.953; 7380,1.942; 7440,1.932; 7500,1.93; 7560,1.91; 7620,1.877; 7680,1.854; 7740,1.787;
        7800,1.74; 7860,1.713; 7920,1.695; 7980,1.694; 8040,1.702; 8100,1.693; 8160,1.683; 8220,1.698; 8280,1.718; 8340,1.708; 8400,1.703; 8460,1.686; 8520,1.683; 8580,1.675; 8640,1.655; 8700,1.631; 8760,
        1.625; 8820,1.609; 8880,1.59; 8940,1.567; 9000,1.531; 9060,1.503; 9120,1.462; 9180,1.461; 9240,1.459; 9300,1.455; 9360,1.454; 9420,1.47; 9480,1.47; 9540,1.489; 9600,1.506; 9660,1.518; 9720,1.508;
        9780,1.499; 9840,1.493; 9900,1.474; 9960,1.487; 10020,1.492; 10080,1.493; 10140,1.48; 10200,1.496; 10260,1.488; 10320,1.498; 10380,1.505; 10440,1.491; 10500,1.484; 10560,1.482; 10620,1.468; 10680,
        1.473; 10740,1.457; 10800,1.451; 10860,1.431; 10920,1.409; 10980,1.414; 11040,1.423; 11100,1.434; 11160,1.431; 11220,1.45; 11280,1.44; 11340,1.44; 11400,1.413; 11460,1.372; 11520,1.366; 11580,
        1.367; 11640,1.367; 11700,1.348; 11760,1.326; 11820,1.333; 11880,1.341; 11940,1.343; 12000,1.344; 12060,1.367; 12120,1.353; 12180,1.345; 12240,1.343; 12300,1.344; 12360,1.346; 12420,1.379; 12480,
        1.398; 12540,1.411; 12600,1.434; 12660,1.447; 12720,1.442; 12780,1.43; 12840,1.421; 12900,1.422; 12960,1.408; 13020,1.403; 13080,1.386; 13140,1.371; 13200,1.37; 13260,1.359; 13320,1.349; 13380,
        1.339; 13440,1.331; 13500,1.345; 13560,1.352; 13620,1.377; 13680,1.391; 13740,1.413; 13800,1.394; 13860,1.399; 13920,1.392; 13980,1.372; 14040,1.371; 14100,1.392; 14160,1.398; 14220,1.369; 14280,
        1.367; 14340,1.372; 14400,1.373; 14460,1.366; 14520,1.362; 14580,1.353; 14640,1.363; 14700,1.347; 14760,1.367; 14820,1.39; 14880,1.395; 14940,1.399; 15000,1.403; 15060,1.409; 15120,1.427; 15180,
        1.422; 15240,1.447; 15300,1.444; 15360,1.456; 15420,1.46; 15480,1.472; 15540,1.472; 15600,1.515; 15660,1.498; 15720,1.486; 15780,1.482; 15840,1.49; 15900,1.458; 15960,1.452; 16020,1.417; 16080,
        1.415; 16140,1.412; 16200,1.394; 16260,1.391; 16320,1.402; 16380,1.383; 16440,1.377; 16500,1.397; 16560,1.389; 16620,1.402; 16680,1.397; 16740,1.417; 16800,1.438; 16860,1.41; 16920,1.424; 16980,
        1.43; 17040,1.427; 17100,1.439; 17160,1.401; 17220,1.426; 17280,1.442; 17340,1.413; 17400,1.421; 17460,1.414; 17520,1.408; 17580,1.371; 17640,1.354; 17700,1.337; 17760,1.335; 17820,1.341; 17880,
        1.307; 17940,1.318; 18000,1.296; 18060,1.289; 18120,1.287; 18180,1.291; 18240,1.285; 18300,1.277; 18360,1.298; 18420,1.283; 18480,1.307; 18540,1.296; 18600,1.315; 18660,1.338; 18720,1.327; 18780,
        1.346; 18840,1.368; 18900,1.381; 18960,1.387; 19020,1.403; 19080,1.427; 19140,1.417; 19200,1.398; 19260,1.383; 19320,1.373; 19380,1.385; 19440,1.368; 19500,1.367; 19560,1.338; 19620,1.383; 19680,
        1.364; 19740,1.389; 19800,1.378; 19860,1.362; 19920,1.353; 19980,1.35; 20040,1.341; 20100,1.324; 20160,1.325; 20220,1.33; 20280,1.303; 20340,1.338; 20400,1.323; 20460,1.31; 20520,1.322; 20580,
        1.3; 20640,1.303; 20700,1.297; 20760,1.279; 20820,1.288; 20880,1.264; 20940,1.239; 21000,1.249; 21060,1.231; 21120,1.225; 21180,1.208; 21240,1.24; 21300,1.239; 21360,1.251; 21420,1.268; 21480,
        1.249; 21540,1.284; 21600,1.265; 21660,1.284; 21720,1.233; 21780,1.257; 21840,1.281; 21900,1.277; 21960,1.275; 22020,1.285; 22080,1.253; 22140,1.267; 22200,1.226; 22260,1.203; 22320,1.208; 22380,
        1.236; 22440,1.204; 22500,1.177; 22560,1.16; 22620,1.16; 22680,1.136; 22740,1.124; 22800,1.099; 22860,1.103; 22920,1.095; 22980,1.117; 23040,1.097; 23100,1.103; 23160,1.106; 23220,1.086; 23280,
        1.085; 23340,1.082; 23400,1.063; 23460,1.065; 23520,1.075; 23580,1.056; 23640,1.06; 23700,1.07; 23760,1.027; 23820,1.035; 23880,1.023; 23940,1.008; 24000,0.988; 24060,0.986; 24120,0.973; 24180,
        0.957; 24240,0.937; 24300,0.907; 24360,0.897; 24420,0.89; 24480,0.891; 24540,0.865; 24600,0.838; 24660,0.848; 24720,0.83; 24780,0.827; 24840,0.832; 24900,0.846; 24960,0.852; 25020,0.838; 25080,
        0.824; 25140,0.818; 25200,0.815; 25260,0.808; 25320,0.788; 25380,0.777; 25440,0.783; 25500,0.76; 25560,0.738; 25620,0.731; 25680,0.733; 25740,0.734; 25800,0.718; 25860,0.733; 25920,0.718; 25980,
        0.716; 26040,0.705; 26100,0.695; 26160,0.678; 26220,0.658; 26280,0.636; 26340,0.618; 26400,0.615; 26460,0.63; 26520,0.602; 26580,0.612; 26640,0.601; 26700,0.59; 26760,0.591; 26820,0.582; 26880,
        0.57; 26940,0.575; 27000,0.564; 27060,0.549; 27120,0.561; 27180,0.58; 27240,0.575; 27300,0.569; 27360,0.562; 27420,0.563; 27480,0.554; 27540,0.565; 27600,0.574; 27660,0.582; 27720,0.583; 27780,
        0.574; 27840,0.581; 27900,0.588; 27960,0.585; 28020,0.598; 28080,0.607; 28140,0.65; 28200,0.606; 28260,0.592; 28320,0.589; 28380,0.627; 28440,0.608; 28500,0.586; 28560,0.6; 28620,0.604; 28680,
        0.617; 28740,0.621; 28800,0.622; 28860,0.625; 28920,0.615; 28980,0.599; 29040,0.626; 29100,0.627; 29160,0.613; 29220,0.618; 29280,0.649; 29340,0.651; 29400,0.662; 29460,0.643; 29520,0.65; 29580,
        0.662; 29640,0.669; 29700,0.689; 29760,0.682; 29820,0.689; 29880,0.683; 29940,0.664; 30000,0.642; 30060,0.66; 30120,0.653; 30180,0.641; 30240,0.643; 30300,0.615; 30360,0.653; 30420,0.608; 30480,
        0.637; 30540,0.643; 30600,0.643; 30660,0.626; 30720,0.628; 30780,0.676; 30840,0.658; 30900,0.664; 30960,0.642; 31020,0.652; 31080,0.666; 31140,0.704; 31200,0.669; 31260,0.675; 31320,0.717; 31380,
        0.703; 31440,0.705; 31500,0.754; 31560,0.727; 31620,0.718; 31680,0.746; 31740,0.753; 31800,0.785; 31860,0.805; 31920,0.769; 31980,0.78; 32040,0.803; 32100,0.814; 32160,0.811; 32220,0.818; 32280,
        0.847; 32340,0.845; 32400,0.852; 32460,0.89; 32520,0.906; 32580,0.903; 32640,0.914; 32700,0.924; 32760,0.906; 32820,0.902; 32880,0.933; 32940,0.923; 33000,0.918; 33060,0.962; 33120,0.952; 33180,
        0.948; 33240,0.957; 33300,0.951; 33360,0.96; 33420,0.909; 33480,0.947; 33540,0.999; 33600,1.01; 33660,1.015; 33720,1.02; 33780,1.023; 33840,1.012; 33900,1.041; 33960,1.076; 34020,1.095; 34080,
        1.136; 34140,1.161; 34200,1.242; 34260,1.272; 34320,1.237; 34380,1.198; 34440,1.287; 34500,1.287; 34560,1.33; 34620,1.357; 34680,1.373; 34740,1.408; 34800,1.38; 34860,1.283; 34920,1.335; 34980,
        1.363; 35040,1.38; 35100,1.411; 35160,1.456; 35220,1.484; 35280,1.473; 35340,1.465; 35400,1.425; 35460,1.487; 35520,1.483; 35580,1.527; 35640,1.542; 35700,1.55; 35760,1.609; 35820,1.599; 35880,
        1.624; 35940,1.539; 36000,1.517; 36060,1.657; 36120,1.753; 36180,1.727; 36240,1.742; 36300,1.766; 36360,1.784; 36420,1.696; 36480,1.649; 36540,1.77; 36600,1.792; 36660,1.795; 36720,1.772; 36780,
        1.782; 36840,1.694; 36900,1.718; 36960,1.645; 37020,1.759; 37080,1.748; 37140,1.713; 37200,1.727; 37260,1.732; 37320,1.728; 37380,1.732; 37440,1.743; 37500,1.695; 37560,1.632; 37620,1.614; 37680,
        1.668; 37740,1.686; 37800,1.65; 37860,1.635; 37920,1.629; 37980,1.592; 38040,1.608; 38100,1.628; 38160,1.567; 38220,1.608; 38280,1.597; 38340,1.602; 38400,1.606; 38460,1.531; 38520,1.543; 38580,
        1.572; 38640,1.5; 38700,1.5; 38760,1.43; 38820,1.336; 38880,1.257; 38940,1.194; 39000,1.168; 39060,1.148; 39120,1.172; 39180,1.149; 39240,1.153; 39300,1.082; 39360,1.023; 39420,0.977; 39480,0.877;
        39540,0.85; 39600,0.845; 39660,0.823; 39720,0.779; 39780,0.739; 39840,0.705; 39900,0.66; 39960,0.652; 40020,0.662; 40080,0.63; 40140,0.61; 40200,0.635; 40260,0.626; 40320,0.609; 40380,0.587; 40440,
        0.537; 40500,0.503; 40560,0.543; 40620,0.516; 40680,0.494; 40740,0.469; 40800,0.462; 40860,0.462; 40920,0.447; 40980,0.432; 41040,0.407; 41100,0.378; 41160,0.359; 41220,0.355; 41280,0.355; 41340,
        0.357; 41400,0.37; 41460,0.37; 41520,0.358; 41580,0.326; 41640,0.32; 41700,0.324; 41760,0.336; 41820,0.362; 41880,0.349; 41940,0.293; 42000,0.253; 42060,0.262; 42120,0.255; 42180,0.216; 42240,
        0.184; 42300,0.167; 42360,0.159; 42420,0.159; 42480,0.154; 42540,0.145; 42600,0.158; 42660,0.167; 42720,0.182; 42780,0.167; 42840,0.144; 42900,0.157; 42960,0.179; 43020,0.208; 43080,0.191; 43140,
        0.157; 43200,0.174; 43260,0.208; 43320,0.251; 43380,0.244; 43440,0.245; 43500,0.215; 43560,0.199; 43620,0.224; 43680,0.216; 43740,0.209; 43800,0.213; 43860,0.209; 43920,0.202; 43980,0.208; 44040,
        0.215; 44100,0.197; 44160,0.176; 44220,0.157; 44280,0.134; 44340,0.127; 44400,0.134; 44460,0.149; 44520,0.17; 44580,0.184; 44640,0.172; 44700,0.152; 44760,0.158; 44820,0.2; 44880,0.238; 44940,
        0.212; 45000,0.17; 45060,0.173; 45120,0.226; 45180,0.263; 45240,0.249; 45300,0.251; 45360,0.249; 45420,0.233; 45480,0.223; 45540,0.202; 45600,0.169; 45660,0.167; 45720,0.159; 45780,0.165; 45840,
        0.182; 45900,0.198; 45960,0.24; 46020,0.282; 46080,0.297; 46140,0.295; 46200,0.276; 46260,0.326; 46320,0.322; 46380,0.317; 46440,0.343; 46500,0.359; 46560,0.362; 46620,0.34; 46680,0.382; 46740,
        0.387; 46800,0.384; 46860,0.38; 46920,0.314; 46980,0.281; 47040,0.287; 47100,0.273; 47160,0.302; 47220,0.254; 47280,0.281; 47340,0.362; 47400,0.408; 47460,0.425; 47520,0.443; 47580,0.433; 47640,
        0.367; 47700,0.312; 47760,0.309; 47820,0.332; 47880,0.352; 47940,0.375; 48000,0.389; 48060,0.403; 48120,0.368; 48180,0.322; 48240,0.307; 48300,0.343; 48360,0.398; 48420,0.405; 48480,0.359; 48540,
        0.328; 48600,0.355; 48660,0.318; 48720,0.276; 48780,0.253; 48840,0.272; 48900,0.296; 48960,0.284; 49020,0.244; 49080,0.258; 49140,0.259; 49200,0.194; 49260,0.183; 49320,0.202; 49380,0.214; 49440,
        0.241; 49500,0.23; 49560,0.211; 49620,0.207; 49680,0.215; 49740,0.266; 49800,0.323; 49860,0.312; 49920,0.295; 49980,0.312; 50040,0.275; 50100,0.199; 50160,0.167; 50220,0.13; 50280,0.142; 50340,
        0.168; 50400,0.197; 50460,0.214; 50520,0.23; 50580,0.245; 50640,0.222; 50700,0.233; 50760,0.206; 50820,0.178; 50880,0.208; 50940,0.233; 51000,0.254; 51060,0.262; 51120,0.248; 51180,0.243; 51240,
        0.243; 51300,0.212; 51360,0.21; 51420,0.202; 51480,0.172; 51540,0.171; 51600,0.224; 51660,0.214; 51720,0.213; 51780,0.233; 51840,0.201; 51900,0.188; 51960,0.175; 52020,0.143; 52080,0.159; 52140,
        0.152; 52200,0.184; 52260,0.247; 52320,0.291; 52380,0.316; 52440,0.312; 52500,0.352; 52560,0.358; 52620,0.369; 52680,0.346; 52740,0.319; 52800,0.31; 52860,0.299; 52920,0.328; 52980,0.35; 53040,
        0.367; 53100,0.347; 53160,0.278; 53220,0.243; 53280,0.27; 53340,0.253; 53400,0.215; 53460,0.218; 53520,0.245; 53580,0.246; 53640,0.239; 53700,0.224; 53760,0.266; 53820,0.264; 53880,0.258; 53940,
        0.244; 54000,0.247; 54060,0.27; 54120,0.232; 54180,0.218; 54240,0.21; 54300,0.215; 54360,0.253; 54420,0.288; 54480,0.258; 54540,0.239; 54600,0.208; 54660,0.19; 54720,0.188; 54780,0.188; 54840,
        0.183; 54900,0.2; 54960,0.207; 55020,0.197; 55080,0.207; 55140,0.215; 55200,0.213; 55260,0.212; 55320,0.209; 55380,0.195; 55440,0.183; 55500,0.197; 55560,0.212; 55620,0.165; 55680,0.162; 55740,
        0.17; 55800,0.181; 55860,0.163; 55920,0.16; 55980,0.161; 56040,0.176; 56100,0.154; 56160,0.111; 56220,0.103; 56280,0.122; 56340,0.125; 56400,0.125; 56460,0.127; 56520,0.129; 56580,0.138; 56640,
        0.132; 56700,0.137; 56760,0.142; 56820,0.152; 56880,0.158; 56940,0.149; 57000,0.156; 57060,0.163; 57120,0.165; 57180,0.159; 57240,0.162; 57300,0.168; 57360,0.166; 57420,0.177; 57480,0.181; 57540,
        0.183; 57600,0.187; 57660,0.192; 57720,0.185; 57780,0.182; 57840,0.192; 57900,0.186; 57960,0.175; 58020,0.167; 58080,0.165; 58140,0.179; 58200,0.187; 58260,0.187; 58320,0.188; 58380,0.175; 58440,
        0.158; 58500,0.142; 58560,0.123; 58620,0.115; 58680,0.1; 58740,0.1; 58800,0.103; 58860,0.11; 58920,0.12; 58980,0.129; 59040,0.127; 59100,0.123; 59160,0.119; 59220,0.093; 59280,0.088; 59340,0.087;
        59400,0.097; 59460,0.113; 59520,0.12; 59580,0.118; 59640,0.113; 59700,0.109; 59760,0.12; 59820,0.133; 59880,0.135; 59940,0.151; 60000,0.166; 60060,0.145; 60120,0.146; 60180,0.148; 60240,0.149;
        60300,0.137; 60360,0.12; 60420,0.122; 60480,0.14; 60540,0.138; 60600,0.14; 60660,0.142; 60720,0.127; 60780,0.117; 60840,0.107; 60900,0.114; 60960,0.115; 61020,0.126; 61080,0.122; 61140,0.117;
        61200,0.121; 61260,0.125; 61320,0.121; 61380,0.122; 61440,0.122; 61500,0.131; 61560,0.138; 61620,0.144; 61680,0.15; 61740,0.155; 61800,0.154; 61860,0.137; 61920,0.138; 61980,0.129; 62040,0.126;
        62100,0.142; 62160,0.146; 62220,0.156; 62280,0.159; 62340,0.182; 62400,0.18; 62460,0.182; 62520,0.182; 62580,0.179; 62640,0.19; 62700,0.195; 62760,0.205; 62820,0.207; 62880,0.211; 62940,0.189;
        63000,0.193; 63060,0.205; 63120,0.208; 63180,0.202; 63240,0.193; 63300,0.193; 63360,0.193; 63420,0.168; 63480,0.182; 63540,0.201; 63600,0.207; 63660,0.214; 63720,0.213; 63780,0.219; 63840,0.228;
        63900,0.243; 63960,0.24; 64020,0.241; 64080,0.23; 64140,0.216; 64200,0.207; 64260,0.199; 64320,0.192; 64380,0.194; 64440,0.187; 64500,0.197; 64560,0.211; 64620,0.215; 64680,0.218; 64740,0.229;
        64800,0.24; 64860,0.239; 64920,0.239; 64980,0.245; 65040,0.244; 65100,0.243; 65160,0.243; 65220,0.253; 65280,0.273; 65340,0.307; 65400,0.275; 65460,0.257; 65520,0.256; 65580,0.259; 65640,0.27;
        65700,0.262; 65760,0.252; 65820,0.258; 65880,0.266; 65940,0.27; 66000,0.262; 66060,0.246; 66120,0.244; 66180,0.268; 66240,0.272; 66300,0.288; 66360,0.288; 66420,0.263; 66480,0.27; 66540,0.296;
        66600,0.286; 66660,0.282; 66720,0.296; 66780,0.314; 66840,0.329; 66900,0.331; 66960,0.326; 67020,0.317; 67080,0.317; 67140,0.292; 67200,0.299; 67260,0.286; 67320,0.288; 67380,0.297; 67440,0.293;
        67500,0.289; 67560,0.272; 67620,0.278; 67680,0.286; 67740,0.283; 67800,0.275; 67860,0.278; 67920,0.272; 67980,0.277; 68040,0.278; 68100,0.27; 68160,0.267; 68220,0.293; 68280,0.302; 68340,0.307;
        68400,0.292; 68460,0.26; 68520,0.256; 68580,0.273; 68640,0.242; 68700,0.248; 68760,0.228; 68820,0.221; 68880,0.22; 68940,0.241; 69000,0.228; 69060,0.241; 69120,0.247; 69180,0.251; 69240,0.252;
        69300,0.258; 69360,0.252; 69420,0.248; 69480,0.247; 69540,0.273; 69600,0.277; 69660,0.273; 69720,0.267; 69780,0.267; 69840,0.283; 69900,0.267; 69960,0.265; 70020,0.25; 70080,0.267; 70140,0.268;
        70200,0.278; 70260,0.256; 70320,0.263; 70380,0.251; 70440,0.25; 70500,0.249; 70560,0.24; 70620,0.223; 70680,0.225; 70740,0.217; 70800,0.211; 70860,0.225; 70920,0.217; 70980,0.218; 71040,0.22;
        71100,0.212; 71160,0.222; 71220,0.21; 71280,0.215; 71340,0.213; 71400,0.207; 71460,0.212; 71520,0.232; 71580,0.216; 71640,0.221; 71700,0.233; 71760,0.239; 71820,0.237; 71880,0.236; 71940,0.243;
        72000,0.234; 72060,0.232; 72120,0.219; 72180,0.216; 72240,0.218; 72300,0.227; 72360,0.223; 72420,0.222; 72480,0.215; 72540,0.217; 72600,0.205; 72660,0.205; 72720,0.195; 72780,0.211; 72840,0.211;
        72900,0.21; 72960,0.207; 73020,0.211; 73080,0.202; 73140,0.209; 73200,0.205; 73260,0.193; 73320,0.184; 73380,0.186; 73440,0.175; 73500,0.154; 73560,0.155; 73620,0.152; 73680,0.139; 73740,0.142;
        73800,0.135; 73860,0.127; 73920,0.13; 73980,0.113; 74040,0.11; 74100,0.108; 74160,0.104; 74220,0.107; 74280,0.115; 74340,0.104; 74400,0.108; 74460,0.095; 74520,0.106; 74580,0.11; 74640,0.107;
        74700,0.11; 74760,0.127; 74820,0.123; 74880,0.119; 74940,0.124; 75000,0.118; 75060,0.117; 75120,0.127; 75180,0.143; 75240,0.134; 75300,0.128; 75360,0.128; 75420,0.132; 75480,0.123; 75540,0.132;
        75600,0.137; 75660,0.14; 75720,0.13; 75780,0.149; 75840,0.147; 75900,0.151; 75960,0.143; 76020,0.15; 76080,0.154; 76140,0.156; 76200,0.149; 76260,0.155; 76320,0.151; 76380,0.154; 76440,0.156;
        76500,0.142; 76560,0.149; 76620,0.15; 76680,0.158; 76740,0.172; 76800,0.172; 76860,0.181; 76920,0.186; 76980,0.204; 77040,0.218; 77100,0.232; 77160,0.221; 77220,0.224; 77280,0.221; 77340,0.22;
        77400,0.216; 77460,0.219; 77520,0.218; 77580,0.223; 77640,0.227; 77700,0.216; 77760,0.218; 77820,0.21; 77880,0.207; 77940,0.2; 78000,0.198; 78060,0.198; 78120,0.192; 78180,0.2; 78240,0.197; 78300,
        0.213; 78360,0.217; 78420,0.218; 78480,0.23; 78540,0.233; 78600,0.224; 78660,0.227; 78720,0.22; 78780,0.235; 78840,0.243; 78900,0.242; 78960,0.245; 79020,0.253; 79080,0.28; 79140,0.28; 79200,0.31;
        79260,0.339; 79320,0.322; 79380,0.334; 79440,0.33; 79500,0.328; 79560,0.343; 79620,0.361; 79680,0.388; 79740,0.39; 79800,0.373; 79860,0.373; 79920,0.378; 79980,0.398; 80040,0.384; 80100,0.387;
        80160,0.382; 80220,0.387; 80280,0.389; 80340,0.402; 80400,0.408; 80460,0.4; 80520,0.401; 80580,0.39; 80640,0.397; 80700,0.402; 80760,0.409; 80820,0.413; 80880,0.413; 80940,0.408; 81000,0.398;
        81060,0.409; 81120,0.415; 81180,0.417; 81240,0.435; 81300,0.44; 81360,0.435; 81420,0.43; 81480,0.433; 81540,0.435; 81600,0.43; 81660,0.424; 81720,0.421; 81780,0.417; 81840,0.415; 81900,0.434;
        81960,0.442; 82020,0.429; 82080,0.432; 82140,0.462; 82200,0.466; 82260,0.48; 82320,0.464; 82380,0.449; 82440,0.454; 82500,0.454; 82560,0.45; 82620,0.446; 82680,0.443; 82740,0.441; 82800,0.439;
        82860,0.441; 82920,0.427; 82980,0.421; 83040,0.416; 83100,0.413; 83160,0.418; 83220,0.417; 83280,0.43; 83340,0.434; 83400,0.427; 83460,0.425; 83520,0.44; 83580,0.453; 83640,0.447; 83700,0.438;
        83760,0.419; 83820,0.432; 83880,0.437; 83940,0.423; 84000,0.42; 84060,0.429; 84120,0.424; 84180,0.443; 84240,0.41; 84300,0.393; 84360,0.4; 84420,0.386; 84480,0.385; 84540,0.382; 84600,0.382; 84660,
        0.385; 84720,0.381; 84780,0.373; 84840,0.37; 84900,0.367; 84960,0.359; 85020,0.353; 85080,0.362; 85140,0.37; 85200,0.375; 85260,0.372; 85320,0.355; 85380,0.351; 85440,0.35; 85500,0.352; 85560,
        0.353; 85620,0.351; 85680,0.338; 85740,0.331; 85800,0.332; 85860,0.337; 85920,0.332; 85980,0.343; 86040,0.345; 86100,0.347; 86160,0.371; 86220,0.404; 86280,0.409; 86340,0.402; 86400,0.41; 86460,
        0.415; 86520,0.428; 86580,0.457; 86640,0.467; 86700,0.455; 86760,0.453; 86820,0.447; 86880,0.468; 86940,0.477; 87000,0.482; 87060,0.496; 87120,0.488; 87180,0.503; 87240,0.487; 87300,0.47; 87360,
        0.473; 87420,0.473; 87480,0.48; 87540,0.498; 87600,0.546; 87660,0.548; 87720,0.543; 87780,0.541; 87840,0.546; 87900,0.538; 87960,0.52; 88020,0.515; 88080,0.498; 88140,0.498; 88200,0.493; 88260,
        0.482; 88320,0.498; 88380,0.507; 88440,0.513; 88500,0.503; 88560,0.507; 88620,0.498; 88680,0.507; 88740,0.506; 88800,0.537; 88860,0.542; 88920,0.568; 88980,0.542; 89040,0.541; 89100,0.545; 89160,
        0.547; 89220,0.581; 89280,0.585; 89340,0.596; 89400,0.59; 89460,0.593; 89520,0.6; 89580,0.587; 89640,0.616; 89700,0.63; 89760,0.631; 89820,0.629; 89880,0.632; 89940,0.625; 90000,0.62; 90060,0.633;
        90120,0.649; 90180,0.651; 90240,0.671; 90300,0.695; 90360,0.727; 90420,0.761; 90480,0.754; 90540,0.777; 90600,0.762; 90660,0.772; 90720,0.763; 90780,0.754; 90840,0.77; 90900,0.822; 90960,0.787;
        91020,0.848; 91080,0.882; 91140,0.872; 91200,0.847; 91260,0.865; 91320,0.898; 91380,0.901; 91440,0.905; 91500,0.93; 91560,0.948; 91620,0.942; 91680,0.933; 91740,0.942; 91800,0.94; 91860,0.913;
        91920,0.863; 91980,0.844; 92040,0.837; 92100,0.852; 92160,0.851; 92220,0.878; 92280,0.878; 92340,0.913; 92400,0.922; 92460,0.912; 92520,0.912; 92580,0.903; 92640,0.881; 92700,0.873; 92760,0.863;
        92820,0.858; 92880,0.849; 92940,0.85; 93000,0.845; 93060,0.839; 93120,0.826; 93180,0.815; 93240,0.825; 93300,0.885; 93360,0.889; 93420,0.902; 93480,0.873; 93540,0.876; 93600,0.916; 93660,0.932;
        93720,0.951; 93780,0.974; 93840,0.996; 93900,1.023; 93960,1.018; 94020,0.999; 94080,0.992; 94140,0.988; 94200,1.006; 94260,1.01; 94320,1.029; 94380,1.017; 94440,0.999; 94500,1.007; 94560,1.028;
        94620,1.03; 94680,1.023; 94740,1.012; 94800,0.999; 94860,1.005; 94920,1.012; 94980,1.025; 95040,1.047; 95100,1.014; 95160,1.001; 95220,0.978; 95280,0.951; 95340,0.93; 95400,0.917; 95460,0.912;
        95520,0.903; 95580,0.876; 95640,0.862; 95700,0.844; 95760,0.818; 95820,0.802; 95880,0.79; 95940,0.785; 96000,0.795; 96060,0.776; 96120,0.768; 96180,0.767; 96240,0.759; 96300,0.754; 96360,0.751;
        96420,0.748; 96480,0.748; 96540,0.74; 96600,0.729; 96660,0.73; 96720,0.717; 96780,0.707; 96840,0.703; 96900,0.699; 96960,0.69; 97020,0.687; 97080,0.685; 97140,0.69; 97200,0.683; 97260,0.681; 97320,
        0.685; 97380,0.681; 97440,0.677; 97500,0.674; 97560,0.672; 97620,0.667; 97680,0.658; 97740,0.657; 97800,0.658; 97860,0.652; 97920,0.648; 97980,0.646; 98040,0.647; 98100,0.648; 98160,0.651; 98220,
        0.648; 98280,0.662; 98340,0.672; 98400,0.666; 98460,0.681; 98520,0.679; 98580,0.687; 98640,0.678; 98700,0.685; 98760,0.684; 98820,0.687; 98880,0.69; 98940,0.688; 99000,0.688; 99060,0.682; 99120,
        0.695; 99180,0.682; 99240,0.681; 99300,0.677; 99360,0.695; 99420,0.687; 99480,0.682; 99540,0.678; 99600,0.672; 99660,0.666; 99720,0.666; 99780,0.653; 99840,0.649; 99900,0.65; 99960,0.647; 100020,
        0.66; 100080,0.649; 100140,0.652; 100200,0.639; 100260,0.637; 100320,0.63; 100380,0.628; 100440,0.623; 100500,0.62; 100560,0.625; 100620,0.626; 100680,0.613; 100740,0.614; 100800,0.615; 100860,
        0.597; 100920,0.583; 100980,0.573; 101040,0.566; 101100,0.583; 101160,0.575; 101220,0.595; 101280,0.602; 101340,0.615; 101400,0.622; 101460,0.618; 101520,0.618; 101580,0.607; 101640,0.591; 101700,
        0.613; 101760,0.597; 101820,0.615; 101880,0.629; 101940,0.611; 102000,0.588; 102060,0.592; 102120,0.601; 102180,0.577; 102240,0.558; 102300,0.558; 102360,0.55; 102420,0.565; 102480,0.554; 102540,
        0.555; 102600,0.569; 102660,0.575; 102720,0.595; 102780,0.613; 102840,0.621; 102900,0.639; 102960,0.642; 103020,0.653; 103080,0.666; 103140,0.647; 103200,0.642; 103260,0.643; 103320,0.656; 103380,
        0.672; 103440,0.704; 103500,0.72; 103560,0.708; 103620,0.698; 103680,0.733; 103740,0.765; 103800,0.766; 103860,0.778; 103920,0.783; 103980,0.792; 104040,0.8; 104100,0.811; 104160,0.814; 104220,
        0.82; 104280,0.833; 104340,0.83; 104400,0.84; 104460,0.841; 104520,0.825; 104580,0.812; 104640,0.823; 104700,0.829; 104760,0.842; 104820,0.842; 104880,0.844; 104940,0.847; 105000,0.848; 105060,
        0.852; 105120,0.851; 105180,0.848; 105240,0.867; 105300,0.854; 105360,0.863; 105420,0.87; 105480,0.86; 105540,0.835; 105600,0.818; 105660,0.813; 105720,0.81; 105780,0.813; 105840,0.797; 105900,
        0.767; 105960,0.753; 106020,0.752; 106080,0.747; 106140,0.75; 106200,0.752; 106260,0.762; 106320,0.757; 106380,0.762; 106440,0.764; 106500,0.762; 106560,0.759; 106620,0.763; 106680,0.757; 106740,
        0.754; 106800,0.786; 106860,0.815; 106920,0.834; 106980,0.85; 107040,0.872; 107100,0.88; 107160,0.901; 107220,0.907; 107280,0.92; 107340,0.928; 107400,0.923; 107460,0.917; 107520,0.939; 107580,
        0.95; 107640,0.948; 107700,0.947; 107760,0.961; 107820,0.99; 107880,0.99; 107940,0.993; 108000,0.978; 108060,0.938; 108120,0.939; 108180,0.929; 108240,0.921; 108300,0.918; 108360,0.915; 108420,
        0.914; 108480,0.897; 108540,0.89; 108600,0.884; 108660,0.877; 108720,0.875; 108780,0.874; 108840,0.872; 108900,0.871; 108960,0.867; 109020,0.887; 109080,0.892; 109140,0.883; 109200,0.88; 109260,
        0.877; 109320,0.865; 109380,0.861; 109440,0.86; 109500,0.845; 109560,0.847; 109620,0.845; 109680,0.839; 109740,0.859; 109800,0.871; 109860,0.875; 109920,0.87; 109980,0.875; 110040,0.88; 110100,
        0.887; 110160,0.874; 110220,0.869; 110280,0.872; 110340,0.873; 110400,0.873; 110460,0.878; 110520,0.89; 110580,0.897; 110640,0.913; 110700,0.926; 110760,0.923; 110820,0.947; 110880,0.948; 110940,
        0.934; 111000,0.932; 111060,0.923; 111120,0.913; 111180,0.894; 111240,0.896; 111300,0.893; 111360,0.875; 111420,0.873; 111480,0.883; 111540,0.882; 111600,0.898; 111660,0.941; 111720,0.952; 111780,
        0.962; 111840,0.928; 111900,0.905; 111960,0.87; 112020,0.864; 112080,0.879; 112140,0.878; 112200,0.877; 112260,0.896; 112320,0.913; 112380,0.92; 112440,0.899; 112500,0.887; 112560,0.901; 112620,
        0.896; 112680,0.893; 112740,0.899; 112800,0.905; 112860,0.918; 112920,0.908; 112980,0.9; 113040,0.904; 113100,0.911; 113160,0.932; 113220,0.933; 113280,0.954; 113340,0.988; 113400,0.945; 113460,
        0.947; 113520,0.932; 113580,0.963; 113640,0.958; 113700,0.962; 113760,0.952; 113820,0.963; 113880,0.957; 113940,0.965; 114000,1.002; 114060,0.998; 114120,0.995; 114180,0.982; 114240,0.997; 114300,
        1.025; 114360,1.029; 114420,1.02; 114480,1.007; 114540,1.001; 114600,1.01; 114660,1.007; 114720,1.024; 114780,1.029; 114840,1.019; 114900,1.026; 114960,1.025; 115020,1.028; 115080,1.038; 115140,
        1.059; 115200,1.084; 115260,1.103; 115320,1.099; 115380,1.093; 115440,1.097; 115500,1.097; 115560,1.093; 115620,1.083; 115680,1.069; 115740,1.064; 115800,1.078; 115860,1.078; 115920,1.077; 115980,
        1.084; 116040,1.103; 116100,1.108; 116160,1.133; 116220,1.14; 116280,1.142; 116340,1.168; 116400,1.266; 116460,1.239; 116520,1.164; 116580,1.138; 116640,1.322; 116700,2.548; 116760,2.964; 116820,
        2.386; 116880,1.692; 116940,1.59; 117000,1.514; 117060,1.436; 117120,1.349; 117180,1.308; 117240,1.273; 117300,1.224; 117360,1.287; 117420,1.299; 117480,1.278; 117540,1.275; 117600,1.286; 117660,
        1.304; 117720,1.323; 117780,1.329; 117840,1.343; 117900,1.328; 117960,1.33; 118020,1.355; 118080,1.345; 118140,1.338; 118200,1.362; 118260,1.375; 118320,1.401; 118380,1.424; 118440,1.417; 118500,
        1.418; 118560,1.402; 118620,1.417; 118680,1.466; 118740,1.518; 118800,1.54; 118860,1.542; 118920,1.522; 118980,1.532; 119040,1.582; 119100,1.605; 119160,1.606; 119220,1.602; 119280,1.634; 119340,
        1.632; 119400,1.635; 119460,1.638; 119520,1.665; 119580,1.689; 119640,1.702; 119700,1.714; 119760,1.735; 119820,1.744; 119880,1.773; 119940,1.806; 120000,1.811; 120060,1.809; 120120,1.823; 120180,
        1.849; 120240,1.857; 120300,1.835; 120360,1.887; 120420,1.976; 120480,2.059; 120540,2.064; 120600,2.037; 120660,1.93; 120720,1.867; 120780,1.843; 120840,1.863; 120900,1.882; 120960,1.831; 121020,
        1.802; 121080,1.779; 121140,1.782; 121200,1.819; 121260,1.873; 121320,1.869; 121380,1.815; 121440,1.845; 121500,1.883; 121560,1.876; 121620,1.833; 121680,1.827; 121740,1.804; 121800,1.86; 121860,
        1.85; 121920,1.793; 121980,1.79; 122040,1.747; 122100,1.72; 122160,1.708; 122220,1.723; 122280,1.733; 122340,1.723; 122400,1.744; 122460,1.732; 122520,1.739; 122580,1.763; 122640,1.718; 122700,
        1.691; 122760,1.703; 122820,1.684; 122880,1.695; 122940,1.677; 123000,1.653; 123060,1.649; 123120,1.672; 123180,1.685; 123240,1.68; 123300,1.687; 123360,1.661; 123420,1.63; 123480,1.656; 123540,
        1.65; 123600,1.649; 123660,1.622; 123720,1.587; 123780,1.607; 123840,1.602; 123900,1.589; 123960,1.578; 124020,1.617; 124080,1.612; 124140,1.622; 124200,1.647; 124260,1.674; 124320,1.694; 124380,
        1.717; 124440,1.704; 124500,1.704; 124560,1.708; 124620,1.716; 124680,1.687; 124740,1.659; 124800,1.695; 124860,1.668; 124920,1.685; 124980,1.677; 125040,1.665; 125100,1.654; 125160,1.627; 125220,
        1.64; 125280,1.652; 125340,1.703; 125400,1.702; 125460,1.721; 125520,1.777; 125580,1.814; 125640,1.819; 125700,1.862; 125760,1.865; 125820,1.867; 125880,1.867; 125940,1.829; 126000,1.763; 126060,
        1.88; 126120,1.94; 126180,1.977; 126240,1.959; 126300,2.012; 126360,2.046; 126420,2.085; 126480,2.157; 126540,2.143; 126600,2.052; 126660,2.094; 126720,2.161; 126780,2.097; 126840,2.002; 126900,
        1.99; 126960,2.093; 127020,2.159; 127080,2.146; 127140,2.18; 127200,2.191; 127260,2.353; 127320,2.352; 127380,2.315; 127440,2.423; 127500,2.302; 127560,2.332; 127620,2.342; 127680,2.372; 127740,
        2.249; 127800,2.232; 127860,2.29; 127920,2.311; 127980,2.299; 128040,2.323; 128100,2.307; 128160,2.399; 128220,2.339; 128280,2.329; 128340,2.341; 128400,2.416; 128460,2.46; 128520,2.462; 128580,
        2.542; 128640,2.643; 128700,2.443; 128760,2.261; 128820,2.291; 128880,2.272; 128940,2.403; 129000,2.381; 129060,2.563; 129120,2.488; 129180,2.297; 129240,2.277; 129300,2.245; 129360,2.178; 129420,
        2.151; 129480,2.151; 129540,2.104; 129600,2.176; 129660,2.236; 129720,2.151; 129780,2.229; 129840,2.293; 129900,2.267; 129960,2.169; 130020,2.176; 130080,2.137; 130140,2.144; 130200,2.002; 130260,
        2.015; 130320,1.997; 130380,2.032; 130440,1.958; 130500,1.958; 130560,2.097; 130620,2.135; 130680,2.107; 130740,2.004; 130800,2.102; 130860,2.054; 130920,2.095; 130980,2.092; 131040,2.018; 131100,
        2.043; 131160,2.079; 131220,2.098; 131280,1.998; 131340,1.938; 131400,2.005; 131460,2.019; 131520,2.073; 131580,2.055; 131640,2.027; 131700,1.997; 131760,1.995; 131820,1.959; 131880,1.953; 131940,
        1.983; 132000,1.979; 132060,1.976; 132120,1.998; 132180,2.065; 132240,2.063; 132300,2.07; 132360,2.103; 132420,2.14; 132480,2.107; 132540,2.077; 132600,2.025; 132660,2.107; 132720,2.153; 132780,
        2.184; 132840,2.231; 132900,2.197; 132960,2.185; 133020,2.174; 133080,2.179; 133140,2.348; 133200,2.655; 133260,2.382; 133320,2.361; 133380,2.404; 133440,2.41; 133500,2.627; 133560,2.516; 133620,
        2.682; 133680,3.092; 133740,2.642; 133800,2.54; 133860,2.503; 133920,2.618; 133980,2.618; 134040,2.62; 134100,2.483; 134160,2.437; 134220,2.39; 134280,2.328; 134340,2.335; 134400,2.351; 134460,
        2.389; 134520,2.395; 134580,2.426; 134640,2.414; 134700,2.457; 134760,2.392; 134820,2.451; 134880,2.542; 134940,2.582; 135000,2.501; 135060,2.398; 135120,2.44; 135180,2.417; 135240,2.453; 135300,
        2.504; 135360,2.529; 135420,2.482; 135480,2.483; 135540,2.504; 135600,3.118; 135660,2.716; 135720,2.6; 135780,2.632; 135840,2.832; 135900,2.798; 135960,2.773; 136020,2.682; 136080,2.692; 136140,
        2.756; 136200,2.758; 136260,2.697; 136320,2.701; 136380,2.611; 136440,2.627; 136500,2.498; 136560,2.468; 136620,2.432; 136680,2.384; 136740,2.376; 136800,2.363; 136860,2.302; 136920,2.272; 136980,
        2.268; 137040,2.297; 137100,2.299; 137160,2.254; 137220,2.222; 137280,2.262; 137340,2.249; 137400,2.212; 137460,2.195; 137520,2.204; 137580,2.223; 137640,2.226; 137700,2.241; 137760,2.206; 137820,
        2.169; 137880,2.241; 137940,2.193; 138000,2.202; 138060,2.144; 138120,2.093; 138180,2.107; 138240,2.079; 138300,2.077; 138360,2.09; 138420,2.127; 138480,2.092; 138540,2.11; 138600,2.113; 138660,
        2.098; 138720,2.114; 138780,2.093; 138840,2.132; 138900,2.092; 138960,2.099; 139020,2.089; 139080,2.142; 139140,2.15; 139200,2.143; 139260,2.152; 139320,2.138; 139380,2.113; 139440,2.121; 139500,
        2.123; 139560,2.135; 139620,2.175; 139680,2.231; 139740,2.208; 139800,2.125; 139860,2.129; 139920,2.124; 139980,2.145; 140040,2.114; 140100,2.139; 140160,2.155; 140220,2.158; 140280,2.138; 140340,
        2.187; 140400,2.074; 140460,2.078; 140520,2.072; 140580,2.097; 140640,2.126; 140700,2.143; 140760,2.124; 140820,2.143; 140880,2.379; 140940,2.343; 141000,2.264; 141060,2.285; 141120,2.294; 141180,
        2.317; 141240,2.343; 141300,2.209; 141360,2.237; 141420,2.32; 141480,2.325; 141540,2.312; 141600,2.287; 141660,2.264; 141720,2.23; 141780,2.258; 141840,2.209; 141900,2.269; 141960,2.244; 142020,
        2.253; 142080,2.299; 142140,2.316; 142200,2.341; 142260,2.305; 142320,2.285; 142380,2.316; 142440,2.32; 142500,2.376; 142560,2.34; 142620,2.37; 142680,2.37; 142740,2.38; 142800,2.403; 142860,2.386;
        142920,2.385; 142980,2.406; 143040,2.354; 143100,2.317; 143160,2.307; 143220,2.311; 143280,2.317; 143340,2.327; 143400,2.299; 143460,2.323; 143520,2.408; 143580,2.363; 143640,2.337; 143700,2.303;
        143760,2.335; 143820,2.263; 143880,2.31; 143940,2.334; 144000,2.371; 144060,2.415; 144120,2.407; 144180,2.416; 144240,2.463; 144300,2.452; 144360,2.354; 144420,2.387; 144480,2.383; 144540,2.39;
        144600,2.41; 144660,2.353; 144720,2.352; 144780,2.414; 144840,2.44; 144900,2.392; 144960,2.413; 145020,2.43; 145080,2.445; 145140,2.384; 145200,2.302; 145260,2.267; 145320,2.307; 145380,2.358;
        145440,2.376; 145500,2.453; 145560,2.437; 145620,2.427; 145680,2.417; 145740,2.388; 145800,2.327; 145860,2.301; 145920,2.272; 145980,2.248; 146040,2.237; 146100,2.248; 146160,2.248; 146220,2.206;
        146280,2.169; 146340,2.153; 146400,2.138; 146460,2.187; 146520,2.342; 146580,2.269; 146640,2.192; 146700,2.183; 146760,2.127; 146820,2.037; 146880,1.988; 146940,1.959; 147000,1.946; 147060,1.988;
        147120,1.997; 147180,2.073; 147240,2.068; 147300,2.056; 147360,1.992; 147420,1.948; 147480,1.907; 147540,1.891; 147600,1.932; 147660,1.943; 147720,1.952; 147780,1.956; 147840,1.935; 147900,1.858;
        147960,1.811; 148020,1.696; 148080,1.667; 148140,1.609; 148200,1.666; 148260,1.737; 148320,1.737; 148380,1.762; 148440,1.778; 148500,1.774; 148560,1.731; 148620,1.692; 148680,1.662; 148740,1.687;
        148800,1.646; 148860,1.631; 148920,1.617; 148980,1.607; 149040,1.75; 149100,1.817; 149160,1.767; 149220,1.685; 149280,1.629; 149340,1.599; 149400,1.627; 149460,1.636; 149520,1.63; 149580,1.589;
        149640,1.585; 149700,1.654; 149760,1.721; 149820,1.771; 149880,1.777; 149940,1.742; 150000,1.69; 150060,1.62; 150120,1.62; 150180,1.623; 150240,1.624; 150300,1.718; 150360,1.741; 150420,1.769;
        150480,1.727; 150540,1.701; 150600,1.698; 150660,1.696; 150720,1.64; 150780,1.6; 150840,1.588; 150900,1.46; 150960,1.423; 151020,1.452; 151080,1.419; 151140,1.522; 151200,1.522; 151260,1.485;
        151320,1.438; 151380,1.417; 151440,1.392; 151500,1.356; 151560,1.344; 151620,1.344; 151680,1.374; 151740,1.398; 151800,1.393; 151860,1.334; 151920,1.347; 151980,1.325; 152040,1.268; 152100,1.242;
        152160,1.24; 152220,1.249; 152280,1.241; 152340,1.214; 152400,1.206; 152460,1.285; 152520,1.313; 152580,1.316; 152640,1.261; 152700,1.267; 152760,1.228; 152820,1.18; 152880,1.171; 152940,1.143;
        153000,1.133; 153060,1.165; 153120,1.163; 153180,1.143; 153240,1.036; 153300,1.075; 153360,1.136; 153420,1.032; 153480,0.937; 153540,0.926; 153600,0.945; 153660,0.914; 153720,0.854; 153780,0.91;
        153840,0.884; 153900,0.854; 153960,0.882; 154020,0.874; 154080,0.693; 154140,0.677; 154200,0.603; 154260,0.602; 154320,0.678; 154380,0.712; 154440,0.696; 154500,0.68; 154560,0.698; 154620,0.647;
        154680,0.737; 154740,0.749; 154800,0.704; 154860,0.747; 154920,0.794; 154980,0.811; 155040,0.849; 155100,0.838; 155160,0.783; 155220,0.725; 155280,0.585; 155340,0.541; 155400,0.525; 155460,0.477;
        155520,0.409; 155580,0.336; 155640,0.326; 155700,0.333; 155760,0.349; 155820,0.301; 155880,0.391; 155940,0.416; 156000,0.472; 156060,0.506; 156120,0.459; 156180,0.383; 156240,0.258; 156300,0.29;
        156360,0.378; 156420,0.31; 156480,0.304; 156540,0.238; 156600,0.303; 156660,0.31; 156720,0.238; 156780,0.248; 156840,0.253; 156900,0.278; 156960,0.248; 157020,0.258; 157080,0.253; 157140,0.281;
        157200,0.298; 157260,0.37; 157320,0.43; 157380,0.431; 157440,0.402; 157500,0.424; 157560,0.517; 157620,0.429; 157680,0.265; 157740,0.192; 157800,0.237; 157860,0.243; 157920,0.191; 157980,0.307;
        158040,0.329; 158100,0.293; 158160,0.205; 158220,0.154; 158280,0.16; 158340,0.095; 158400,0.121; 158460,0.043; 158520,-0.164; 158580,-0.078; 158640,0.084; 158700,0.125; 158760,0.157; 158820,0.149;
        158880,0.107; 158940,0.071; 159000,0.027; 159060,-0.037; 159120,-0.049; 159180,0.005; 159240,-0.017; 159300,-0.02; 159360,-0.088; 159420,-0.117; 159480,-0.077; 159540,-0.119; 159600,-0.206; 159660,
        -0.222; 159720,-0.298; 159780,-0.194; 159840,-0.051; 159900,0; 159960,0.026; 160020,0.036; 160080,-0.026; 160140,-0.037; 160200,-0.157; 160260,-0.178; 160320,-0.22; 160380,-0.254; 160440,-0.225;
        160500,-0.274; 160560,-0.269; 160620,-0.142; 160680,-0.066; 160740,-0.132; 160800,-0.173; 160860,-0.247; 160920,-0.337; 160980,-0.315; 161040,-0.264; 161100,-0.176; 161160,-0.053; 161220,-0.062;
        161280,-0.179; 161340,-0.256; 161400,-0.267; 161460,-0.242; 161520,-0.228; 161580,-0.209; 161640,-0.182; 161700,-0.165; 161760,-0.252; 161820,-0.267; 161880,-0.275; 161940,-0.263; 162000,-0.23;
        162060,-0.226; 162120,-0.233; 162180,-0.17; 162240,-0.15; 162300,-0.216; 162360,-0.252; 162420,-0.321; 162480,-0.329; 162540,-0.309; 162600,-0.279; 162660,-0.263; 162720,-0.282; 162780,-0.311;
        162840,-0.406; 162900,-0.394; 162960,-0.334; 163020,-0.359; 163080,-0.424; 163140,-0.6; 163200,-0.552; 163260,-0.476; 163320,-0.368; 163380,-0.499; 163440,-0.464; 163500,-0.56; 163560,-0.753;
        163620,-0.79; 163680,-0.639; 163740,-0.527; 163800,-0.514; 163860,-0.551; 163920,-0.493; 163980,-0.514; 164040,-0.677; 164100,-0.819; 164160,-0.837; 164220,-0.755; 164280,-0.763; 164340,-0.747;
        164400,-0.827; 164460,-0.919; 164520,-0.977; 164580,-1.015; 164640,-0.979; 164700,-0.922; 164760,-0.752; 164820,-0.76; 164880,-0.705; 164940,-0.702; 165000,-0.712; 165060,-0.791; 165120,-0.844;
        165180,-0.753; 165240,-0.761; 165300,-0.963; 165360,-1.06; 165420,-1.03; 165480,-1.083; 165540,-1.116; 165600,-1.082; 165660,-1.085; 165720,-1.105; 165780,-1.127; 165840,-1.119; 165900,-1.146;
        165960,-1.177; 166020,-1.207; 166080,-1.199; 166140,-1.213; 166200,-1.199; 166260,-1.196; 166320,-1.181; 166380,-1.177; 166440,-1.195; 166500,-1.203; 166560,-1.218; 166620,-1.208; 166680,-1.187;
        166740,-1.214; 166800,-1.183; 166860,-1.177; 166920,-1.185; 166980,-1.208; 167040,-1.212; 167100,-1.208; 167160,-1.212; 167220,-1.184; 167280,-1.172; 167340,-1.179; 167400,-1.192; 167460,-1.189;
        167520,-1.205; 167580,-1.213; 167640,-1.283; 167700,-1.32; 167760,-1.331; 167820,-1.388; 167880,-1.403; 167940,-1.405; 168000,-1.409; 168060,-1.409; 168120,-1.438; 168180,-1.426; 168240,-1.412;
        168300,-1.387; 168360,-1.359; 168420,-1.324; 168480,-1.308; 168540,-1.303; 168600,-1.313; 168660,-1.321; 168720,-1.305; 168780,-1.304; 168840,-1.358; 168900,-1.323; 168960,-1.309; 169020,-1.319;
        169080,-1.313; 169140,-1.311; 169200,-1.32; 169260,-1.349; 169320,-1.34; 169380,-1.341; 169440,-1.309; 169500,-1.269; 169560,-1.292; 169620,-1.303; 169680,-1.3; 169740,-1.339; 169800,-1.331; 169860,
        -1.328; 169920,-1.315; 169980,-1.311; 170040,-1.361; 170100,-1.391; 170160,-1.395; 170220,-1.398; 170280,-1.407; 170340,-1.432; 170400,-1.444; 170460,-1.466; 170520,-1.492; 170580,-1.498; 170640,
        -1.497; 170700,-1.492; 170760,-1.599; 170820,-1.562; 170880,-1.523; 170940,-1.533; 171000,-1.547; 171060,-1.554; 171120,-1.583; 171180,-1.617; 171240,-1.611; 171300,-1.577; 171360,-1.611; 171420,
        -1.643; 171480,-1.642; 171540,-1.673; 171600,-1.684; 171660,-1.65; 171720,-1.643; 171780,-1.633; 171840,-1.679; 171900,-1.713; 171960,-1.687; 172020,-1.712; 172080,-1.692; 172140,-1.708; 172200,
        -1.733; 172260,-1.8; 172320,-1.777; 172380,-1.784; 172440,-1.793; 172500,-1.792; 172560,-1.787; 172620,-1.789; 172680,-1.767; 172740,-1.762; 172800,-1.763; 172860,-1.772; 172920,-1.774; 172980,
        -1.763; 173040,-1.777; 173100,-1.799; 173160,-1.794; 173220,-1.768; 173280,-1.731; 173340,-1.705; 173400,-1.695; 173460,-1.693; 173520,-1.662; 173580,-1.657; 173640,-1.666; 173700,-1.647; 173760,
        -1.726; 173820,-1.708; 173880,-1.742; 173940,-1.762; 174000,-1.684; 174060,-1.679; 174120,-1.698; 174180,-1.705; 174240,-1.692; 174300,-1.688; 174360,-1.708; 174420,-1.732; 174480,-1.721; 174540,
        -1.737; 174600,-1.716; 174660,-1.687; 174720,-1.703; 174780,-1.719; 174840,-1.74; 174900,-1.743; 174960,-1.755; 175020,-1.745; 175080,-1.76; 175140,-1.752; 175200,-1.726; 175260,-1.717; 175320,
        -1.723; 175380,-1.682; 175440,-1.695; 175500,-1.695; 175560,-1.679; 175620,-1.654; 175680,-1.65; 175740,-1.66; 175800,-1.677; 175860,-1.737; 175920,-1.709; 175980,-1.713; 176040,-1.707; 176100,
        -1.732; 176160,-1.721; 176220,-1.713; 176280,-1.693; 176340,-1.701; 176400,-1.685; 176460,-1.598; 176520,-1.567; 176580,-1.591; 176640,-1.606; 176700,-1.636; 176760,-1.638; 176820,-1.652; 176880,
        -1.664; 176940,-1.684; 177000,-1.682; 177060,-1.669; 177120,-1.652; 177180,-1.652; 177240,-1.687; 177300,-1.682; 177360,-1.696; 177420,-1.724; 177480,-1.699; 177540,-1.715; 177600,-1.739; 177660,
        -1.765; 177720,-1.753; 177780,-1.737; 177840,-1.723; 177900,-1.732; 177960,-1.725; 178020,-1.72; 178080,-1.735; 178140,-1.768; 178200,-1.81; 178260,-1.787; 178320,-1.774; 178380,-1.762; 178440,
        -1.752; 178500,-1.749; 178560,-1.767; 178620,-1.765; 178680,-1.766; 178740,-1.773; 178800,-1.808; 178860,-1.82; 178920,-1.795; 178980,-1.79; 179040,-1.808; 179100,-1.852; 179160,-1.855; 179220,
        -1.858; 179280,-1.859; 179340,-1.848; 179400,-1.839; 179460,-1.83; 179520,-1.802; 179580,-1.793; 179640,-1.787; 179700,-1.792; 179760,-1.803; 179820,-1.806; 179880,-1.8; 179940,-1.803; 180000,
        -1.838; 180060,-1.858; 180120,-1.843; 180180,-1.842; 180240,-1.838; 180300,-1.819; 180360,-1.824; 180420,-1.83; 180480,-1.817; 180540,-1.823; 180600,-1.802; 180660,-1.783; 180720,-1.772; 180780,
        -1.774; 180840,-1.779; 180900,-1.794; 180960,-1.801; 181020,-1.793; 181080,-1.785; 181140,-1.772; 181200,-1.764; 181260,-1.753; 181320,-1.74; 181380,-1.722; 181440,-1.71; 181500,-1.714; 181560,
        -1.698; 181620,-1.664; 181680,-1.654; 181740,-1.659; 181800,-1.653; 181860,-1.686; 181920,-1.685; 181980,-1.687; 182040,-1.673; 182100,-1.661; 182160,-1.662; 182220,-1.657; 182280,-1.687; 182340,
        -1.709; 182400,-1.695; 182460,-1.677; 182520,-1.662; 182580,-1.677; 182640,-1.693; 182700,-1.714; 182760,-1.762; 182820,-1.811; 182880,-1.812; 182940,-1.82; 183000,-1.801; 183060,-1.791; 183120,
        -1.816; 183180,-1.827; 183240,-1.861; 183300,-1.911; 183360,-2.033; 183420,-2.108; 183480,-2.136; 183540,-2.168; 183600,-2.168; 183660,-2.154; 183720,-2.16; 183780,-2.213; 183840,-2.193; 183900,
        -2.188; 183960,-2.202; 184020,-2.223; 184080,-2.275; 184140,-2.326; 184200,-2.373; 184260,-2.414; 184320,-2.427; 184380,-2.402; 184440,-2.372; 184500,-2.353; 184560,-2.333; 184620,-2.347; 184680,
        -2.347; 184740,-2.349; 184800,-2.355; 184860,-2.382; 184920,-2.377; 184980,-2.418; 185040,-2.462; 185100,-2.478; 185160,-2.493; 185220,-2.506; 185280,-2.476; 185340,-2.462; 185400,-2.48; 185460,
        -2.508; 185520,-2.529; 185580,-2.557; 185640,-2.565; 185700,-2.582; 185760,-2.58; 185820,-2.569; 185880,-2.588; 185940,-2.603; 186000,-2.608; 186060,-2.624; 186120,-2.65; 186180,-2.639; 186240,
        -2.647; 186300,-2.622; 186360,-2.592; 186420,-2.562; 186480,-2.549; 186540,-2.546; 186600,-2.56; 186660,-2.603; 186720,-2.627; 186780,-2.632; 186840,-2.651; 186900,-2.629; 186960,-2.612; 187020,
        -2.607; 187080,-2.61; 187140,-2.587; 187200,-2.58; 187260,-2.593; 187320,-2.603; 187380,-2.612; 187440,-2.616; 187500,-2.598; 187560,-2.594; 187620,-2.617; 187680,-2.629; 187740,-2.611; 187800,
        -2.592; 187860,-2.591; 187920,-2.591; 187980,-2.583; 188040,-2.585; 188100,-2.644; 188160,-2.647; 188220,-2.625; 188280,-2.624; 188340,-2.624; 188400,-2.623; 188460,-2.616; 188520,-2.603; 188580,
        -2.598; 188640,-2.587; 188700,-2.573; 188760,-2.562; 188820,-2.552; 188880,-2.542; 188940,-2.54; 189000,-2.523; 189060,-2.502; 189120,-2.514; 189180,-2.454; 189240,-2.449; 189300,-2.508; 189360,
        -2.576; 189420,-2.638; 189480,-2.693; 189540,-2.722; 189600,-2.682; 189660,-2.679; 189720,-2.651; 189780,-2.63; 189840,-2.655; 189900,-2.69; 189960,-2.727; 190020,-2.736; 190080,-2.723; 190140,
        -2.731; 190200,-2.747; 190260,-2.744; 190320,-2.737; 190380,-2.737; 190440,-2.752; 190500,-2.8; 190560,-2.82; 190620,-2.834; 190680,-2.862; 190740,-2.861; 190800,-2.87; 190860,-2.886; 190920,-2.893;
        190980,-2.886; 191040,-2.875; 191100,-2.841; 191160,-2.874; 191220,-2.888; 191280,-2.881; 191340,-2.882; 191400,-2.877; 191460,-2.854; 191520,-2.851; 191580,-2.838; 191640,-2.886; 191700,-2.886;
        191760,-2.889; 191820,-2.919; 191880,-2.937; 191940,-2.943; 192000,-2.927; 192060,-2.92; 192120,-2.92; 192180,-2.924; 192240,-2.947; 192300,-2.96; 192360,-2.965; 192420,-2.957; 192480,-2.945;
        192540,-2.937; 192600,-2.923; 192660,-2.947; 192720,-2.972; 192780,-2.994; 192840,-3.005; 192900,-2.999; 192960,-3.002; 193020,-3.003; 193080,-2.993; 193140,-3.003; 193200,-3.007; 193260,-3.002;
        193320,-2.984; 193380,-2.972; 193440,-2.955; 193500,-2.931; 193560,-2.924; 193620,-2.93; 193680,-2.94; 193740,-2.932; 193800,-2.914; 193860,-2.895; 193920,-2.882; 193980,-2.891; 194040,-2.884;
        194100,-2.876; 194160,-2.861; 194220,-2.832; 194280,-2.845; 194340,-2.825; 194400,-2.822; 194460,-2.803; 194520,-2.791; 194580,-2.807; 194640,-2.873; 194700,-2.875; 194760,-2.877; 194820,-2.872;
        194880,-2.913; 194940,-2.94; 195000,-2.945; 195060,-2.935; 195120,-2.919; 195180,-2.913; 195240,-2.909; 195300,-2.876; 195360,-2.849; 195420,-2.848; 195480,-2.87; 195540,-2.878; 195600,-2.873;
        195660,-2.843; 195720,-2.798; 195780,-2.765; 195840,-2.718; 195900,-2.684; 195960,-2.717; 196020,-2.754; 196080,-2.772; 196140,-2.783; 196200,-2.754; 196260,-2.758; 196320,-2.777; 196380,-2.779;
        196440,-2.752; 196500,-2.738; 196560,-2.738; 196620,-2.717; 196680,-2.642; 196740,-2.636; 196800,-2.703; 196860,-2.728; 196920,-2.703; 196980,-2.706; 197040,-2.683; 197100,-2.739; 197160,-2.693;
        197220,-2.645; 197280,-2.656; 197340,-2.652; 197400,-2.598; 197460,-2.588; 197520,-2.598; 197580,-2.639; 197640,-2.672; 197700,-2.668; 197760,-2.643; 197820,-2.595; 197880,-2.577; 197940,-2.753;
        198000,-2.741; 198060,-2.715; 198120,-2.751; 198180,-2.759; 198240,-2.801; 198300,-2.792; 198360,-2.767; 198420,-2.768; 198480,-2.756; 198540,-2.804; 198600,-2.843; 198660,-2.824; 198720,-2.812;
        198780,-2.805; 198840,-2.82; 198900,-2.868; 198960,-2.862; 199020,-2.896; 199080,-2.882; 199140,-2.87; 199200,-2.873; 199260,-2.842; 199320,-2.809; 199380,-2.801; 199440,-2.828; 199500,-2.852;
        199560,-2.872; 199620,-2.846; 199680,-2.8; 199740,-2.805; 199800,-2.834; 199860,-2.841; 199920,-2.797; 199980,-2.783; 200040,-2.776; 200100,-2.758; 200160,-2.732; 200220,-2.698; 200280,-2.677;
        200340,-2.648; 200400,-2.652; 200460,-2.635; 200520,-2.663; 200580,-2.646; 200640,-2.615; 200700,-2.616; 200760,-2.612; 200820,-2.647; 200880,-2.658; 200940,-2.679; 201000,-2.689; 201060,-2.671;
        201120,-2.722; 201180,-2.77; 201240,-2.732; 201300,-2.761; 201360,-2.772; 201420,-2.768; 201480,-2.771; 201540,-2.758; 201600,-2.728; 201660,-2.696; 201720,-2.743; 201780,-2.767; 201840,-2.731;
        201900,-2.749; 201960,-2.846; 202020,-2.863; 202080,-2.832; 202140,-2.866; 202200,-2.912; 202260,-2.893; 202320,-2.852; 202380,-2.848; 202440,-2.858; 202500,-2.9; 202560,-2.902; 202620,-2.942;
        202680,-2.897; 202740,-2.925; 202800,-2.933; 202860,-2.917; 202920,-2.947; 202980,-2.94; 203040,-2.883; 203100,-2.851; 203160,-2.8; 203220,-2.828; 203280,-2.84; 203340,-2.843; 203400,-2.835; 203460,
        -2.816; 203520,-2.862; 203580,-2.856; 203640,-2.833; 203700,-2.847; 203760,-2.829; 203820,-2.838; 203880,-2.809; 203940,-2.782; 204000,-2.728; 204060,-2.688; 204120,-2.633; 204180,-2.608; 204240,
        -2.663; 204300,-2.701; 204360,-2.672; 204420,-2.695; 204480,-2.695; 204540,-2.671; 204600,-2.641; 204660,-2.63; 204720,-2.655; 204780,-2.676; 204840,-2.677; 204900,-2.67; 204960,-2.652; 205020,
        -2.634; 205080,-2.659; 205140,-2.598; 205200,-2.531; 205260,-2.516; 205320,-2.498; 205380,-2.479; 205440,-2.522; 205500,-2.598; 205560,-2.585; 205620,-2.563; 205680,-2.542; 205740,-2.525; 205800,
        -2.528; 205860,-2.532; 205920,-2.52; 205980,-2.495; 206040,-2.482; 206100,-2.45; 206160,-2.447; 206220,-2.435; 206280,-2.406; 206340,-2.405; 206400,-2.382; 206460,-2.362; 206520,-2.357; 206580,
        -2.373; 206640,-2.355; 206700,-2.321; 206760,-2.302; 206820,-2.278; 206880,-2.268; 206940,-2.252; 207000,-2.252; 207060,-2.248; 207120,-2.198; 207180,-2.172; 207240,-2.17; 207300,-2.178; 207360,
        -2.187; 207420,-2.155; 207480,-2.144; 207540,-2.203; 207600,-2.179; 207660,-2.146; 207720,-2.166; 207780,-2.211; 207840,-2.187; 207900,-2.118; 207960,-2.104; 208020,-2.118; 208080,-2.123; 208140,
        -2.093; 208200,-2.14; 208260,-2.089; 208320,-2.029; 208380,-2.027; 208440,-1.983; 208500,-1.944; 208560,-1.977; 208620,-1.968; 208680,-1.944; 208740,-1.917; 208800,-1.864; 208860,-1.835; 208920,
        -1.814; 208980,-1.819; 209040,-1.81; 209100,-1.767; 209160,-1.751; 209220,-1.747; 209280,-1.794; 209340,-1.813; 209400,-1.762; 209460,-1.736; 209520,-1.737; 209580,-1.727; 209640,-1.697; 209700,
        -1.663; 209760,-1.628; 209820,-1.633; 209880,-1.597; 209940,-1.571; 210000,-1.612; 210060,-1.573; 210120,-1.532; 210180,-1.5; 210240,-1.493; 210300,-1.495; 210360,-1.502; 210420,-1.478; 210480,
        -1.432; 210540,-1.422; 210600,-1.418; 210660,-1.403; 210720,-1.386; 210780,-1.378; 210840,-1.367; 210900,-1.326; 210960,-1.321; 211020,-1.315; 211080,-1.289; 211140,-1.253; 211200,-1.25; 211260,
        -1.171; 211320,-1.143; 211380,-1.153; 211440,-1.143; 211500,-1.126; 211560,-1.117; 211620,-1.117; 211680,-1.112; 211740,-1.083; 211800,-1.057; 211860,-1.038; 211920,-0.997; 211980,-1.005; 212040,
        -1.035; 212100,-1.049; 212160,-1.042; 212220,-1.041; 212280,-0.997; 212340,-0.973; 212400,-0.948; 212460,-0.914; 212520,-0.858; 212580,-0.848; 212640,-0.854; 212700,-0.878; 212760,-0.847; 212820,
        -0.833; 212880,-0.81; 212940,-0.868; 213000,-0.888; 213060,-0.873; 213120,-0.907; 213180,-0.961; 213240,-0.874; 213300,-0.855; 213360,-0.893; 213420,-0.858; 213480,-0.897; 213540,-0.918; 213600,
        -0.851; 213660,-0.861; 213720,-0.859; 213780,-0.856; 213840,-0.878; 213900,-0.929; 213960,-0.848; 214020,-0.777; 214080,-0.814; 214140,-0.843; 214200,-0.828; 214260,-0.807; 214320,-0.819; 214380,
        -0.84; 214440,-0.769; 214500,-0.847; 214560,-0.848; 214620,-0.853; 214680,-0.823; 214740,-0.808; 214800,-0.808; 214860,-0.851; 214920,-0.871; 214980,-0.882; 215040,-0.848; 215100,-0.858; 215160,
        -0.877; 215220,-0.864; 215280,-0.898; 215340,-0.872; 215400,-0.884; 215460,-0.927; 215520,-0.941; 215580,-0.926; 215640,-0.948; 215700,-0.929; 215760,-1.012; 215820,-1.123; 215880,-1.152; 215940,
        -1.17; 216000,-1.196; 216060,-1.22; 216120,-1.202; 216180,-1.21; 216240,-1.217; 216300,-1.213; 216360,-1.199; 216420,-1.237; 216480,-1.26; 216540,-1.259; 216600,-1.285; 216660,-1.245; 216720,-1.321;
        216780,-1.298; 216840,-1.331; 216900,-1.386; 216960,-1.353; 217020,-1.358; 217080,-1.399; 217140,-1.435; 217200,-1.418; 217260,-1.377; 217320,-1.361; 217380,-1.355; 217440,-1.386; 217500,-1.348;
        217560,-1.313; 217620,-1.309; 217680,-1.295; 217740,-1.258; 217800,-1.264; 217860,-1.271; 217920,-1.258; 217980,-1.217; 218040,-1.18; 218100,-1.148; 218160,-1.131; 218220,-1.132; 218280,-1.142;
        218340,-1.122; 218400,-1.108; 218460,-1.076; 218520,-1.064; 218580,-1.048; 218640,-1.02; 218700,-1.01; 218760,-0.985; 218820,-0.949; 218880,-0.958; 218940,-0.994; 219000,-0.905; 219060,-0.916;
        219120,-0.952; 219180,-1.005; 219240,-1.008; 219300,-0.978; 219360,-0.923; 219420,-0.892; 219480,-0.896; 219540,-0.866; 219600,-0.843; 219660,-0.834; 219720,-0.857; 219780,-0.789; 219840,-0.785;
        219900,-0.768; 219960,-0.751; 220020,-0.734; 220080,-0.738; 220140,-0.7; 220200,-0.659; 220260,-0.648; 220320,-0.632; 220380,-0.608; 220440,-0.624; 220500,-0.602; 220560,-0.651; 220620,-0.706;
        220680,-0.64; 220740,-0.606; 220800,-0.581; 220860,-0.578; 220920,-0.563; 220980,-0.55; 221040,-0.556; 221100,-0.548; 221160,-0.557; 221220,-0.513; 221280,-0.486; 221340,-0.535; 221400,-0.592;
        221460,-0.583; 221520,-0.638; 221580,-0.611; 221640,-0.589; 221700,-0.638; 221760,-0.629; 221820,-0.578; 221880,-0.565; 221940,-0.547; 222000,-0.561; 222060,-0.574; 222120,-0.552; 222180,-0.53;
        222240,-0.517; 222300,-0.495; 222360,-0.462; 222420,-0.455; 222480,-0.438; 222540,-0.518; 222600,-0.519; 222660,-0.456; 222720,-0.447; 222780,-0.443; 222840,-0.461; 222900,-0.431; 222960,-0.432;
        223020,-0.441; 223080,-0.49; 223140,-0.447; 223200,-0.423; 223260,-0.414; 223320,-0.386; 223380,-0.375; 223440,-0.353; 223500,-0.336; 223560,-0.313; 223620,-0.308; 223680,-0.293; 223740,-0.284;
        223800,-0.26; 223860,-0.261; 223920,-0.251; 223980,-0.247; 224040,-0.294; 224100,-0.301; 224160,-0.322; 224220,-0.327; 224280,-0.287; 224340,-0.288; 224400,-0.282; 224460,-0.284; 224520,-0.305;
        224580,-0.283; 224640,-0.261; 224700,-0.253; 224760,-0.221; 224820,-0.211; 224880,-0.264; 224940,-0.288; 225000,-0.301; 225060,-0.284; 225120,-0.331; 225180,-0.323; 225240,-0.295; 225300,-0.293;
        225360,-0.293; 225420,-0.285; 225480,-0.293; 225540,-0.32; 225600,-0.344; 225660,-0.345; 225720,-0.344; 225780,-0.374; 225840,-0.371; 225900,-0.394; 225960,-0.383; 226020,-0.372; 226080,-0.369;
        226140,-0.367; 226200,-0.382; 226260,-0.398; 226320,-0.395; 226380,-0.381; 226440,-0.385; 226500,-0.382; 226560,-0.377; 226620,-0.387; 226680,-0.377; 226740,-0.355; 226800,-0.349; 226860,-0.33;
        226920,-0.34; 226980,-0.314; 227040,-0.306; 227100,-0.3; 227160,-0.293; 227220,-0.288; 227280,-0.272; 227340,-0.273; 227400,-0.274; 227460,-0.258; 227520,-0.252; 227580,-0.242; 227640,-0.227;
        227700,-0.228; 227760,-0.229; 227820,-0.223; 227880,-0.22; 227940,-0.219; 228000,-0.212; 228060,-0.208; 228120,-0.2; 228180,-0.202; 228240,-0.202; 228300,-0.184; 228360,-0.201; 228420,-0.192;
        228480,-0.175; 228540,-0.171; 228600,-0.161; 228660,-0.14; 228720,-0.14; 228780,-0.134; 228840,-0.117; 228900,-0.131; 228960,-0.124; 229020,-0.124; 229080,-0.131; 229140,-0.128; 229200,-0.122;
        229260,-0.123; 229320,-0.109; 229380,-0.117; 229440,-0.12; 229500,-0.107; 229560,-0.103; 229620,-0.104; 229680,-0.102; 229740,-0.104; 229800,-0.103; 229860,-0.101; 229920,-0.099; 229980,-0.098;
        230040,-0.087; 230100,-0.083; 230160,-0.078; 230220,-0.074; 230280,-0.069; 230340,-0.063; 230400,-0.055; 230460,-0.046; 230520,-0.039; 230580,-0.027; 230640,-0.033; 230700,-0.023; 230760,-0.005;
        230820,0; 230880,0.005; 230940,0.011; 231000,0.013; 231060,0.015; 231120,0.009; 231180,0.007; 231240,0.007; 231300,0.002; 231360,0.003; 231420,-0.002; 231480,0.006; 231540,0.008; 231600,0.007;
        231660,0.016; 231720,0.018; 231780,0.02; 231840,0.029; 231900,0.022; 231960,0.01; 232020,0.021; 232080,0.032; 232140,0.051; 232200,0.048; 232260,0.048; 232320,0.052; 232380,0.051; 232440,0.06;
        232500,0.058; 232560,0.065; 232620,0.062; 232680,0.065; 232740,0.063; 232800,0.068; 232860,0.067; 232920,0.068; 232980,0.071; 233040,0.071; 233100,0.072; 233160,0.077; 233220,0.077; 233280,0.08;
        233340,0.076; 233400,0.074; 233460,0.073; 233520,0.071; 233580,0.079; 233640,0.08; 233700,0.085; 233760,0.087; 233820,0.087; 233880,0.084; 233940,0.08; 234000,0.085; 234060,0.089; 234120,0.089;
        234180,0.089; 234240,0.091; 234300,0.08; 234360,0.072; 234420,0.072; 234480,0.072; 234540,0.07; 234600,0.071; 234660,0.071; 234720,0.065; 234780,0.067; 234840,0.067; 234900,0.066; 234960,0.061;
        235020,0.063; 235080,0.057; 235140,0.058; 235200,0.055; 235260,0.045; 235320,0.046; 235380,0.038; 235440,0.042; 235500,0.041; 235560,0.037; 235620,0.039; 235680,0.033; 235740,0.031; 235800,0.025;
        235860,0.017; 235920,0.012; 235980,0.008; 236040,0.003; 236100,-0.037; 236160,-0.047; 236220,-0.047; 236280,-0.052; 236340,-0.045; 236400,-0.05; 236460,-0.046; 236520,-0.052; 236580,-0.057; 236640,
        -0.042; 236700,-0.046; 236760,-0.05; 236820,-0.057; 236880,-0.058; 236940,-0.062; 237000,-0.06; 237060,-0.054; 237120,-0.042; 237180,-0.038; 237240,-0.024; 237300,-0.01; 237360,-0.003; 237420,
        -0.002; 237480,0.001; 237540,0.007; 237600,0.009; 237660,0.01; 237720,0.026; 237780,0.029; 237840,0.036; 237900,0.038; 237960,0.042; 238020,0.052; 238080,0.057; 238140,0.052; 238200,0.053; 238260,
        0.05; 238320,0.055; 238380,0.061; 238440,0.059; 238500,0.065; 238560,0.068; 238620,0.072; 238680,0.075; 238740,0.077; 238800,0.087; 238860,0.083; 238920,0.094; 238980,0.097; 239040,0.095; 239100,
        0.093; 239160,0.087; 239220,0.077; 239280,0.068; 239340,0.067; 239400,0.063; 239460,0.048; 239520,0.046; 239580,0.033; 239640,0.023; 239700,0.018; 239760,0.018; 239820,0.007; 239880,0.003; 239940,
        0.014; 240000,0.01; 240060,0.015; 240120,0.02; 240180,0.023; 240240,0.029; 240300,0.037; 240360,0.032; 240420,0.031; 240480,0.047; 240540,0.061; 240600,0.059; 240660,0.066; 240720,0.083; 240780,
        0.085; 240840,0.093; 240900,0.111; 240960,0.118; 241020,0.124; 241080,0.128; 241140,0.127; 241200,0.138; 241260,0.158; 241320,0.148; 241380,0.143; 241440,0.154; 241500,0.155; 241560,0.161; 241620,
        0.155; 241680,0.158; 241740,0.173; 241800,0.187; 241860,0.19; 241920,0.186; 241980,0.197; 242040,0.197; 242100,0.205; 242160,0.212; 242220,0.213; 242280,0.212; 242340,0.219; 242400,0.227; 242460,
        0.225; 242520,0.223; 242580,0.221; 242640,0.216; 242700,0.213; 242760,0.213; 242820,0.213; 242880,0.213; 242940,0.209; 243000,0.21; 243060,0.2; 243120,0.189; 243180,0.186; 243240,0.184; 243300,
        0.193; 243360,0.198; 243420,0.194; 243480,0.193; 243540,0.189; 243600,0.187; 243660,0.191; 243720,0.192; 243780,0.193; 243840,0.191; 243900,0.192; 243960,0.192; 244020,0.192; 244080,0.187; 244140,
        0.19; 244200,0.187; 244260,0.184; 244320,0.189; 244380,0.186; 244440,0.195; 244500,0.203; 244560,0.197; 244620,0.2; 244680,0.199; 244740,0.207; 244800,0.217; 244860,0.217; 244920,0.224; 244980,
        0.216; 245040,0.212; 245100,0.217; 245160,0.226; 245220,0.228; 245280,0.233; 245340,0.236; 245400,0.243; 245460,0.239; 245520,0.237; 245580,0.247; 245640,0.248; 245700,0.257; 245760,0.26; 245820,
        0.263; 245880,0.278; 245940,0.283; 246000,0.288; 246060,0.283; 246120,0.285; 246180,0.292; 246240,0.301; 246300,0.312; 246360,0.324; 246420,0.329; 246480,0.337; 246540,0.338; 246600,0.347; 246660,
        0.352; 246720,0.357; 246780,0.351; 246840,0.352; 246900,0.36; 246960,0.357; 247020,0.359; 247080,0.36; 247140,0.368; 247200,0.366; 247260,0.379; 247320,0.382; 247380,0.372; 247440,0.378; 247500,
        0.382; 247560,0.383; 247620,0.385; 247680,0.398; 247740,0.409; 247800,0.412; 247860,0.423; 247920,0.428; 247980,0.427; 248040,0.437; 248100,0.435; 248160,0.443; 248220,0.448; 248280,0.454; 248340,
        0.454; 248400,0.444; 248460,0.45; 248520,0.465; 248580,0.465; 248640,0.481; 248700,0.496; 248760,0.482; 248820,0.507; 248880,0.522; 248940,0.542; 249000,0.547; 249060,0.557; 249120,0.553; 249180,
        0.562; 249240,0.576; 249300,0.577; 249360,0.562; 249420,0.571; 249480,0.579; 249540,0.574; 249600,0.583; 249660,0.587; 249720,0.585; 249780,0.583; 249840,0.602; 249900,0.615; 249960,0.611; 250020,
        0.618; 250080,0.618; 250140,0.634; 250200,0.629; 250260,0.632; 250320,0.635; 250380,0.655; 250440,0.668; 250500,0.673; 250560,0.676; 250620,0.68; 250680,0.699; 250740,0.708; 250800,0.706; 250860,
        0.719; 250920,0.724; 250980,0.717; 251040,0.738; 251100,0.735; 251160,0.737; 251220,0.738; 251280,0.731; 251340,0.743; 251400,0.755; 251460,0.761; 251520,0.755; 251580,0.752; 251640,0.768; 251700,
        0.758; 251760,0.785; 251820,0.766; 251880,0.772; 251940,0.772; 252000,0.763; 252060,0.76; 252120,0.758; 252180,0.748; 252240,0.738; 252300,0.738; 252360,0.744; 252420,0.751; 252480,0.748; 252540,
        0.745; 252600,0.744; 252660,0.751; 252720,0.762; 252780,0.757; 252840,0.757; 252900,0.771; 252960,0.77; 253020,0.775; 253080,0.769; 253140,0.774; 253200,0.769; 253260,0.757; 253320,0.764; 253380,
        0.769; 253440,0.766; 253500,0.774; 253560,0.779; 253620,0.768; 253680,0.767; 253740,0.777; 253800,0.773; 253860,0.787; 253920,0.788; 253980,0.8; 254040,0.804; 254100,0.812; 254160,0.812; 254220,
        0.811; 254280,0.803; 254340,0.81; 254400,0.809; 254460,0.808; 254520,0.813; 254580,0.821; 254640,0.832; 254700,0.816; 254760,0.823; 254820,0.812; 254880,0.803; 254940,0.817; 255000,0.812; 255060,
        0.819; 255120,0.834; 255180,0.837; 255240,0.847; 255300,0.848; 255360,0.853; 255420,0.854; 255480,0.869; 255540,0.865; 255600,0.873; 255660,0.879; 255720,0.898; 255780,0.902; 255840,0.918; 255900,
        0.922; 255960,0.918; 256020,0.923; 256080,0.922; 256140,0.932; 256200,0.937; 256260,0.94; 256320,0.956; 256380,0.966; 256440,0.966; 256500,0.974; 256560,0.97; 256620,0.973; 256680,0.965; 256740,
        0.978; 256800,0.991; 256860,0.986; 256920,0.981; 256980,0.976; 257040,0.982; 257100,0.998; 257160,0.974; 257220,0.968; 257280,0.976; 257340,0.988; 257400,0.971; 257460,0.964; 257520,0.952; 257580,
        0.942; 257640,0.939; 257700,0.933; 257760,0.931; 257820,0.973; 257880,0.976; 257940,0.98; 258000,0.98; 258060,0.974; 258120,0.948; 258180,0.953; 258240,0.952; 258300,0.949; 258360,0.95; 258420,
        0.94; 258480,0.928; 258540,0.92; 258600,0.927; 258660,0.915; 258720,0.911; 258780,0.897; 258840,0.895; 258900,0.904; 258960,0.905; 259020,0.915; 259080,0.937; 259140,0.943; 259200,0.959; 259260,
        0.964; 259320,0.979; 259380,0.98; 259440,0.998; 259500,0.996; 259560,0.998; 259620,1.001; 259680,1.003; 259740,1.016; 259800,1.032; 259860,1.037; 259920,1.054; 259980,1.048; 260040,1.048; 260100,
        1.055; 260160,1.065; 260220,1.073; 260280,1.078; 260340,1.102; 260400,1.131; 260460,1.131; 260520,1.134; 260580,1.155; 260640,1.189; 260700,1.209; 260760,1.232; 260820,1.234; 260880,1.241; 260940,
        1.29; 261000,1.3; 261060,1.327; 261120,1.349; 261180,1.361; 261240,1.365; 261300,1.384; 261360,1.394; 261420,1.403; 261480,1.412; 261540,1.421; 261600,1.443; 261660,1.393; 261720,1.408; 261780,
        1.404; 261840,1.437; 261900,1.456; 261960,1.424; 262020,1.451; 262080,1.455; 262140,1.44; 262200,1.456; 262260,1.441; 262320,1.402; 262380,1.41; 262440,1.42; 262500,1.421; 262560,1.429; 262620,
        1.426; 262680,1.412; 262740,1.438; 262800,1.437; 262860,1.401; 262920,1.426; 262980,1.412; 263040,1.433; 263100,1.403; 263160,1.365; 263220,1.376; 263280,1.353; 263340,1.353; 263400,1.284; 263460,
        1.338; 263520,1.296; 263580,1.326; 263640,1.356; 263700,1.315; 263760,1.283; 263820,1.262; 263880,1.294; 263940,1.243; 264000,1.259; 264060,1.221; 264120,1.21; 264180,1.217; 264240,1.197; 264300,
        1.189; 264360,1.227; 264420,1.218; 264480,1.208; 264540,1.214; 264600,1.214; 264660,1.187; 264720,1.168; 264780,1.171; 264840,1.157; 264900,1.154; 264960,1.149; 265020,1.142; 265080,1.132; 265140,
        1.128; 265200,1.114; 265260,1.12; 265320,1.102; 265380,1.088; 265440,1.112; 265500,1.117; 265560,1.125; 265620,1.114; 265680,1.118; 265740,1.109; 265800,1.078; 265860,1.08; 265920,1.073; 265980,
        1.101; 266040,1.063; 266100,1.108; 266160,1.138; 266220,1.122; 266280,1.1; 266340,1.101; 266400,1.127; 266460,1.107; 266520,1.111; 266580,1.118; 266640,1.092; 266700,1.092; 266760,1.083; 266820,
        1.057; 266880,1.069; 266940,1.052; 267000,1.038; 267060,1.053; 267120,1.073; 267180,1.042; 267240,1.043; 267300,1.047; 267360,1.043; 267420,1.076; 267480,1.095; 267540,1.064; 267600,1.053; 267660,
        1.071; 267720,1.089; 267780,1.062; 267840,1.047; 267900,1.046; 267960,1.03; 268020,1.048; 268080,1.028; 268140,1.025; 268200,1.031; 268260,1.038; 268320,1.009; 268380,0.974; 268440,0.967; 268500,
        0.958; 268560,0.947; 268620,0.959; 268680,0.927; 268740,0.934; 268800,0.907; 268860,0.874; 268920,0.864; 268980,0.835; 269040,0.783; 269100,0.78; 269160,0.741; 269220,0.7; 269280,0.693; 269340,
        0.713; 269400,0.64; 269460,0.622; 269520,0.6; 269580,0.584; 269640,0.576; 269700,0.578; 269760,0.613; 269820,0.624; 269880,0.578; 269940,0.564; 270000,0.568; 270060,0.571; 270120,0.549; 270180,
        0.546; 270240,0.534; 270300,0.525; 270360,0.523; 270420,0.527; 270480,0.486; 270540,0.503; 270600,0.509; 270660,0.542; 270720,0.463; 270780,0.467; 270840,0.407; 270900,0.42; 270960,0.364; 271020,
        0.336; 271080,0.278; 271140,0.222; 271200,0.203; 271260,0.194; 271320,0.158; 271380,0.124; 271440,0.201; 271500,0.162; 271560,0.147; 271620,0.094; 271680,0.084; 271740,0.053; 271800,0.075; 271860,
        0.097; 271920,0.035; 271980,-0.011; 272040,0.022; 272100,0.02; 272160,-0.032; 272220,-0.063; 272280,-0.058; 272340,-0.049; 272400,-0.067; 272460,-0.097; 272520,-0.105; 272580,-0.104; 272640,-0.148;
        272700,-0.131; 272760,-0.149; 272820,-0.141; 272880,-0.16; 272940,-0.152; 273000,-0.168; 273060,-0.211; 273120,-0.223; 273180,-0.223; 273240,-0.223; 273300,-0.251; 273360,-0.252; 273420,-0.252;
        273480,-0.238; 273540,-0.231; 273600,-0.251; 273660,-0.271; 273720,-0.313; 273780,-0.309; 273840,-0.299; 273900,-0.317; 273960,-0.302; 274020,-0.285; 274080,-0.295; 274140,-0.275; 274200,-0.308;
        274260,-0.327; 274320,-0.308; 274380,-0.282; 274440,-0.279; 274500,-0.276; 274560,-0.279; 274620,-0.219; 274680,-0.183; 274740,-0.13; 274800,-0.084; 274860,-0.034; 274920,-0.053; 274980,-0.063;
        275040,0.007; 275100,0.023; 275160,0.048; 275220,0.076; 275280,0.106; 275340,0.186; 275400,0.243; 275460,0.275; 275520,0.307; 275580,0.353; 275640,0.4; 275700,0.454; 275760,0.444; 275820,0.457;
        275880,0.511; 275940,0.543; 276000,0.546; 276060,0.581; 276120,0.581; 276180,0.608; 276240,0.59; 276300,0.593; 276360,0.602; 276420,0.575; 276480,0.536; 276540,0.537; 276600,0.565; 276660,0.552;
        276720,0.507; 276780,0.531; 276840,0.539; 276900,0.529; 276960,0.557; 277020,0.544; 277080,0.537; 277140,0.558; 277200,0.545; 277260,0.547; 277320,0.527; 277380,0.514; 277440,0.517; 277500,0.532;
        277560,0.503; 277620,0.493; 277680,0.473; 277740,0.467; 277800,0.451; 277860,0.472; 277920,0.443; 277980,0.45; 278040,0.449; 278100,0.418; 278160,0.415; 278220,0.421; 278280,0.448; 278340,0.409;
        278400,0.407; 278460,0.398; 278520,0.401; 278580,0.408; 278640,0.398; 278700,0.383; 278760,0.393; 278820,0.35; 278880,0.348; 278940,0.354; 279000,0.353; 279060,0.287; 279120,0.307; 279180,0.302;
        279240,0.299; 279300,0.288; 279360,0.328; 279420,0.341; 279480,0.358; 279540,0.388; 279600,0.407; 279660,0.414; 279720,0.419; 279780,0.449; 279840,0.445; 279900,0.455; 279960,0.487; 280020,0.487;
        280080,0.48; 280140,0.476; 280200,0.507; 280260,0.537; 280320,0.532; 280380,0.524; 280440,0.496; 280500,0.469; 280560,0.441; 280620,0.379; 280680,0.377; 280740,0.368; 280800,0.26; 280860,0.2;
        280920,0.121; 280980,0.056; 281040,-0.028; 281100,-0.066; 281160,-0.076; 281220,-0.123; 281280,-0.153; 281340,-0.153; 281400,-0.177; 281460,-0.176; 281520,-0.183; 281580,-0.218; 281640,-0.246;
        281700,-0.272; 281760,-0.327; 281820,-0.362; 281880,-0.374; 281940,-0.375; 282000,-0.418; 282060,-0.464; 282120,-0.452; 282180,-0.467; 282240,-0.554; 282300,-0.558; 282360,-0.589; 282420,-0.56;
        282480,-0.608; 282540,-0.627; 282600,-0.648; 282660,-0.697; 282720,-0.759; 282780,-0.809; 282840,-0.834; 282900,-0.89; 282960,-0.968; 283020,-1.002; 283080,-0.998; 283140,-1.018; 283200,-1.042;
        283260,-1.079; 283320,-1.12; 283380,-1.14; 283440,-1.168; 283500,-1.177; 283560,-1.208; 283620,-1.243; 283680,-1.25; 283740,-1.277; 283800,-1.241; 283860,-1.277; 283920,-1.308; 283980,-1.237;
        284040,-1.222; 284100,-1.188; 284160,-1.149; 284220,-1.15; 284280,-1.164; 284340,-1.209; 284400,-1.187; 284460,-1.202; 284520,-1.207; 284580,-1.227; 284640,-1.238; 284700,-1.302; 284760,-1.366;
        284820,-1.385; 284880,-1.419; 284940,-1.458; 285000,-1.455; 285060,-1.35; 285120,-1.329; 285180,-1.264; 285240,-1.288; 285300,-1.261; 285360,-1.309; 285420,-1.377; 285480,-1.39; 285540,-1.411;
        285600,-1.471; 285660,-1.622; 285720,-1.691; 285780,-1.699; 285840,-1.785; 285900,-1.819; 285960,-1.89; 286020,-1.937; 286080,-1.949; 286140,-1.96; 286200,-2.032; 286260,-1.992; 286320,-1.989;
        286380,-2.011; 286440,-2.053; 286500,-2.13; 286560,-2.103; 286620,-2.14; 286680,-2.161; 286740,-2.192; 286800,-2.177; 286860,-2.095; 286920,-2.078; 286980,-2.123; 287040,-2.107; 287100,-2.027;
        287160,-2.009; 287220,-1.962; 287280,-1.92; 287340,-1.964; 287400,-2.001; 287460,-2.033; 287520,-1.98; 287580,-1.977; 287640,-1.992; 287700,-2.037; 287760,-2.018; 287820,-2.107; 287880,-2; 287940,
        -1.983; 288000,-2.001; 288060,-2.031; 288120,-2.042; 288180,-2.059; 288240,-2.108; 288300,-2.163; 288360,-2.172; 288420,-2.237; 288480,-2.293; 288540,-2.256; 288600,-2.271; 288660,-2.222; 288720,
        -2.201; 288780,-2.172; 288840,-2.12; 288900,-2.099; 288960,-2.183; 289020,-2.234; 289080,-2.151; 289140,-2.134; 289200,-2.135; 289260,-2.199; 289320,-2.303; 289380,-2.359; 289440,-2.367; 289500,
        -2.183; 289560,-1.958; 289620,-1.802; 289680,-1.7; 289740,-1.676; 289800,-1.699; 289860,-1.735; 289920,-1.649; 289980,-1.603; 290040,-1.525; 290100,-1.464; 290160,-1.454; 290220,-1.427; 290280,
        -1.369; 290340,-1.351; 290400,-1.202; 290460,-1.198; 290520,-1.141; 290580,-1.092; 290640,-1.042; 290700,-0.827; 290760,-0.835; 290820,-0.86; 290880,-0.852; 290940,-0.78; 291000,-0.701; 291060,
        -0.659; 291120,-0.558; 291180,-0.544; 291240,-0.534; 291300,-0.362; 291360,-0.382; 291420,-0.298; 291480,-0.109; 291540,0.214; 291600,0.386; 291660,0.483; 291720,0.684; 291780,0.725; 291840,0.852;
        291900,0.931; 291960,1.176; 292020,1.165; 292080,0.92; 292140,0.712; 292200,0.541; 292260,0.407; 292320,0.37; 292380,0.412; 292440,0.414; 292500,0.399; 292560,0.404; 292620,0.429; 292680,0.627;
        292740,0.87; 292800,1.027; 292860,0.94; 292920,0.956; 292980,0.996; 293040,1.062; 293100,1.052; 293160,0.727; 293220,0.76; 293280,0.887; 293340,0.966; 293400,1.142; 293460,1.403; 293520,1.418;
        293580,1.294; 293640,1.462; 293700,1.644; 293760,1.38; 293820,1.369; 293880,1.495; 293940,1.673; 294000,1.558; 294060,1.645; 294120,1.487; 294180,1.31; 294240,1.107; 294300,1.104; 294360,1.242;
        294420,1.328; 294480,1.382; 294540,1.432; 294600,1.417; 294660,1.37; 294720,1.396; 294780,1.465; 294840,1.479; 294900,1.526; 294960,1.587; 295020,1.679; 295080,1.726; 295140,1.698; 295200,1.684;
        295260,1.705; 295320,1.674; 295380,1.667; 295440,1.74; 295500,1.732; 295560,1.774; 295620,1.759; 295680,1.734; 295740,1.786; 295800,1.794; 295860,1.853; 295920,2.018; 295980,2.033; 296040,2.046;
        296100,2.17; 296160,2.088; 296220,2.129; 296280,2.413; 296340,2.601; 296400,2.49; 296460,2.534; 296520,2.458; 296580,2.481; 296640,2.69; 296700,2.745; 296760,2.647; 296820,2.624; 296880,2.463;
        296940,2.711; 297000,2.505; 297060,2.409; 297120,2.545; 297180,2.468; 297240,2.43; 297300,2.583; 297360,2.485; 297420,2.307; 297480,2.439; 297540,2.65; 297600,2.658; 297660,2.713; 297720,2.736;
        297780,2.656; 297840,2.665; 297900,2.713; 297960,2.676; 298020,2.639; 298080,2.691; 298140,2.691; 298200,2.74; 298260,2.918; 298320,3.05; 298380,3.057; 298440,2.983; 298500,2.849; 298560,3.042;
        298620,3.016; 298680,3.107; 298740,3.104; 298800,3.142; 298860,3.172; 298920,3.157; 298980,3.185; 299040,3.225; 299100,3.244; 299160,3.22; 299220,3.287; 299280,3.373; 299340,3.377; 299400,3.532;
        299460,3.692; 299520,3.762; 299580,3.928; 299640,3.987; 299700,3.983; 299760,4.277; 299820,4.502; 299880,4.327; 299940,4.378; 300000,4.599; 300060,4.681; 300120,4.593; 300180,4.445; 300240,4.408;
        300300,4.422; 300360,4.536; 300420,4.202; 300480,3.964; 300540,3.742; 300600,3.686; 300660,3.805; 300720,3.804; 300780,3.988; 300840,4.048; 300900,4.033; 300960,3.807; 301020,3.801; 301080,4.02;
        301140,3.89; 301200,3.788; 301260,3.697; 301320,3.818; 301380,4.066; 301440,4.098; 301500,4.412; 301560,4.378; 301620,4.441; 301680,4.449; 301740,4.475; 301800,4.47; 301860,4.377; 301920,4.433;
        301980,4.805; 302040,4.945; 302100,4.982; 302160,4.737; 302220,4.758; 302280,4.186; 302340,3.646; 302400,3.538; 302460,3.468; 302520,3.422; 302580,3.477; 302640,3.664; 302700,3.744; 302760,3.614;
        302820,3.518; 302880,3.513; 302940,3.465; 303000,3.475; 303060,3.526; 303120,3.557; 303180,3.52; 303240,3.451; 303300,3.472; 303360,3.335; 303420,3.353; 303480,3.454; 303540,3.419; 303600,3.501;
        303660,3.555; 303720,3.462; 303780,3.387; 303840,3.387; 303900,3.38; 303960,3.377; 304020,3.422; 304080,3.292; 304140,3.299; 304200,3.273; 304260,3.267; 304320,3.403; 304380,3.374; 304440,3.372;
        304500,3.393; 304560,3.321; 304620,3.407; 304680,3.562; 304740,3.445; 304800,3.488; 304860,3.538; 304920,3.603; 304980,3.618; 305040,3.82; 305100,3.825; 305160,3.772; 305220,3.791; 305280,3.859;
        305340,3.847; 305400,3.838; 305460,4.302; 305520,4.722; 305580,5.11; 305640,5.141; 305700,5.236; 305760,5.018; 305820,4.923; 305880,4.653; 305940,4.933; 306000,4.994; 306060,5.147; 306120,5.519;
        306180,5.388; 306240,5.147; 306300,5.131; 306360,5.014; 306420,4.804; 306480,4.641; 306540,4.516; 306600,4.666; 306660,4.78; 306720,4.986; 306780,5.062; 306840,4.732; 306900,4.696; 306960,4.616;
        307020,4.638; 307080,4.586; 307140,4.65; 307200,4.595; 307260,4.592; 307320,4.807; 307380,4.881; 307440,5.086; 307500,5.196; 307560,4.907; 307620,4.841; 307680,4.85; 307740,5.067; 307800,5.245;
        307860,5.228; 307920,5.246; 307980,4.869; 308040,4.647; 308100,4.687; 308160,4.672; 308220,4.523; 308280,4.137; 308340,4.162; 308400,4.346; 308460,4.872; 308520,5.118; 308580,5.038; 308640,5.027;
        308700,4.965; 308760,4.658; 308820,4.553; 308880,4.572; 308940,4.665; 309000,4.81; 309060,4.956; 309120,5.297; 309180,5.228; 309240,5.373; 309300,5.3; 309360,5.548; 309420,5.293; 309480,5.305;
        309540,5.098; 309600,4.938; 309660,5.076; 309720,4.937; 309780,4.904; 309840,4.782; 309900,4.872; 309960,5.027; 310020,5.209; 310080,5.503; 310140,5.159; 310200,4.926; 310260,4.968; 310320,5.077;
        310380,5.033; 310440,5.128; 310500,4.994; 310560,4.559; 310620,4.632; 310680,4.547; 310740,4.485; 310800,4.385; 310860,4.659; 310920,4.973; 310980,5.032; 311040,5.163; 311100,5.264; 311160,5.443;
        311220,5.268; 311280,5.284; 311340,5.211; 311400,5.039; 311460,4.978; 311520,4.796; 311580,4.701; 311640,4.773; 311700,4.617; 311760,4.478; 311820,4.467; 311880,4.76; 311940,4.727; 312000,4.537;
        312060,4.494; 312120,4.529; 312180,4.562; 312240,4.372; 312300,4.471; 312360,4.534; 312420,4.332; 312480,4.162; 312540,4.13; 312600,4.288; 312660,4.32; 312720,4.271; 312780,4.434; 312840,4.34;
        312900,4.423; 312960,4.478; 313020,4.521; 313080,4.624; 313140,4.57; 313200,4.703; 313260,4.772; 313320,4.941; 313380,5.073; 313440,4.798; 313500,4.679; 313560,4.582; 313620,4.741; 313680,5.081;
        313740,5.091; 313800,5.076; 313860,4.728; 313920,4.619; 313980,4.504; 314040,4.334; 314100,4.34; 314160,4.317; 314220,4.334; 314280,4.292; 314340,4.254; 314400,4.233; 314460,4.395; 314520,4.442;
        314580,4.418; 314640,4.347; 314700,4.425; 314760,4.356; 314820,4.02; 314880,3.927; 314940,3.883; 315000,3.93; 315060,3.959; 315120,3.927; 315180,3.978; 315240,3.935; 315300,3.924; 315360,3.847;
        315420,3.645; 315480,3.532; 315540,3.469; 315600,3.525; 315660,3.61; 315720,3.547; 315780,3.486; 315840,3.402; 315900,3.33; 315960,3.327; 316020,3.346; 316080,3.251; 316140,3.245; 316200,3.238;
        316260,3.22; 316320,3.213; 316380,3.203; 316440,3.168; 316500,3.145; 316560,3.174; 316620,3.174; 316680,3.143; 316740,3.134; 316800,3.115; 316860,3.088; 316920,3.034; 316980,2.973; 317040,2.955;
        317100,2.984; 317160,2.963; 317220,2.928; 317280,2.919; 317340,2.916; 317400,2.928; 317460,2.977; 317520,2.993; 317580,2.97; 317640,2.904; 317700,2.853; 317760,2.809; 317820,2.797; 317880,2.779;
        317940,2.767; 318000,2.754; 318060,2.703; 318120,2.677; 318180,2.667; 318240,2.659; 318300,2.63; 318360,2.618; 318420,2.59; 318480,2.558; 318540,2.547; 318600,2.569; 318660,2.494; 318720,2.459;
        318780,2.406; 318840,2.328; 318900,2.254; 318960,2.212; 319020,2.21; 319080,2.222; 319140,2.23; 319200,2.213; 319260,2.206; 319320,2.185; 319380,2.183; 319440,2.153; 319500,2.138; 319560,2.113;
        319620,2.033; 319680,2.114; 319740,2.147; 319800,2.094; 319860,2.064; 319920,2.023; 319980,1.98; 320040,1.937; 320100,1.931; 320160,1.945; 320220,1.885; 320280,1.867; 320340,1.86; 320400,1.869;
        320460,1.881; 320520,1.895; 320580,1.913; 320640,1.901; 320700,1.869; 320760,1.846; 320820,1.804; 320880,1.805; 320940,1.845; 321000,1.734; 321060,1.707; 321120,1.752; 321180,1.728; 321240,1.674;
        321300,1.492; 321360,1.551; 321420,1.641; 321480,1.599; 321540,1.764; 321600,1.765; 321660,1.739; 321720,1.723; 321780,1.642; 321840,1.611; 321900,1.591; 321960,1.619; 322020,1.598; 322080,1.583;
        322140,1.571; 322200,1.522; 322260,1.481; 322320,1.416; 322380,1.365; 322440,1.333; 322500,1.281; 322560,1.257; 322620,1.165; 322680,1.123; 322740,1.058; 322800,1.027; 322860,1.017; 322920,1.052;
        322980,1.058; 323040,1.02; 323100,1.03; 323160,1.007; 323220,0.993; 323280,0.989; 323340,0.952; 323400,0.873; 323460,0.689; 323520,0.583; 323580,0.549; 323640,0.488; 323700,0.504; 323760,0.495;
        323820,0.446; 323880,0.457; 323940,0.471; 324000,0.436; 324060,0.371; 324120,0.362; 324180,0.343; 324240,0.319; 324300,0.258; 324360,0.175; 324420,0.066; 324480,-0.054; 324540,0.012; 324600,0.007;
        324660,-0.074; 324720,-0.097; 324780,-0.147; 324840,-0.175; 324900,-0.182; 324960,-0.223; 325020,-0.318; 325080,-0.304; 325140,-0.252; 325200,-0.266; 325260,-0.256; 325320,-0.338; 325380,-0.36;
        325440,-0.366; 325500,-0.303; 325560,-0.345; 325620,-0.353; 325680,-0.402; 325740,-0.393; 325800,-0.254; 325860,-0.116; 325920,-0.081; 325980,-0.157; 326040,-0.149; 326100,-0.123; 326160,-0.127;
        326220,-0.045; 326280,-0.133; 326340,-0.187; 326400,-0.103; 326460,-0.06; 326520,-0.072; 326580,-0.153; 326640,-0.137; 326700,-0.143; 326760,-0.238; 326820,-0.309; 326880,-0.275; 326940,-0.253;
        327000,-0.247; 327060,-0.172; 327120,-0.152; 327180,-0.094; 327240,-0.068; 327300,0.077; 327360,0.137; 327420,0.231; 327480,0.387; 327540,0.432; 327600,0.438; 327660,0.479; 327720,0.558; 327780,
        0.578; 327840,0.576; 327900,0.534; 327960,0.593; 328020,0.548; 328080,0.564; 328140,0.531; 328200,0.521; 328260,0.561; 328320,0.423; 328380,0.435; 328440,0.413; 328500,0.457; 328560,0.521; 328620,
        0.363; 328680,0.3; 328740,0.229; 328800,0.24; 328860,0.325; 328920,0.409; 328980,0.502; 329040,0.412; 329100,0.381; 329160,0.304; 329220,0.271; 329280,0.167; 329340,0.12; 329400,0.09; 329460,0.069;
        329520,0.224; 329580,0.386; 329640,0.439; 329700,0.483; 329760,0.589; 329820,0.73; 329880,0.713; 329940,0.623; 330000,0.675; 330060,0.68; 330120,0.67; 330180,0.584; 330240,0.507; 330300,0.427;
        330360,0.342; 330420,0.263; 330480,0.211; 330540,0.128; 330600,0.081; 330660,0.058; 330720,-0.025; 330780,-0.092; 330840,-0.139; 330900,-0.167; 330960,-0.128; 331020,-0.167; 331080,-0.179; 331140,
        -0.198; 331200,-0.237; 331260,-0.243; 331320,-0.277; 331380,-0.324; 331440,-0.264; 331500,-0.319; 331560,-0.417; 331620,-0.51; 331680,-0.635; 331740,-0.734; 331800,-0.805; 331860,-0.84; 331920,
        -0.865; 331980,-0.879; 332040,-0.863; 332100,-0.899; 332160,-0.91; 332220,-0.941; 332280,-0.976; 332340,-0.96; 332400,-0.954; 332460,-0.984; 332520,-1.047; 332580,-1.007; 332640,-1.009; 332700,
        -1.062; 332760,-1.129; 332820,-1.16; 332880,-1.217; 332940,-1.27; 333000,-1.393; 333060,-1.465; 333120,-1.519; 333180,-1.456; 333240,-1.47; 333300,-1.507; 333360,-1.512; 333420,-1.518; 333480,
        -1.478; 333540,-1.367; 333600,-1.299; 333660,-1.353; 333720,-1.349; 333780,-1.385; 333840,-1.362; 333900,-1.341; 333960,-1.232; 334020,-1.267; 334080,-1.223; 334140,-1.343; 334200,-1.317; 334260,
        -1.243; 334320,-1.268; 334380,-1.164; 334440,-1.154; 334500,-1.173; 334560,-1.159; 334620,-1.206; 334680,-1.27; 334740,-0.996; 334800,-0.815; 334860,-0.519; 334920,-0.503; 334980,-0.505; 335040,
        -0.491; 335100,-0.475; 335160,-0.361; 335220,-0.332; 335280,-0.27; 335340,-0.248; 335400,-0.32; 335460,-0.367; 335520,-0.417; 335580,-0.354; 335640,-0.401; 335700,-0.378; 335760,-0.417; 335820,
        -0.455; 335880,-0.485; 335940,-0.472; 336000,-0.517; 336060,-0.566; 336120,-0.553; 336180,-0.567; 336240,-0.612; 336300,-0.713; 336360,-0.768; 336420,-0.667; 336480,-0.599; 336540,-0.624; 336600,
        -0.712; 336660,-0.752; 336720,-0.817; 336780,-0.97; 336840,-0.985; 336900,-0.937; 336960,-0.988; 337020,-1.003; 337080,-0.922; 337140,-1.014; 337200,-1.093; 337260,-1.141; 337320,-1.184; 337380,
        -1.242; 337440,-1.307; 337500,-1.233; 337560,-1.205; 337620,-1.291; 337680,-1.338; 337740,-1.394; 337800,-1.478; 337860,-1.502; 337920,-1.562; 337980,-1.648; 338040,-1.766; 338100,-1.815; 338160,
        -1.933; 338220,-2.01; 338280,-2.049; 338340,-1.966; 338400,-2.05; 338460,-2.091; 338520,-2.197; 338580,-2.116; 338640,-1.964; 338700,-1.87; 338760,-1.885; 338820,-1.724; 338880,-1.507; 338940,
        -1.263; 339000,-1.054; 339060,-0.796; 339120,-0.64; 339180,-0.68; 339240,-0.782; 339300,-0.824; 339360,-0.854; 339420,-0.796; 339480,-0.667; 339540,-0.537; 339600,-0.371; 339660,-0.276; 339720,
        -0.294; 339780,-0.288; 339840,-0.248; 339900,-0.267; 339960,-0.214; 340020,-0.257; 340080,-0.253; 340140,-0.233; 340200,-0.352; 340260,-0.43; 340320,-0.478; 340380,-0.547; 340440,-0.598; 340500,
        -0.637; 340560,-0.65; 340620,-0.603; 340680,-0.621; 340740,-0.647; 340800,-0.685; 340860,-0.752; 340920,-0.733; 340980,-0.799; 341040,-0.823; 341100,-0.697; 341160,-0.657; 341220,-0.599; 341280,
        -0.622; 341340,-0.538; 341400,-0.47; 341460,-0.437; 341520,-0.409; 341580,-0.398; 341640,-0.442; 341700,-0.508; 341760,-0.517; 341820,-0.537; 341880,-0.5; 341940,-0.554; 342000,-0.587; 342060,
        -0.487; 342120,-0.641; 342180,-0.549; 342240,-0.485; 342300,-0.547; 342360,-0.521; 342420,-0.508; 342480,-0.454; 342540,-0.408; 342600,-0.346; 342660,-0.389; 342720,-0.476; 342780,-0.541; 342840,
        -0.605; 342900,-0.582; 342960,-0.626; 343020,-0.606; 343080,-0.588; 343140,-0.53; 343200,-0.639; 343260,-0.659; 343320,-0.683; 343380,-0.777; 343440,-0.874; 343500,-0.866; 343560,-0.912; 343620,
        -0.984; 343680,-1.028; 343740,-1.162; 343800,-1.238; 343860,-1.247; 343920,-1.255; 343980,-1.281; 344040,-1.294; 344100,-1.35; 344160,-1.412; 344220,-1.407; 344280,-1.488; 344340,-1.628; 344400,
        -1.739; 344460,-1.707; 344520,-1.823; 344580,-1.955; 344640,-1.742; 344700,-1.54; 344760,-1.563; 344820,-1.606; 344880,-1.668; 344940,-1.802; 345000,-1.77; 345060,-1.394; 345120,-1.078; 345180,
        -1.153; 345240,-1.237; 345300,-1.088; 345360,-1.223; 345420,-1.716; 345480,-1.611; 345540,-1.497; 345600,-1.485; 345660,-1.747; 345720,-1.97; 345780,-2.012; 345840,-2.047; 345900,-2.04; 345960,
        -2.031; 346020,-2.006; 346080,-2.03; 346140,-2.056; 346200,-1.933; 346260,-1.885; 346320,-1.892; 346380,-2.011; 346440,-2.041; 346500,-1.982; 346560,-1.961; 346620,-2.007; 346680,-2.073; 346740,
        -2.101; 346800,-2.079; 346860,-2.134; 346920,-2.183; 346980,-2.173; 347040,-2.048; 347100,-2.012; 347160,-2.245; 347220,-2.473; 347280,-2.203; 347340,-2.384; 347400,-2.384; 347460,-2.495; 347520,
        -2.64; 347580,-2.653; 347640,-2.732; 347700,-2.725; 347760,-2.654; 347820,-2.48; 347880,-2.48; 347940,-2.403; 348000,-2.289; 348060,-2.256; 348120,-2.315; 348180,-2.339; 348240,-2.551; 348300,
        -2.641; 348360,-2.415; 348420,-2.453; 348480,-2.604; 348540,-2.753; 348600,-2.745; 348660,-2.627; 348720,-2.576; 348780,-2.663; 348840,-2.768; 348900,-2.856; 348960,-2.846; 349020,-2.667; 349080,
        -2.74; 349140,-2.768; 349200,-2.806; 349260,-2.78; 349320,-2.758; 349380,-2.735; 349440,-2.795; 349500,-2.684; 349560,-2.715; 349620,-2.726; 349680,-2.625; 349740,-2.667; 349800,-2.746; 349860,
        -2.791; 349920,-2.857; 349980,-2.773; 350040,-2.788; 350100,-2.58; 350160,-2.499; 350220,-2.626; 350280,-2.773; 350340,-2.895; 350400,-2.926; 350460,-2.884; 350520,-2.886; 350580,-2.892; 350640,
        -2.828; 350700,-2.806; 350760,-2.757; 350820,-2.723; 350880,-2.812; 350940,-2.891; 351000,-2.9; 351060,-2.808; 351120,-2.667; 351180,-2.303; 351240,-2.391; 351300,-2.59; 351360,-2.729; 351420,
        -2.774; 351480,-2.811; 351540,-2.881; 351600,-2.704; 351660,-2.688; 351720,-2.797; 351780,-2.752; 351840,-2.674; 351900,-2.568; 351960,-2.869; 352020,-2.925; 352080,-3.051; 352140,-3.306; 352200,
        -3.242; 352260,-2.914; 352320,-2.683; 352380,-2.591; 352440,-2.473; 352500,-2.443; 352560,-2.358; 352620,-2.174; 352680,-2.153; 352740,-2.12; 352800,-1.903; 352860,-1.48; 352920,-1.299; 352980,
        -1.387; 353040,-1.502; 353100,-1.645; 353160,-1.712; 353220,-1.738; 353280,-1.797; 353340,-1.793; 353400,-1.602; 353460,-1.478; 353520,-1.545; 353580,-1.573; 353640,-1.6; 353700,-1.671; 353760,
        -1.74; 353820,-1.768; 353880,-1.793; 353940,-1.769; 354000,-1.793; 354060,-1.814; 354120,-1.848; 354180,-1.878; 354240,-1.907; 354300,-1.68; 354360,-1.679; 354420,-1.793; 354480,-1.777; 354540,
        -1.708; 354600,-1.641; 354660,-1.511; 354720,-1.35; 354780,-1.393; 354840,-1.174; 354900,-1.301; 354960,-1.472; 355020,-1.532; 355080,-1.565; 355140,-1.678; 355200,-1.635; 355260,-1.539; 355320,
        -1.504; 355380,-1.514; 355440,-1.513; 355500,-1.594; 355560,-1.756; 355620,-1.818; 355680,-1.872; 355740,-1.886; 355800,-1.941; 355860,-2.14; 355920,-2.131; 355980,-1.948; 356040,-1.939; 356100,
        -2.077; 356160,-2.047; 356220,-2.04; 356280,-2.108; 356340,-2.057; 356400,-1.993; 356460,-1.848; 356520,-1.918; 356580,-1.882; 356640,-1.917; 356700,-1.846; 356760,-1.887; 356820,-1.913; 356880,
        -1.954; 356940,-2.023; 357000,-2.071; 357060,-2.033; 357120,-2.055; 357180,-2.008; 357240,-1.972; 357300,-1.909; 357360,-1.97; 357420,-2.052; 357480,-2.167; 357540,-2.165; 357600,-2.203; 357660,
        -2.23; 357720,-2.212; 357780,-2.2; 357840,-2.089; 357900,-2.006; 357960,-2.042; 358020,-2.073; 358080,-2.109; 358140,-2.098; 358200,-2.013; 358260,-1.964; 358320,-2.012; 358380,-1.848; 358440,
        -1.818; 358500,-1.781; 358560,-1.872; 358620,-1.792; 358680,-1.739; 358740,-1.689; 358800,-1.803; 358860,-1.807; 358920,-1.708; 358980,-1.728; 359040,-1.698; 359100,-1.671; 359160,-1.746; 359220,
        -1.756; 359280,-1.687; 359340,-1.644; 359400,-1.66; 359460,-1.657; 359520,-1.718; 359580,-1.636; 359640,-1.676; 359700,-1.614; 359760,-1.503; 359820,-1.413; 359880,-1.465; 359940,-1.527; 360000,
        -1.541; 360060,-1.481; 360120,-1.423; 360180,-1.37; 360240,-1.367; 360300,-1.412; 360360,-1.397; 360420,-1.526; 360480,-1.588; 360540,-1.668; 360600,-1.661; 360660,-1.693; 360720,-1.762; 360780,
        -1.854; 360840,-1.911; 360900,-1.957; 360960,-1.922; 361020,-1.952; 361080,-1.912; 361140,-1.868; 361200,-1.83; 361260,-1.858; 361320,-1.746; 361380,-1.667; 361440,-1.713; 361500,-1.747; 361560,
        -1.664; 361620,-1.525; 361680,-1.492; 361740,-1.487; 361800,-1.456; 361860,-1.419; 361920,-1.396; 361980,-1.647; 362040,-1.786; 362100,-1.802; 362160,-1.747; 362220,-1.755; 362280,-1.671; 362340,
        -1.463; 362400,-1.205; 362460,-0.979; 362520,-0.9; 362580,-0.977; 362640,-1.118; 362700,-1.279; 362760,-1.278; 362820,-1.309; 362880,-1.489; 362940,-1.854; 363000,-1.917; 363060,-1.918; 363120,
        -1.993; 363180,-2.051; 363240,-2.033; 363300,-1.976; 363360,-1.799; 363420,-1.818; 363480,-1.702; 363540,-1.198; 363600,-0.934; 363660,-0.992; 363720,-1.006; 363780,-0.955; 363840,-0.965; 363900,
        -0.928; 363960,-1.113; 364020,-1.167; 364080,-1.134; 364140,-1.232; 364200,-1.213; 364260,-1.237; 364320,-1.302; 364380,-1.311; 364440,-1.407; 364500,-1.723; 364560,-2.542; 364620,-2.298; 364680,
        -2.135; 364740,-2.255; 364800,-2.255; 364860,-2.306; 364920,-2.354; 364980,-2.333; 365040,-2.228; 365100,-2.212; 365160,-2.212; 365220,-2.23; 365280,-2.219; 365340,-2.132; 365400,-2.184; 365460,
        -2.258; 365520,-2.529; 365580,-2.776; 365640,-2.823; 365700,-2.799; 365760,-2.833; 365820,-2.985; 365880,-3.103; 365940,-3.149; 366000,-3.21; 366060,-3.295; 366120,-3.297; 366180,-3.25; 366240,
        -3.183; 366300,-3.154; 366360,-3.09; 366420,-3.018; 366480,-3.017; 366540,-3.116; 366600,-3.207; 366660,-3.213; 366720,-3.431; 366780,-3.84; 366840,-3.967; 366900,-3.89; 366960,-3.801; 367020,
        -3.995; 367080,-4.082; 367140,-3.997; 367200,-4.068; 367260,-4.067; 367320,-4.08; 367380,-4.071; 367440,-4.059; 367500,-4.062; 367560,-4.091; 367620,-4.114; 367680,-4.16; 367740,-4.225; 367800,
        -4.157; 367860,-4.026; 367920,-3.937; 367980,-3.953; 368040,-4.043; 368100,-3.989; 368160,-3.839; 368220,-3.774; 368280,-3.839; 368340,-3.813; 368400,-3.806; 368460,-3.728; 368520,-3.744; 368580,
        -3.965; 368640,-4.076; 368700,-4.049; 368760,-3.947; 368820,-4.014; 368880,-4.152; 368940,-4.139; 369000,-4.176; 369060,-4.257; 369120,-4.096; 369180,-4.001; 369240,-4.165; 369300,-4.224; 369360,
        -4.224; 369420,-4.184; 369480,-4.239; 369540,-4.42; 369600,-4.36; 369660,-4.269; 369720,-4.21; 369780,-4.151; 369840,-4.162; 369900,-4.22; 369960,-4.253; 370020,-4.292; 370080,-4.328; 370140,-4.336;
        370200,-4.301; 370260,-4.337; 370320,-4.282; 370380,-4.187; 370440,-4.173; 370500,-4.158; 370560,-4.163; 370620,-4.129; 370680,-4.046; 370740,-4.06; 370800,-4.021; 370860,-4.106; 370920,-4.038;
        370980,-3.955; 371040,-3.93; 371100,-3.875; 371160,-4.092; 371220,-4.171; 371280,-4.261; 371340,-4.291; 371400,-4.341; 371460,-4.358; 371520,-4.394; 371580,-4.373; 371640,-4.246; 371700,-4.233;
        371760,-4.277; 371820,-4.3; 371880,-4.13; 371940,-4.127; 372000,-4.17; 372060,-4.085; 372120,-4.035; 372180,-3.963; 372240,-3.894; 372300,-3.807; 372360,-3.851; 372420,-4.005; 372480,-4.102; 372540,
        -4.173; 372600,-4.155; 372660,-4.148; 372720,-3.961; 372780,-3.924; 372840,-3.957; 372900,-3.902; 372960,-3.925; 373020,-3.862; 373080,-3.894; 373140,-3.938; 373200,-4.012; 373260,-3.987; 373320,
        -4.003; 373380,-3.998; 373440,-3.996; 373500,-3.913; 373560,-3.897; 373620,-3.959; 373680,-3.914; 373740,-3.748; 373800,-3.712; 373860,-3.705; 373920,-3.663; 373980,-3.566; 374040,-3.544; 374100,
        -3.595; 374160,-3.582; 374220,-3.567; 374280,-3.517; 374340,-3.308; 374400,-3.138; 374460,-3.257; 374520,-3.485; 374580,-3.704; 374640,-3.813; 374700,-3.912; 374760,-4.052; 374820,-4.09; 374880,
        -4.079; 374940,-4.073; 375000,-4.082; 375060,-4.084; 375120,-4.102; 375180,-4.077; 375240,-4.026; 375300,-3.987; 375360,-3.942; 375420,-3.914; 375480,-3.942; 375540,-3.954; 375600,-3.833; 375660,
        -3.734; 375720,-3.694; 375780,-3.58; 375840,-3.538; 375900,-3.541; 375960,-3.494; 376020,-3.654; 376080,-3.824; 376140,-3.494; 376200,-3.372; 376260,-3.288; 376320,-3.21; 376380,-3.098; 376440,
        -2.963; 376500,-2.746; 376560,-2.547; 376620,-2.73; 376680,-2.663; 376740,-2.768; 376800,-2.709; 376860,-2.712; 376920,-2.793; 376980,-2.737; 377040,-2.652; 377100,-2.646; 377160,-2.556; 377220,
        -2.286; 377280,-2.158; 377340,-2.009; 377400,-1.878; 377460,-1.805; 377520,-1.58; 377580,-1.554; 377640,-1.825; 377700,-1.897; 377760,-1.885; 377820,-1.851; 377880,-1.833; 377940,-1.707; 378000,
        -1.782; 378060,-1.909; 378120,-1.879; 378180,-1.87; 378240,-1.82; 378300,-1.712; 378360,-1.731; 378420,-1.593; 378480,-1.463; 378540,-1.436; 378600,-1.265; 378660,-1.056; 378720,-0.998; 378780,
        -0.877; 378840,-0.892; 378900,-0.876; 378960,-0.842; 379020,-0.673; 379080,-0.479; 379140,-0.148; 379200,-0.108; 379260,-0.252; 379320,-0.162; 379380,-0.269; 379440,-0.275; 379500,-0.656; 379560,
        -0.541; 379620,0.009; 379680,0.098; 379740,0.266; 379800,0.232; 379860,-0.182; 379920,-1.026; 379980,-1.439; 380040,-1.433; 380100,-1.462; 380160,-1.434; 380220,-1.49; 380280,-1.473; 380340,-1.272;
        380400,-1.312; 380460,-1.506; 380520,-1.437; 380580,-1.445; 380640,-1.493; 380700,-1.578; 380760,-1.432; 380820,-1.057; 380880,-0.508; 380940,-0.298; 381000,-0.197; 381060,-0.159; 381120,-0.024;
        381180,0.253; 381240,0.231; 381300,0.335; 381360,0.433; 381420,0.288; 381480,0.262; 381540,0.329; 381600,0.318; 381660,0.02; 381720,0.309; 381780,0.454; 381840,0.317; 381900,0.474; 381960,0.573;
        382020,0.714; 382080,1.049; 382140,1.247; 382200,1.52; 382260,1.497; 382320,1.471; 382380,1.329; 382440,1.149; 382500,1.057; 382560,1.077; 382620,0.978; 382680,0.967; 382740,0.981; 382800,0.98;
        382860,0.949; 382920,0.968; 382980,1.097; 383040,1.105; 383100,1.114; 383160,1.313; 383220,1.406; 383280,1.597; 383340,1.566; 383400,1.625; 383460,1.682; 383520,1.848; 383580,1.779; 383640,1.785;
        383700,1.947; 383760,2.055; 383820,2.042; 383880,1.971; 383940,1.83; 384000,1.798; 384060,1.441; 384120,1.715; 384180,1.893; 384240,1.795; 384300,1.879; 384360,2.037; 384420,1.986; 384480,2.24;
        384540,2.212; 384600,1.929; 384660,1.704; 384720,1.905; 384780,1.922; 384840,1.707; 384900,1.763; 384960,1.907; 385020,1.844; 385080,2.107; 385140,1.842; 385200,1.742; 385260,1.789; 385320,1.608;
        385380,1.725; 385440,2.17; 385500,2.185; 385560,2.162; 385620,2.3; 385680,2.34; 385740,2.538; 385800,2.692; 385860,2.924; 385920,2.961; 385980,3.094; 386040,3.023; 386100,3.477; 386160,3.703;
        386220,3.454; 386280,3.571; 386340,3.534; 386400,3.868; 386460,3.967; 386520,4.042; 386580,3.949; 386640,4.064; 386700,4.433; 386760,4.329; 386820,3.959; 386880,3.538; 386940,2.901; 387000,2.519;
        387060,2.273; 387120,2.305; 387180,2.428; 387240,2.539; 387300,2.498; 387360,2.534; 387420,2.253; 387480,2.478; 387540,2.45; 387600,2.499; 387660,2.622; 387720,2.545; 387780,2.342; 387840,2.396;
        387900,2.754; 387960,2.88; 388020,2.757; 388080,2.726; 388140,2.692; 388200,2.446; 388260,2.324; 388320,2.243; 388380,2.238; 388440,2.292; 388500,2.39; 388560,2.359; 388620,2.642; 388680,3.039;
        388740,3.025; 388800,2.862; 388860,2.918; 388920,2.798; 388980,2.728; 389040,2.789; 389100,2.828; 389160,2.666; 389220,2.885; 389280,3.184; 389340,3.054; 389400,2.983; 389460,3.013; 389520,3.196;
        389580,3.276; 389640,3.417; 389700,3.586; 389760,3.709; 389820,3.887; 389880,3.864; 389940,3.818; 390000,3.752; 390060,3.882; 390120,4.083; 390180,4.172; 390240,4.16; 390300,4.259; 390360,4.494;
        390420,4.499; 390480,4.456; 390540,4.367; 390600,4.415; 390660,4.326; 390720,4.385; 390780,4.512; 390840,4.481; 390900,4.398; 390960,4.717; 391020,4.823; 391080,4.858; 391140,4.903; 391200,4.691;
        391260,5.004; 391320,5.093; 391380,4.861; 391440,4.741; 391500,4.82; 391560,4.845; 391620,5.138; 391680,4.983; 391740,4.787; 391800,4.29; 391860,4.517; 391920,4.663; 391980,4.655; 392040,4.739;
        392100,4.479; 392160,4.312; 392220,4.087; 392280,4.134; 392340,4.226; 392400,4.228; 392460,4.095; 392520,4.097; 392580,4.192; 392640,4.407; 392700,4.311; 392760,4.018; 392820,3.944; 392880,4.052;
        392940,4.157; 393000,4.051; 393060,4.105; 393120,4.03; 393180,4.058; 393240,4.048; 393300,4.165; 393360,4.284; 393420,4.307; 393480,4.142; 393540,4.057; 393600,4.037; 393660,4.074; 393720,4.002;
        393780,4.155; 393840,4.298; 393900,4.374; 393960,4.389; 394020,4.449; 394080,4.454; 394140,4.423; 394200,4.466; 394260,4.304; 394320,4.204; 394380,4.252; 394440,4.298; 394500,4.152; 394560,4.162;
        394620,4.172; 394680,4.287; 394740,4.113; 394800,4.18; 394860,4.061; 394920,4.15; 394980,4.259; 395040,4.332; 395100,4.43; 395160,4.313; 395220,4.193; 395280,4.355; 395340,4.234; 395400,4.416;
        395460,4.465; 395520,4.541; 395580,4.741; 395640,4.805; 395700,4.797; 395760,4.843; 395820,4.81; 395880,5.071; 395940,5.101; 396000,5.31; 396060,5.418; 396120,5.585; 396180,5.79; 396240,5.668;
        396300,5.783; 396360,5.863; 396420,5.747; 396480,5.892; 396540,5.834; 396600,5.662; 396660,5.621; 396720,5.861; 396780,5.928; 396840,5.961; 396900,6.127; 396960,5.833; 397020,5.86; 397080,5.75;
        397140,5.857; 397200,6.104; 397260,6.245; 397320,6.145; 397380,6.158; 397440,5.93; 397500,6.194; 397560,6.487; 397620,6.691; 397680,6.618; 397740,6.703; 397800,6.599; 397860,6.589; 397920,6.49;
        397980,6.386; 398040,6.253; 398100,6.039; 398160,5.942; 398220,5.818; 398280,5.786; 398340,5.67; 398400,5.725; 398460,5.689; 398520,5.752; 398580,5.681; 398640,5.756; 398700,5.738; 398760,5.783;
        398820,5.815; 398880,5.935; 398940,5.72; 399000,5.671; 399060,5.665; 399120,5.686; 399180,5.733; 399240,5.759; 399300,5.839; 399360,5.871; 399420,5.714; 399480,5.554; 399540,5.522; 399600,5.521;
        399660,5.425; 399720,5.322; 399780,5.346; 399840,5.343; 399900,5.396; 399960,5.432; 400020,5.401; 400080,5.439; 400140,5.512; 400200,5.538; 400260,5.67; 400320,5.798; 400380,5.964; 400440,6.021;
        400500,6.028; 400560,6.073; 400620,6.072; 400680,6.067; 400740,5.972; 400800,5.948; 400860,6.09; 400920,6.078; 400980,5.997; 401040,5.918; 401100,5.77; 401160,5.622; 401220,5.532; 401280,5.576;
        401340,5.572; 401400,5.45; 401460,5.398; 401520,5.289; 401580,5.198; 401640,5.119; 401700,5.085; 401760,5.056; 401820,4.968; 401880,4.95; 401940,4.996; 402000,5.127; 402060,5.038; 402120,4.913;
        402180,4.817; 402240,4.738; 402300,4.707; 402360,4.688; 402420,4.638; 402480,4.508; 402540,4.431; 402600,4.417; 402660,4.38; 402720,4.374; 402780,4.369; 402840,4.261; 402900,4.18; 402960,4.177;
        403020,4.202; 403080,4.119; 403140,4.03; 403200,4.005; 403260,3.975; 403320,3.95; 403380,3.933; 403440,3.877; 403500,3.806; 403560,3.756; 403620,3.723; 403680,3.693; 403740,3.642; 403800,3.606;
        403860,3.568; 403920,3.568; 403980,3.509; 404040,3.491; 404100,3.465; 404160,3.421; 404220,3.376; 404280,3.402; 404340,3.363; 404400,3.325; 404460,3.318; 404520,3.317; 404580,3.301; 404640,3.256;
        404700,3.253; 404760,3.264; 404820,3.232; 404880,3.219; 404940,3.206; 405000,3.198; 405060,3.132; 405120,3.08; 405180,3.07; 405240,3.045; 405300,3.037; 405360,3.002; 405420,2.99; 405480,2.953;
        405540,2.88; 405600,2.897; 405660,2.885; 405720,2.875; 405780,2.825; 405840,2.819; 405900,2.782; 405960,2.741; 406020,2.689; 406080,2.647; 406140,2.628; 406200,2.554; 406260,2.502; 406320,2.491;
        406380,2.543; 406440,2.572; 406500,2.574; 406560,2.485; 406620,2.467; 406680,2.557; 406740,2.542; 406800,2.507; 406860,2.481; 406920,2.424; 406980,2.416; 407040,2.387; 407100,2.378; 407160,2.335;
        407220,2.325; 407280,2.304; 407340,2.274; 407400,2.207; 407460,2.183; 407520,2.183; 407580,2.159; 407640,2.171; 407700,2.164; 407760,2.123; 407820,2.09; 407880,2.045; 407940,2.076; 408000,2.144;
        408060,2.148; 408120,2.186; 408180,2.152; 408240,2.143; 408300,2.145; 408360,2.111; 408420,2.096; 408480,2.064; 408540,2.049; 408600,2.03; 408660,2.017; 408720,2.038; 408780,2.032; 408840,2.024;
        408900,2.013; 408960,2.016; 409020,2.04; 409080,1.976; 409140,2.003; 409200,2.037; 409260,2.096; 409320,2.107; 409380,2.085; 409440,2.05; 409500,2.015; 409560,2.061; 409620,2.06; 409680,2.045;
        409740,2.062; 409800,2.263; 409860,2.445; 409920,2.514; 409980,2.478; 410040,2.434; 410100,2.414; 410160,2.45; 410220,2.417; 410280,2.454; 410340,2.495; 410400,2.382; 410460,2.35; 410520,2.255;
        410580,2.2; 410640,2.201; 410700,2.228; 410760,2.229; 410820,2.24; 410880,2.19; 410940,2.187; 411000,2.107; 411060,2.09; 411120,2.075; 411180,2.074; 411240,2.062; 411300,2.027; 411360,1.975; 411420,
        1.935; 411480,1.871; 411540,1.706; 411600,1.587; 411660,1.546; 411720,1.488; 411780,1.528; 411840,1.519; 411900,1.458; 411960,1.457; 412020,1.451; 412080,1.448; 412140,1.46; 412200,1.541; 412260,
        1.594; 412320,1.611; 412380,1.557; 412440,1.476; 412500,1.411; 412560,1.376; 412620,1.323; 412680,1.292; 412740,1.301; 412800,1.327; 412860,1.306; 412920,1.23; 412980,1.229; 413040,1.177; 413100,
        1.176; 413160,1.127; 413220,1.14; 413280,1.251; 413340,1.281; 413400,1.305; 413460,1.333; 413520,1.422; 413580,1.446; 413640,1.324; 413700,1.181; 413760,1.054; 413820,0.956; 413880,0.875; 413940,
        0.692; 414000,0.557; 414060,0.42; 414120,0.328; 414180,0.282; 414240,0.383; 414300,0.448; 414360,0.471; 414420,0.498; 414480,0.497; 414540,0.433; 414600,0.473; 414660,0.441; 414720,0.342; 414780,
        0.357; 414840,0.436; 414900,0.448; 414960,0.335; 415020,0.323; 415080,0.349; 415140,0.388; 415200,0.557; 415260,0.563; 415320,0.499; 415380,0.442; 415440,0.377; 415500,0.261; 415560,0.201; 415620,
        0.13; 415680,0.067; 415740,-0.023; 415800,-0.048; 415860,0.025; 415920,0.162; 415980,0.146; 416040,0.103; 416100,0.063; 416160,-0.043; 416220,-0.115; 416280,-0.113; 416340,-0.098; 416400,-0.1;
        416460,-0.111; 416520,-0.111; 416580,-0.165; 416640,-0.172; 416700,-0.178; 416760,-0.2; 416820,-0.206; 416880,-0.202; 416940,-0.183; 417000,-0.193; 417060,-0.156; 417120,-0.191; 417180,-0.208;
        417240,-0.233; 417300,-0.243; 417360,-0.256; 417420,-0.288; 417480,-0.27; 417540,-0.299; 417600,-0.301; 417660,-0.268; 417720,-0.345; 417780,-0.387; 417840,-0.35; 417900,-0.328; 417960,-0.365;
        418020,-0.36; 418080,-0.376; 418140,-0.436; 418200,-0.49; 418260,-0.401; 418320,-0.37; 418380,-0.327; 418440,-0.317; 418500,-0.313; 418560,-0.393; 418620,-0.481; 418680,-0.517; 418740,-0.566;
        418800,-0.524; 418860,-0.495; 418920,-0.564; 418980,-0.513; 419040,-0.486; 419100,-0.493; 419160,-0.487; 419220,-0.534; 419280,-0.581; 419340,-0.592; 419400,-0.587; 419460,-0.58; 419520,-0.539;
        419580,-0.563; 419640,-0.537; 419700,-0.578; 419760,-0.628; 419820,-0.692; 419880,-0.736; 419940,-0.803; 420000,-0.684; 420060,-0.646; 420120,-0.625; 420180,-0.601; 420240,-0.573; 420300,-0.605;
        420360,-0.592; 420420,-0.585; 420480,-0.601; 420540,-0.629; 420600,-0.635; 420660,-0.669; 420720,-0.613; 420780,-0.592; 420840,-0.562; 420900,-0.471; 420960,-0.519; 421020,-0.483; 421080,-0.438;
        421140,-0.416; 421200,-0.394; 421260,-0.378; 421320,-0.463; 421380,-0.502; 421440,-0.527; 421500,-0.531; 421560,-0.563; 421620,-0.565; 421680,-0.565; 421740,-0.552; 421800,-0.531; 421860,-0.569;
        421920,-0.545; 421980,-0.507; 422040,-0.483; 422100,-0.5; 422160,-0.403; 422220,-0.368; 422280,-0.375; 422340,-0.266; 422400,-0.174; 422460,-0.157; 422520,-0.142; 422580,-0.169; 422640,-0.24;
        422700,-0.263; 422760,-0.128; 422820,0.022; 422880,0.091; 422940,0.002; 423000,-0.092; 423060,-0.193; 423120,-0.288; 423180,-0.351; 423240,-0.335; 423300,-0.198; 423360,-0.068; 423420,0.049; 423480,
        0.089; 423540,-0.015; 423600,-0.068; 423660,-0.14; 423720,0.03; 423780,0.11; 423840,0.057; 423900,0.008; 423960,0.056; 424020,0.088; 424080,0.016; 424140,0.108; 424200,0.221; 424260,0.165; 424320,
        0.173; 424380,0.202; 424440,0.177; 424500,0.385; 424560,0.603; 424620,0.74; 424680,0.856; 424740,0.889; 424800,0.933; 424860,1.017; 424920,0.984; 424980,0.968; 425040,1.021; 425100,1.028; 425160,
        1.23; 425220,1.182; 425280,0.967; 425340,1.001; 425400,0.984; 425460,0.881; 425520,0.715; 425580,0.603; 425640,0.556; 425700,0.528; 425760,0.453; 425820,0.418; 425880,0.371; 425940,0.442; 426000,
        0.532; 426060,0.538; 426120,0.612; 426180,0.62; 426240,0.642; 426300,0.822; 426360,0.938; 426420,0.872; 426480,0.812; 426540,0.57; 426600,0.373; 426660,0.304; 426720,0.278; 426780,0.198; 426840,
        0.119; 426900,0.138; 426960,0.131; 427020,0.086; 427080,0.119; 427140,0.177; 427200,0.208; 427260,0.269; 427320,0.294; 427380,0.469; 427440,0.57; 427500,0.637; 427560,0.744; 427620,0.952; 427680,
        0.992; 427740,1.023; 427800,1.079; 427860,1.112; 427920,1.123; 427980,1.257; 428040,1.362; 428100,1.557; 428160,1.708; 428220,1.837; 428280,1.941; 428340,1.997; 428400,1.991; 428460,1.935; 428520,
        1.927; 428580,1.979; 428640,2.064; 428700,2.126; 428760,1.892; 428820,1.748; 428880,1.709; 428940,1.906; 429000,2.122; 429060,2.248; 429120,2.355; 429180,2.356; 429240,2.175; 429300,2.207; 429360,
        2.192; 429420,2.205; 429480,2.186; 429540,2.197; 429600,2.233; 429660,2.269; 429720,2.308; 429780,2.311; 429840,2.299; 429900,2.293; 429960,2.286; 430020,2.265; 430080,2.269; 430140,2.3; 430200,
        2.226; 430260,2.115; 430320,2.048; 430380,1.993; 430440,1.952; 430500,1.931; 430560,1.986; 430620,2.033; 430680,2.044; 430740,2.03; 430800,2.078; 430860,2.042; 430920,2.029; 430980,1.98; 431040,
        2.008; 431100,1.994; 431160,2.002; 431220,2.006; 431280,2.029; 431340,2.22; 431400,2.175; 431460,2.072; 431520,2.008; 431580,2.02; 431640,1.988; 431700,1.989; 431760,1.752; 431820,1.584; 431880,
        1.46; 431940,1.494; 432000,1.457; 432060,1.281; 432120,1.228; 432180,1.207; 432240,1.215; 432300,1.169; 432360,1.129; 432420,1.145; 432480,1.137; 432540,1.109; 432600,1.147; 432660,1.157; 432720,
        1.144; 432780,1.143; 432840,1.142; 432900,1.146; 432960,1.118; 433020,1.092; 433080,1.097; 433140,1.128; 433200,1.073; 433260,1.027; 433320,1.055; 433380,1.03; 433440,0.996; 433500,0.965; 433560,
        0.86; 433620,0.813; 433680,0.81; 433740,0.817; 433800,0.806; 433860,0.817; 433920,0.825; 433980,0.942; 434040,1.008; 434100,1.136; 434160,1.095; 434220,1.098; 434280,1.174; 434340,1.428; 434400,
        1.657; 434460,1.681; 434520,1.75; 434580,1.768; 434640,1.904; 434700,1.959; 434760,1.993; 434820,1.897; 434880,1.949; 434940,1.958; 435000,1.865; 435060,1.852; 435120,1.825; 435180,1.903; 435240,
        1.818; 435300,1.777; 435360,1.718; 435420,1.687; 435480,1.664; 435540,1.648; 435600,1.63; 435660,1.606; 435720,1.61; 435780,1.647; 435840,1.652; 435900,1.567; 435960,1.466; 436020,1.354; 436080,
        1.302; 436140,1.298; 436200,1.289; 436260,1.288; 436320,1.296; 436380,1.343; 436440,1.332; 436500,1.414; 436560,1.384; 436620,1.395; 436680,1.374; 436740,1.36; 436800,1.419; 436860,1.414; 436920,
        1.485; 436980,1.565; 437040,1.59; 437100,1.583; 437160,1.528; 437220,1.577; 437280,1.646; 437340,1.683; 437400,1.739; 437460,1.748; 437520,1.784; 437580,1.827; 437640,1.937; 437700,2.005; 437760,
        2.033; 437820,1.863; 437880,1.734; 437940,1.638; 438000,1.473; 438060,1.374; 438120,1.377; 438180,1.348; 438240,1.342; 438300,1.278; 438360,1.214; 438420,1.155; 438480,1.116; 438540,1.067; 438600,
        1.001; 438660,0.975; 438720,0.952; 438780,0.907; 438840,0.858; 438900,0.804; 438960,0.734; 439020,0.722; 439080,0.708; 439140,0.717; 439200,0.755; 439260,0.805; 439320,0.776; 439380,0.799; 439440,
        0.902; 439500,0.934; 439560,0.957; 439620,1.051; 439680,1.139; 439740,1.032; 439800,1.064; 439860,1.002; 439920,0.934; 439980,0.913; 440040,0.861; 440100,0.812; 440160,0.77; 440220,0.713; 440280,
        0.696; 440340,0.687; 440400,0.657; 440460,0.648; 440520,0.652; 440580,0.667; 440640,0.714; 440700,0.749; 440760,0.771; 440820,0.765; 440880,0.795; 440940,0.792; 441000,0.726; 441060,0.689; 441120,
        0.708; 441180,0.701; 441240,0.693; 441300,0.655; 441360,0.557; 441420,0.602; 441480,0.577; 441540,0.437; 441600,0.519; 441660,0.61; 441720,0.491; 441780,0.46; 441840,0.393; 441900,0.388; 441960,
        0.451; 442020,0.604; 442080,0.553; 442140,0.561; 442200,0.597; 442260,0.489; 442320,0.424; 442380,0.348; 442440,0.307; 442500,0.271; 442560,0.249; 442620,0.273; 442680,0.306; 442740,0.343; 442800,
        0.352; 442860,0.358; 442920,0.376; 442980,0.361; 443040,0.432; 443100,0.432; 443160,0.407; 443220,0.369; 443280,0.353; 443340,0.357; 443400,0.357; 443460,0.352; 443520,0.417; 443580,0.467; 443640,
        0.435; 443700,0.394; 443760,0.368; 443820,0.322; 443880,0.329; 443940,0.371; 444000,0.327; 444060,0.28; 444120,0.287; 444180,0.302; 444240,0.339; 444300,0.376; 444360,0.415; 444420,0.391; 444480,
        0.388; 444540,0.403; 444600,0.45; 444660,0.487; 444720,0.518; 444780,0.532; 444840,0.551; 444900,0.571; 444960,0.531; 445020,0.449; 445080,0.418; 445140,0.392; 445200,0.401; 445260,0.311; 445320,
        0.285; 445380,0.308; 445440,0.405; 445500,0.539; 445560,0.61; 445620,0.761; 445680,0.78; 445740,0.684; 445800,0.718; 445860,0.677; 445920,0.673; 445980,0.735; 446040,0.902; 446100,1.011; 446160,
        1.075; 446220,1.137; 446280,1.308; 446340,1.401; 446400,1.337; 446460,1.534; 446520,1.714; 446580,1.986; 446640,2.25; 446700,2.413; 446760,2.553; 446820,2.573; 446880,2.506; 446940,2.44; 447000,
        2.337; 447060,2.192; 447120,2.027; 447180,1.813; 447240,1.652; 447300,1.454; 447360,1.293; 447420,1.155; 447480,1.109; 447540,1.17; 447600,1.196; 447660,1.125; 447720,1.069; 447780,1.007; 447840,
        0.957; 447900,0.902; 447960,0.78; 448020,0.693; 448080,0.547; 448140,0.357; 448200,0.248; 448260,0.157; 448320,0.077; 448380,-0.024; 448440,-0.058; 448500,-0.077; 448560,-0.1; 448620,-0.165; 448680,
        -0.291; 448740,-0.338; 448800,-0.341; 448860,-0.353; 448920,-0.413; 448980,-0.38; 449040,-0.392; 449100,-0.468; 449160,-0.449; 449220,-0.36; 449280,-0.354; 449340,-0.327; 449400,-0.325; 449460,
        -0.307; 449520,-0.276; 449580,-0.248; 449640,-0.095; 449700,-0.092; 449760,-0.065; 449820,-0.127; 449880,-0.117; 449940,-0.132; 450000,-0.183; 450060,-0.111; 450120,-0.078; 450180,0.006; 450240,
        0.008; 450300,0.003; 450360,0.092; 450420,0.057; 450480,0.133; 450540,0.117; 450600,0.112; 450660,0.147; 450720,0.16; 450780,0.175; 450840,0.203; 450900,0.177; 450960,0.152; 451020,0.14; 451080,
        0.09; 451140,0.076; 451200,0.071; 451260,0.041; 451320,0.004; 451380,-0.038; 451440,-0.052; 451500,-0.029; 451560,-0.057; 451620,-0.047; 451680,-0.058; 451740,-0.071; 451800,-0.063; 451860,-0.075;
        451920,-0.023; 451980,0.033; 452040,0.08; 452100,0.176; 452160,0.286; 452220,0.396; 452280,0.404; 452340,0.376; 452400,0.33; 452460,0.304; 452520,0.306; 452580,0.239; 452640,0.214; 452700,0.197;
        452760,0.148; 452820,0.172; 452880,0.139; 452940,0.168; 453000,0.226; 453060,0.237; 453120,0.272; 453180,0.201; 453240,0.109; 453300,0.156; 453360,0.168; 453420,0.133; 453480,0.096; 453540,0.042;
        453600,0.025; 453660,-0.02; 453720,-0.064; 453780,-0.087; 453840,-0.122; 453900,-0.122; 453960,-0.022; 454020,-0.088; 454080,-0.088; 454140,-0.063; 454200,-0.009; 454260,-0.028; 454320,0.077;
        454380,0.134; 454440,0.232; 454500,0.354; 454560,0.435; 454620,0.484; 454680,0.612; 454740,0.682; 454800,0.757; 454860,0.852; 454920,0.864; 454980,0.808; 455040,0.828; 455100,0.749; 455160,0.68;
        455220,0.665; 455280,0.747; 455340,0.754; 455400,0.696; 455460,0.648; 455520,0.579; 455580,0.557; 455640,0.428; 455700,0.352; 455760,0.183; 455820,0.259; 455880,0.304; 455940,0.253; 456000,0.215;
        456060,0.196; 456120,0.178; 456180,0.138; 456240,0.108; 456300,0.093; 456360,0.078; 456420,-0.046; 456480,-0.154; 456540,-0.097; 456600,-0.117; 456660,-0.068; 456720,-0.06; 456780,0.064; 456840,
        0.091; 456900,0.021; 456960,-0.13; 457020,-0.172; 457080,-0.181; 457140,-0.213; 457200,-0.201; 457260,-0.194; 457320,-0.222; 457380,-0.285; 457440,-0.32; 457500,-0.288; 457560,-0.309; 457620,-0.312;
        457680,-0.327; 457740,-0.284; 457800,-0.328; 457860,-0.342; 457920,-0.279; 457980,-0.347; 458040,-0.339; 458100,-0.318; 458160,-0.405; 458220,-0.43; 458280,-0.387; 458340,-0.348; 458400,-0.278;
        458460,-0.324; 458520,-0.373; 458580,-0.357; 458640,-0.307; 458700,-0.272; 458760,-0.376; 458820,-0.466; 458880,-0.354; 458940,-0.312; 459000,-0.322; 459060,-0.335; 459120,-0.337; 459180,-0.337;
        459240,-0.327; 459300,-0.375; 459360,-0.419; 459420,-0.451; 459480,-0.452; 459540,-0.535; 459600,-0.561; 459660,-0.592; 459720,-0.598; 459780,-0.622; 459840,-0.68; 459900,-0.521; 459960,-0.386;
        460020,-0.33; 460080,-0.351; 460140,-0.452; 460200,-0.514; 460260,-0.559; 460320,-0.559; 460380,-0.567; 460440,-0.594; 460500,-0.575; 460560,-0.571; 460620,-0.555; 460680,-0.547; 460740,-0.581;
        460800,-0.601; 460860,-0.583; 460920,-0.588; 460980,-0.571; 461040,-0.595; 461100,-0.592; 461160,-0.606; 461220,-0.589; 461280,-0.599; 461340,-0.56; 461400,-0.573; 461460,-0.534; 461520,-0.522;
        461580,-0.402; 461640,-0.39; 461700,-0.399; 461760,-0.38; 461820,-0.385; 461880,-0.354; 461940,-0.371; 462000,-0.376; 462060,-0.372; 462120,-0.374; 462180,-0.372; 462240,-0.332; 462300,-0.234;
        462360,-0.145; 462420,-0.087; 462480,-0.03; 462540,0.038; 462600,0.126; 462660,0.152; 462720,0.239; 462780,0.448; 462840,0.604; 462900,0.687; 462960,0.728; 463020,0.824; 463080,0.884; 463140,0.981;
        463200,1.134; 463260,1.13; 463320,1.267; 463380,1.112; 463440,1.195; 463500,1.542; 463560,1.542; 463620,1.603; 463680,1.848; 463740,1.799; 463800,1.897; 463860,2.726; 463920,2.806; 463980,2.914;
        464040,2.26; 464100,2.508; 464160,3.036; 464220,3.073; 464280,3.387; 464340,3.351; 464400,3.223; 464460,3.069; 464520,2.929; 464580,3.018; 464640,3.048; 464700,2.931; 464760,2.815; 464820,3.361;
        464880,4.282; 464940,4.528; 465000,4.57; 465060,4.275; 465120,4.314; 465180,3.625; 465240,3.752; 465300,3.198; 465360,3.04; 465420,2.997; 465480,2.952; 465540,3.031; 465600,3.286; 465660,3.249;
        465720,2.987; 465780,2.971; 465840,3.163; 465900,2.95; 465960,3.096; 466020,2.833; 466080,2.865; 466140,2.714; 466200,2.491; 466260,2.513; 466320,2.527; 466380,2.507; 466440,2.526; 466500,2.53;
        466560,2.608; 466620,2.748; 466680,2.876; 466740,2.735; 466800,2.748; 466860,2.712; 466920,2.694; 466980,3.111; 467040,3.312; 467100,3.285; 467160,3.267; 467220,3.537; 467280,3.595; 467340,3.785;
        467400,3.515; 467460,3.501; 467520,3.406; 467580,3.565; 467640,3.673; 467700,3.678; 467760,3.886; 467820,3.801; 467880,4.068; 467940,4.294; 468000,4.285; 468060,4.367; 468120,4.488; 468180,4.399;
        468240,4.378; 468300,4.384; 468360,4.388; 468420,4.704; 468480,4.923; 468540,5.041; 468600,5.311; 468660,5.746; 468720,5.715; 468780,5.493; 468840,5.731; 468900,5.824; 468960,5.622; 469020,5.629;
        469080,5.838; 469140,5.724; 469200,5.666; 469260,5.766; 469320,5.961; 469380,6.133; 469440,6.091; 469500,6.025; 469560,6.049; 469620,6.146; 469680,6.23; 469740,6.036; 469800,5.967; 469860,5.95;
        469920,5.92; 469980,5.968; 470040,5.833; 470100,5.903; 470160,5.645; 470220,5.564; 470280,5.643; 470340,5.718; 470400,5.641; 470460,5.243; 470520,5.369; 470580,5.483; 470640,5.386; 470700,5.236;
        470760,5.318; 470820,5.319; 470880,5.373; 470940,5.368; 471000,5.386; 471060,5.34; 471120,5.43; 471180,5.34; 471240,5.425; 471300,5.511; 471360,5.436; 471420,5.459; 471480,5.482; 471540,5.597;
        471600,5.375; 471660,5.382; 471720,5.451; 471780,5.308; 471840,5.463; 471900,5.296; 471960,5.212; 472020,5.183; 472080,5.142; 472140,5.054; 472200,5.063; 472260,5.063; 472320,5.008; 472380,4.999;
        472440,4.965; 472500,5.09; 472560,5.133; 472620,4.992; 472680,5.056; 472740,5.119; 472800,5.288; 472860,5.212; 472920,5.044; 472980,5.147; 473040,5.427; 473100,5.138; 473160,4.912; 473220,5.038;
        473280,5.292; 473340,5.452; 473400,5.519; 473460,5.448; 473520,5.465; 473580,5.317; 473640,5.312; 473700,5.479; 473760,5.421; 473820,5.403; 473880,5.733; 473940,5.68; 474000,5.597; 474060,5.794;
        474120,5.734; 474180,5.716; 474240,5.69; 474300,5.678; 474360,5.806; 474420,5.785; 474480,5.937; 474540,6.176; 474600,6.355; 474660,6.367; 474720,6.457; 474780,6.304; 474840,5.981; 474900,5.884;
        474960,5.962; 475020,6.082; 475080,6.144; 475140,6.255; 475200,6.269; 475260,6.256; 475320,6.489; 475380,6.544; 475440,6.537; 475500,6.474; 475560,6.448; 475620,6.482; 475680,6.397; 475740,6.594;
        475800,6.685; 475860,6.811; 475920,7.143; 475980,6.807; 476040,6.868; 476100,7.08; 476160,7.215; 476220,7.423; 476280,7.398; 476340,7.282; 476400,7.248; 476460,7.456; 476520,7.55; 476580,7.888;
        476640,7.738; 476700,7.774; 476760,7.929; 476820,7.712; 476880,7.566; 476940,7.619; 477000,7.603; 477060,7.803; 477120,7.887; 477180,7.893; 477240,7.793; 477300,7.746; 477360,7.877; 477420,7.633;
        477480,7.633; 477540,7.607; 477600,7.725; 477660,8.065; 477720,8.227; 477780,8.313; 477840,8.216; 477900,8.278; 477960,8.488; 478020,8.326; 478080,8.474; 478140,8.605; 478200,8.588; 478260,8.429;
        478320,8.587; 478380,8.695; 478440,8.858; 478500,8.901; 478560,8.893; 478620,9.041; 478680,8.893; 478740,8.952; 478800,8.868; 478860,9.019; 478920,9.106; 478980,8.647; 479040,8.418; 479100,8.447;
        479160,8.239; 479220,8.469; 479280,8.456; 479340,8.045; 479400,7.912; 479460,7.684; 479520,7.569; 479580,7.503; 479640,7.746; 479700,7.254; 479760,7.739; 479820,7.985; 479880,8.255; 479940,8.059;
        480000,7.823; 480060,7.763; 480120,7.872; 480180,8.512; 480240,8.757; 480300,8.926; 480360,8.855; 480420,8.705; 480480,8.905; 480540,8.732; 480600,8.826; 480660,9.024; 480720,8.31; 480780,7.695;
        480840,8.053; 480900,8.211; 480960,8.633; 481020,8.837; 481080,8.423; 481140,8.362; 481200,8.775; 481260,8.777; 481320,8.548; 481380,9.012; 481440,8.518; 481500,8.566; 481560,8.785; 481620,8.738;
        481680,8.397; 481740,8.292; 481800,8.43; 481860,8.268; 481920,8.223; 481980,8.237; 482040,8.495; 482100,8.581; 482160,8.527; 482220,8.277; 482280,8.229; 482340,8.767; 482400,9.239; 482460,9.224;
        482520,8.748; 482580,8.488; 482640,8.709; 482700,8.578; 482760,8.743; 482820,8.548; 482880,8.294; 482940,8.144; 483000,8.137; 483060,7.674; 483120,7.393; 483180,7.427; 483240,7.393; 483300,7.249;
        483360,7.092; 483420,7.219; 483480,7.093; 483540,7.085; 483600,6.987; 483660,6.924; 483720,7; 483780,7.013; 483840,6.954; 483900,6.984; 483960,6.926; 484020,6.945; 484080,6.908; 484140,7.103;
        484200,7.045; 484260,6.739; 484320,6.593; 484380,6.6; 484440,6.601; 484500,6.538; 484560,6.473; 484620,6.431; 484680,6.423; 484740,6.418; 484800,6.529; 484860,6.593; 484920,6.547; 484980,6.621;
        485040,6.474; 485100,6.347; 485160,6.355; 485220,6.402; 485280,6.434; 485340,6.464; 485400,6.562; 485460,6.678; 485520,6.516; 485580,6.508; 485640,6.34; 485700,6.294; 485760,6.317; 485820,6.304;
        485880,6.408; 485940,6.371; 486000,6.297; 486060,6.398; 486120,6.528; 486180,6.508; 486240,6.827; 486300,6.963; 486360,6.94; 486420,7.041; 486480,7.099; 486540,7.225; 486600,7.014; 486660,7.1;
        486720,7.031; 486780,7.022; 486840,7.159; 486900,7.206; 486960,7.375; 487020,7.324; 487080,7.342; 487140,7.472; 487200,7.403; 487260,7.412; 487320,7.512; 487380,7.324; 487440,7.381; 487500,7.271;
        487560,7.205; 487620,7.093; 487680,7.007; 487740,6.931; 487800,6.948; 487860,6.918; 487920,6.839; 487980,6.887; 488040,7.055; 488100,7.056; 488160,7.044; 488220,6.972; 488280,7.004; 488340,7.097;
        488400,7.085; 488460,6.623; 488520,6.227; 488580,6.127; 488640,6.122; 488700,6.154; 488760,6.095; 488820,6.081; 488880,6.078; 488940,6.043; 489000,6.032; 489060,5.993; 489120,5.933; 489180,5.933;
        489240,5.932; 489300,5.91; 489360,6.001; 489420,6.005; 489480,6.008; 489540,6.032; 489600,6.02; 489660,6.015; 489720,5.963; 489780,5.909; 489840,5.89; 489900,5.869; 489960,5.811; 490020,5.773;
        490080,5.766; 490140,5.778; 490200,5.753; 490260,5.739; 490320,5.807; 490380,5.796; 490440,5.733; 490500,5.707; 490560,5.675; 490620,5.665; 490680,5.672; 490740,5.627; 490800,5.571; 490860,5.555;
        490920,5.462; 490980,5.366; 491040,5.337; 491100,5.313; 491160,5.197; 491220,5.163; 491280,5.091; 491340,5.02; 491400,4.906; 491460,4.864; 491520,4.802; 491580,4.767; 491640,4.744; 491700,4.707;
        491760,4.687; 491820,4.723; 491880,4.69; 491940,4.637; 492000,4.612; 492060,4.586; 492120,4.544; 492180,4.501; 492240,4.465; 492300,4.439; 492360,4.438; 492420,4.421; 492480,4.403; 492540,4.405;
        492600,4.373; 492660,4.348; 492720,4.347; 492780,4.332; 492840,4.308; 492900,4.267; 492960,4.282; 493020,4.301; 493080,4.277; 493140,4.234; 493200,4.139; 493260,4.127; 493320,4.088; 493380,4.061;
        493440,4.025; 493500,3.953; 493560,3.927; 493620,3.945; 493680,3.957; 493740,3.989; 493800,3.99; 493860,3.963; 493920,3.929; 493980,3.839; 494040,3.763; 494100,3.761; 494160,3.769; 494220,3.777;
        494280,3.779; 494340,3.75; 494400,3.876; 494460,3.946; 494520,3.925; 494580,3.957; 494640,3.91; 494700,3.905; 494760,3.925; 494820,3.953; 494880,3.993; 494940,3.991; 495000,3.981; 495060,4.039;
        495120,4.038; 495180,3.96; 495240,3.898; 495300,3.877; 495360,3.83; 495420,3.735; 495480,3.707; 495540,3.678; 495600,3.643; 495660,3.689; 495720,3.744; 495780,3.728; 495840,3.768; 495900,3.803;
        495960,3.791; 496020,3.727; 496080,3.692; 496140,3.674; 496200,3.641; 496260,3.618; 496320,3.632; 496380,3.589; 496440,3.527; 496500,3.5; 496560,3.544; 496620,3.632; 496680,3.643; 496740,3.616;
        496800,3.615; 496860,3.592; 496920,3.615; 496980,3.664; 497040,3.628; 497100,3.545; 497160,3.556; 497220,3.556; 497280,3.576; 497340,3.417; 497400,3.288; 497460,3.25; 497520,3.247; 497580,3.242;
        497640,3.257; 497700,3.225; 497760,3.188; 497820,3.175; 497880,3.135; 497940,3.115; 498000,3.098; 498060,3.047; 498120,3.075; 498180,3.141; 498240,3.074; 498300,3.003; 498360,3.019; 498420,2.994;
        498480,2.961; 498540,2.981; 498600,3.014; 498660,3.001; 498720,3.086; 498780,3.1; 498840,2.986; 498900,2.869; 498960,2.862; 499020,2.876; 499080,2.809; 499140,2.777; 499200,2.755; 499260,2.767;
        499320,2.743; 499380,2.746; 499440,2.782; 499500,2.774; 499560,2.698; 499620,2.589; 499680,2.609; 499740,2.575; 499800,2.544; 499860,2.632; 499920,2.685; 499980,2.499; 500040,2.402; 500100,2.401;
        500160,2.443; 500220,2.465; 500280,2.376; 500340,2.271; 500400,2.257; 500460,2.216; 500520,2.205; 500580,2.248; 500640,2.283; 500700,2.321; 500760,2.37; 500820,2.326; 500880,2.266; 500940,2.259;
        501000,2.281; 501060,2.292; 501120,2.318; 501180,2.246; 501240,2.126; 501300,2.1; 501360,2.15; 501420,2.214; 501480,2.267; 501540,2.34; 501600,2.426; 501660,2.661; 501720,2.619; 501780,2.512;
        501840,2.437; 501900,2.431; 501960,2.367; 502020,2.286; 502080,2.284; 502140,2.262; 502200,2.193; 502260,2.175; 502320,2.103; 502380,2.109; 502440,2.094; 502500,2.173; 502560,2.16; 502620,2.185;
        502680,2.168; 502740,2.102; 502800,2.032; 502860,1.994; 502920,1.97; 502980,1.953; 503040,1.908; 503100,1.943; 503160,1.884; 503220,1.83; 503280,1.772; 503340,1.792; 503400,1.768; 503460,1.747;
        503520,1.697; 503580,1.686; 503640,1.697; 503700,1.737; 503760,1.712; 503820,1.717; 503880,1.719; 503940,1.684; 504000,1.658; 504060,1.683; 504120,1.759; 504180,1.762; 504240,1.701; 504300,1.614;
        504360,1.6; 504420,1.622; 504480,1.543; 504540,1.496; 504600,1.52; 504660,1.451; 504720,1.332; 504780,1.396; 504840,1.414; 504900,1.363; 504960,1.411; 505020,1.419; 505080,1.435; 505140,1.503;
        505200,1.623; 505260,1.729; 505320,1.774; 505380,1.458; 505440,1.422; 505500,1.362; 505560,1.145; 505620,1.072; 505680,1.102; 505740,1.112; 505800,1.122; 505860,1.108; 505920,1.219; 505980,1.253;
        506040,1.192; 506100,1.182; 506160,1.218; 506220,1.195; 506280,1.178; 506340,1.182; 506400,1.226; 506460,1.248; 506520,1.214; 506580,1.26; 506640,1.389; 506700,1.463; 506760,1.42; 506820,1.318;
        506880,1.297; 506940,1.238; 507000,1.189; 507060,1.257; 507120,1.297; 507180,1.268; 507240,1.209; 507300,1.197; 507360,1.216; 507420,1.222; 507480,1.222; 507540,1.108; 507600,1.258; 507660,1.348;
        507720,1.205; 507780,1.057; 507840,1.033; 507900,1.071; 507960,1.073; 508020,1.074; 508080,1.075; 508140,1.069; 508200,1.05; 508260,1.007; 508320,1.032; 508380,1.117; 508440,1.137; 508500,0.96;
        508560,0.848; 508620,0.817; 508680,0.828; 508740,0.828; 508800,0.772; 508860,0.74; 508920,0.626; 508980,0.547; 509040,0.503; 509100,0.5; 509160,0.505; 509220,0.592; 509280,0.648; 509340,0.633;
        509400,0.61; 509460,0.622; 509520,0.692; 509580,0.648; 509640,0.664; 509700,0.685; 509760,0.668; 509820,0.657; 509880,0.51; 509940,0.379; 510000,0.386; 510060,0.307; 510120,0.337; 510180,0.445;
        510240,0.598; 510300,0.672; 510360,0.711; 510420,0.712; 510480,0.674; 510540,0.666; 510600,0.643; 510660,0.663; 510720,0.558; 510780,0.543; 510840,0.492; 510900,0.583; 510960,0.562; 511020,0.481;
        511080,0.682; 511140,0.865; 511200,0.916; 511260,0.853; 511320,0.643; 511380,0.631; 511440,0.77; 511500,0.826; 511560,0.813; 511620,0.746; 511680,0.705; 511740,0.682; 511800,0.774; 511860,0.718;
        511920,0.683; 511980,0.678; 512040,0.652; 512100,0.632; 512160,0.621; 512220,0.615; 512280,0.605; 512340,0.632; 512400,0.642; 512460,0.676; 512520,0.646; 512580,0.632; 512640,0.588; 512700,0.588;
        512760,0.638; 512820,0.703; 512880,0.707; 512940,0.719; 513000,0.73; 513060,0.687; 513120,0.705; 513180,0.708; 513240,0.616; 513300,0.55; 513360,0.53; 513420,0.583; 513480,0.598; 513540,0.55;
        513600,0.528; 513660,0.502; 513720,0.448; 513780,0.413; 513840,0.422; 513900,0.452; 513960,0.465; 514020,0.433; 514080,0.384; 514140,0.339; 514200,0.306; 514260,0.286; 514320,0.246; 514380,0.245;
        514440,0.232; 514500,0.198; 514560,0.162; 514620,0.113; 514680,0.108; 514740,0.144; 514800,0.182; 514860,0.208; 514920,0.181; 514980,0.197; 515040,0.269; 515100,0.258; 515160,0.239; 515220,0.179;
        515280,0.159; 515340,0.207; 515400,0.18; 515460,0.133; 515520,0.084; 515580,0.072; 515640,0.068; 515700,0.072; 515760,0.071; 515820,0.049; 515880,0.057; 515940,0.013; 516000,0.015; 516060,-0.039;
        516120,-0.085; 516180,-0.093; 516240,-0.103; 516300,-0.122; 516360,-0.135; 516420,-0.221; 516480,-0.278; 516540,-0.177; 516600,-0.088; 516660,-0.099; 516720,-0.149; 516780,-0.216; 516840,-0.258;
        516900,-0.287; 516960,-0.244; 517020,-0.261; 517080,-0.248; 517140,-0.247; 517200,-0.193; 517260,-0.19; 517320,-0.269; 517380,-0.238; 517440,-0.184; 517500,-0.131; 517560,-0.201; 517620,-0.182;
        517680,-0.009; 517740,0.218; 517800,0.45; 517860,0.524; 517920,0.619; 517980,0.738; 518040,0.791; 518100,1.125; 518160,1.209; 518220,1.203; 518280,1.165; 518340,1.144; 518400,1.179; 518460,1.122;
        518520,1.117; 518580,1.161; 518640,1.245; 518700,1.301; 518760,1.08; 518820,0.975; 518880,0.897; 518940,0.779; 519000,0.709; 519060,0.635; 519120,0.533; 519180,0.56; 519240,0.637; 519300,0.63;
        519360,0.592; 519420,0.581; 519480,0.527; 519540,0.558; 519600,0.48; 519660,0.376; 519720,0.249; 519780,0.194; 519840,0.141; 519900,0.043; 519960,0.101; 520020,0.464; 520080,0.652; 520140,0.701;
        520200,0.69; 520260,0.742; 520320,0.807; 520380,0.783; 520440,0.805; 520500,0.832; 520560,0.824; 520620,0.85; 520680,0.817; 520740,0.782; 520800,0.769; 520860,0.759; 520920,0.762; 520980,0.757;
        521040,0.772; 521100,0.852; 521160,0.883; 521220,0.805; 521280,0.741; 521340,0.682; 521400,0.653; 521460,0.604; 521520,0.612; 521580,0.567; 521640,0.507; 521700,0.609; 521760,0.704; 521820,0.732;
        521880,0.676; 521940,0.676; 522000,0.668; 522060,0.638; 522120,0.529; 522180,0.392; 522240,0.45; 522300,0.498; 522360,0.477; 522420,0.417; 522480,0.323; 522540,0.259; 522600,0.199; 522660,0.236;
        522720,0.195; 522780,0.167; 522840,0.145; 522900,0.169; 522960,0.171; 523020,0.167; 523080,0.128; 523140,0.123; 523200,0.071; 523260,0.066; 523320,0.056; 523380,0.088; 523440,0.05; 523500,-0.047;
        523560,-0.062; 523620,-0.12; 523680,-0.198; 523740,-0.246; 523800,-0.279; 523860,-0.261; 523920,-0.25; 523980,-0.256; 524040,-0.285; 524100,-0.091; 524160,0.091; 524220,0.042; 524280,0.067; 524340,
        0.073; 524400,0.109; 524460,0.129; 524520,0.121; 524580,0.167; 524640,0.167; 524700,0.226; 524760,0.232; 524820,0.218; 524880,0.169; 524940,0.167; 525000,0.228; 525060,0.247; 525120,0.216; 525180,
        0.158; 525240,0.098; 525300,0.09; 525360,0.067; 525420,0.073; 525480,0.081; 525540,0.047; 525600,0.063; 525660,0.085; 525720,0.129; 525780,0.079; 525840,0.046; 525900,0.023; 525960,-0.013; 526020,
        -0.048; 526080,-0.192; 526140,-0.182; 526200,-0.208; 526260,-0.206; 526320,-0.177; 526380,-0.167; 526440,-0.189; 526500,-0.213; 526560,-0.228; 526620,-0.248; 526680,-0.259; 526740,-0.243; 526800,
        -0.282; 526860,-0.304; 526920,-0.312; 526980,-0.306; 527040,-0.325; 527100,-0.348; 527160,-0.342; 527220,-0.333; 527280,-0.347; 527340,-0.374; 527400,-0.4; 527460,-0.431; 527520,-0.463; 527580,
        -0.566; 527640,-0.637; 527700,-0.622; 527760,-0.557; 527820,-0.494; 527880,-0.467; 527940,-0.423; 528000,-0.481; 528060,-0.645; 528120,-0.612; 528180,-0.741; 528240,-0.77; 528300,-0.697; 528360,
        -0.674; 528420,-0.637; 528480,-0.654; 528540,-0.684; 528600,-0.752; 528660,-0.745; 528720,-0.76; 528780,-0.809; 528840,-0.862; 528900,-0.876; 528960,-0.859; 529020,-0.882; 529080,-0.907; 529140,
        -0.884; 529200,-0.638; 529260,-0.424; 529320,-0.356; 529380,-0.344; 529440,-0.461; 529500,-0.478; 529560,-0.467; 529620,-0.492; 529680,-0.48; 529740,-0.434; 529800,-0.258; 529860,-0.165; 529920,
        -0.082; 529980,-0.058; 530040,-0.141; 530100,-0.168; 530160,-0.188; 530220,-0.1; 530280,-0.039; 530340,-0.021; 530400,0.015; 530460,0.088; 530520,-0.017; 530580,-0.115; 530640,-0.264; 530700,-0.321;
        530760,-0.433; 530820,-0.473; 530880,-0.407; 530940,-0.346; 531000,-0.282; 531060,-0.165; 531120,-0.136; 531180,-0.132; 531240,0.082; 531300,0.134; 531360,0.191; 531420,0.226; 531480,0.268; 531540,
        0.291; 531600,0.341; 531660,0.343; 531720,0.372; 531780,0.382; 531840,0.387; 531900,0.461; 531960,0.427; 532020,0.448; 532080,0.502; 532140,0.487; 532200,0.457; 532260,0.51; 532320,0.499; 532380,
        0.539; 532440,0.588; 532500,0.61; 532560,0.667; 532620,0.642; 532680,0.662; 532740,0.611; 532800,0.617; 532860,0.656; 532920,0.639; 532980,0.59; 533040,0.557; 533100,0.497; 533160,0.443; 533220,
        0.413; 533280,0.409; 533340,0.381; 533400,0.327; 533460,0.26; 533520,0.207; 533580,0.173; 533640,0.118; 533700,0.078; 533760,0.063; 533820,0.015; 533880,-0.056; 533940,-0.067; 534000,-0.114; 534060,
        -0.14; 534120,-0.162; 534180,-0.19; 534240,-0.242; 534300,-0.307; 534360,-0.376; 534420,-0.443; 534480,-0.493; 534540,-0.532; 534600,-0.544; 534660,-0.569; 534720,-0.581; 534780,-0.569; 534840,
        -0.584; 534900,-0.577; 534960,-0.612; 535020,-0.642; 535080,-0.69; 535140,-0.682; 535200,-0.653; 535260,-0.644; 535320,-0.672; 535380,-0.682; 535440,-0.7; 535500,-0.742; 535560,-0.69; 535620,-0.689;
        535680,-0.698; 535740,-0.722; 535800,-0.676; 535860,-0.694; 535920,-0.634; 535980,-0.598; 536040,-0.609; 536100,-0.727; 536160,-0.755; 536220,-0.768; 536280,-0.829; 536340,-0.772; 536400,-0.753;
        536460,-0.756; 536520,-0.757; 536580,-0.751; 536640,-0.746; 536700,-0.692; 536760,-0.645; 536820,-0.654; 536880,-0.652; 536940,-0.663; 537000,-0.685; 537060,-0.626; 537120,-0.537; 537180,-0.501;
        537240,-0.486; 537300,-0.486; 537360,-0.478; 537420,-0.499; 537480,-0.562; 537540,-0.561; 537600,-0.54; 537660,-0.535; 537720,-0.629; 537780,-0.715; 537840,-0.76; 537900,-0.773; 537960,-0.764;
        538020,-0.72; 538080,-0.766; 538140,-0.807; 538200,-0.859; 538260,-0.933; 538320,-1.06; 538380,-1.098; 538440,-1.085; 538500,-1.125; 538560,-1.101; 538620,-0.934; 538680,-0.912; 538740,-0.95;
        538800,-0.993; 538860,-1.037; 538920,-1.087; 538980,-1.107; 539040,-1.109; 539100,-1.138; 539160,-1.102; 539220,-1.102; 539280,-1.131; 539340,-1.106; 539400,-1.039; 539460,-1.008; 539520,-0.975;
        539580,-1.065; 539640,-0.983; 539700,-1.028; 539760,-1.107; 539820,-1.084; 539880,-1.111; 539940,-1.07; 540000,-1.023; 540060,-1.042; 540120,-1.117; 540180,-1.13; 540240,-1.154; 540300,-1.149;
        540360,-1.162; 540420,-1.192; 540480,-1.193; 540540,-1.178; 540600,-1.177; 540660,-1.148; 540720,-1.182; 540780,-1.137; 540840,-1.201; 540900,-1.213; 540960,-1.213; 541020,-1.234; 541080,-1.249;
        541140,-1.224; 541200,-1.163; 541260,-1.06; 541320,-1.098; 541380,-1.181; 541440,-1.149; 541500,-1.132; 541560,-1.038; 541620,-0.993; 541680,-0.797; 541740,-0.746; 541800,-0.705; 541860,-0.716;
        541920,-0.735; 541980,-0.665; 542040,-0.615; 542100,-0.575; 542160,-0.537; 542220,-0.456; 542280,-0.502; 542340,-0.482; 542400,-0.227; 542460,-0.085; 542520,-0.191; 542580,-0.268; 542640,-0.259;
        542700,-0.258; 542760,-0.272; 542820,-0.288; 542880,-0.283; 542940,-0.311; 543000,-0.303; 543060,-0.303; 543120,-0.254; 543180,-0.262; 543240,-0.27; 543300,-0.167; 543360,-0.141; 543420,-0.149;
        543480,-0.114; 543540,-0.153; 543600,-0.2; 543660,-0.228; 543720,-0.242; 543780,-0.292; 543840,-0.326; 543900,-0.391; 543960,-0.42; 544020,-0.455; 544080,-0.462; 544140,-0.527; 544200,-0.568;
        544260,-0.602; 544320,-0.637; 544380,-0.702; 544440,-0.728; 544500,-0.73; 544560,-0.76; 544620,-0.757; 544680,-0.757; 544740,-0.747; 544800,-0.743; 544860,-0.752; 544920,-0.752; 544980,-0.766;
        545040,-0.782; 545100,-0.791; 545160,-0.781; 545220,-0.787; 545280,-0.743; 545340,-0.712; 545400,-0.685; 545460,-0.642; 545520,-0.655; 545580,-0.631; 545640,-0.692; 545700,-0.716; 545760,-0.747;
        545820,-0.839; 545880,-0.851; 545940,-0.778; 546000,-0.796; 546060,-0.842; 546120,-0.929; 546180,-1.043; 546240,-1.009; 546300,-0.937; 546360,-0.819; 546420,-0.768; 546480,-0.775; 546540,-0.794;
        546600,-0.844; 546660,-0.888; 546720,-0.902; 546780,-0.943; 546840,-0.96; 546900,-0.993; 546960,-1.022; 547020,-1.029; 547080,-0.979; 547140,-1.003; 547200,-1.018; 547260,-0.987; 547320,-0.894;
        547380,-0.872; 547440,-0.811; 547500,-0.756; 547560,-0.699; 547620,-0.683; 547680,-0.661; 547740,-0.64; 547800,-0.676; 547860,-0.709; 547920,-0.653; 547980,-0.632; 548040,-0.598; 548100,-0.631;
        548160,-0.503; 548220,-0.432; 548280,-0.482; 548340,-0.528; 548400,-0.474; 548460,-0.487; 548520,-0.41; 548580,-0.411; 548640,-0.373; 548700,-0.372; 548760,-0.298; 548820,-0.244; 548880,-0.212;
        548940,-0.167; 549000,-0.093; 549060,0.037; 549120,0.069; 549180,0.112; 549240,0.143; 549300,0.167; 549360,0.198; 549420,0.257; 549480,0.29; 549540,0.345; 549600,0.366; 549660,0.407; 549720,0.452;
        549780,0.509; 549840,0.543; 549900,0.575; 549960,0.596; 550020,0.643; 550080,0.673; 550140,0.739; 550200,0.733; 550260,0.75; 550320,0.8; 550380,0.837; 550440,0.877; 550500,0.919; 550560,0.987;
        550620,1.032; 550680,1.057; 550740,1.095; 550800,1.181; 550860,1.21; 550920,1.225; 550980,1.223; 551040,1.293; 551100,1.321; 551160,1.359; 551220,1.424; 551280,1.442; 551340,1.471; 551400,1.487;
        551460,1.503; 551520,1.548; 551580,1.583; 551640,1.602; 551700,1.63; 551760,1.68; 551820,1.708; 551880,1.773; 551940,1.865; 552000,1.889; 552060,1.961; 552120,1.995; 552180,1.94; 552240,1.938;
        552300,1.98; 552360,1.988; 552420,2.028; 552480,2.03; 552540,2.238; 552600,2.339; 552660,2.661; 552720,2.699; 552780,2.774; 552840,2.824; 552900,2.845; 552960,2.777; 553020,2.927; 553080,2.852;
        553140,3.053; 553200,3.208; 553260,3.25; 553320,3.459; 553380,3.476; 553440,3.442; 553500,3.633; 553560,3.478; 553620,3.453; 553680,3.634; 553740,3.608; 553800,3.595; 553860,3.285; 553920,3.384;
        553980,3.443; 554040,3.778; 554100,4.278; 554160,4.231; 554220,3.891; 554280,3.822; 554340,3.932; 554400,4.105; 554460,4.173; 554520,4.328; 554580,4.398; 554640,4.484; 554700,4.453; 554760,4.506;
        554820,4.464; 554880,4.391; 554940,4.298; 555000,4.285; 555060,4.348; 555120,4.232; 555180,4.213; 555240,4.187; 555300,4.237; 555360,4.178; 555420,4.105; 555480,4.102; 555540,3.929; 555600,3.922;
        555660,3.893; 555720,4.027; 555780,4.043; 555840,4.047; 555900,4.11; 555960,4.006; 556020,3.907; 556080,3.858; 556140,4.077; 556200,4.139; 556260,4.106; 556320,4.066; 556380,4.036; 556440,4.122;
        556500,4.136; 556560,4.179; 556620,3.969; 556680,3.917; 556740,4.012; 556800,3.805; 556860,3.832; 556920,3.636; 556980,3.766; 557040,3.728; 557100,3.815; 557160,3.828; 557220,3.784; 557280,3.802;
        557340,3.967; 557400,3.988; 557460,3.958; 557520,4.094; 557580,4.184; 557640,4.185; 557700,4.076; 557760,4.079; 557820,4.141; 557880,4.228; 557940,4.271; 558000,4.213; 558060,4.16; 558120,4.24;
        558180,4.286; 558240,4.262; 558300,4.325; 558360,4.377; 558420,4.176; 558480,4.253; 558540,4.266; 558600,4.147; 558660,4.098; 558720,4.387; 558780,4.517; 558840,4.493; 558900,4.569; 558960,4.59;
        559020,4.558; 559080,4.659; 559140,4.678; 559200,4.629; 559260,4.693; 559320,4.638; 559380,4.61; 559440,4.631; 559500,4.657; 559560,4.82; 559620,5.012; 559680,5.002; 559740,5.123; 559800,5.313;
        559860,5.739; 559920,6.039; 559980,5.876; 560040,5.435; 560100,5.397; 560160,5.486; 560220,5.432; 560280,5.482; 560340,5.566; 560400,5.6; 560460,5.774; 560520,5.716; 560580,5.765; 560640,6.29;
        560700,6.213; 560760,6.183; 560820,6.065; 560880,6.327; 560940,6.22; 561000,6.254; 561060,6.325; 561120,6.172; 561180,6.357; 561240,6.859; 561300,7.015; 561360,7.19; 561420,7.221; 561480,7.417;
        561540,7.532; 561600,7.488; 561660,7.856; 561720,7.918; 561780,7.894; 561840,8.044; 561900,7.747; 561960,7.336; 562020,6.727; 562080,6.47; 562140,6.268; 562200,6.196; 562260,6.224; 562320,6.361;
        562380,6.319; 562440,6.31; 562500,6.31; 562560,6.236; 562620,6.451; 562680,6.592; 562740,6.698; 562800,6.406; 562860,6.65; 562920,6.958; 562980,7.024; 563040,7.121; 563100,7.196; 563160,7.134;
        563220,7.399; 563280,7.436; 563340,7.402; 563400,7.321; 563460,7.361; 563520,7.432; 563580,7.286; 563640,7.142; 563700,6.969; 563760,6.733; 563820,6.683; 563880,6.609; 563940,6.523; 564000,6.455;
        564060,6.441; 564120,6.315; 564180,6.268; 564240,6.308; 564300,6.333; 564360,6.362; 564420,6.378; 564480,6.179; 564540,6.216; 564600,6.407; 564660,6.215; 564720,6.156; 564780,6.143; 564840,6.067;
        564900,5.972; 564960,6.021; 565020,6.065; 565080,6.114; 565140,6.198; 565200,6.315; 565260,6.303; 565320,6.241; 565380,6.316; 565440,6.318; 565500,6.337; 565560,6.384; 565620,6.317; 565680,6.29;
        565740,6.298; 565800,6.364; 565860,6.453; 565920,6.463; 565980,6.487; 566040,6.391; 566100,6.303; 566160,6.254; 566220,6.286; 566280,6.304; 566340,6.351; 566400,6.367; 566460,6.443; 566520,6.413;
        566580,6.447; 566640,6.542; 566700,6.475; 566760,6.43; 566820,6.487; 566880,6.517; 566940,6.677; 567000,6.845; 567060,6.792; 567120,6.896; 567180,6.805; 567240,6.859; 567300,6.997; 567360,7.027;
        567420,7.105; 567480,6.948; 567540,6.823; 567600,6.77; 567660,6.848; 567720,6.87; 567780,6.751; 567840,6.63; 567900,6.726; 567960,6.709; 568020,6.659; 568080,6.636; 568140,6.613; 568200,6.652;
        568260,6.747; 568320,6.949; 568380,6.954; 568440,6.902; 568500,7.024; 568560,7.142; 568620,6.946; 568680,6.835; 568740,6.616; 568800,6.328; 568860,6.138; 568920,6.202; 568980,6.186; 569040,6.17;
        569100,6.126; 569160,6.053; 569220,6.009; 569280,6.058; 569340,6.18; 569400,6.206; 569460,6.261; 569520,6.103; 569580,6.185; 569640,6.229; 569700,6.343; 569760,6.209; 569820,6.192; 569880,6.314;
        569940,6.421; 570000,6.357; 570060,6.398; 570120,6.453; 570180,6.423; 570240,6.307; 570300,6.225; 570360,6.202; 570420,6.156; 570480,6.066; 570540,5.985; 570600,5.925; 570660,5.898; 570720,5.892;
        570780,5.849; 570840,5.784; 570900,5.731; 570960,5.727; 571020,5.713; 571080,5.776; 571140,5.892; 571200,6.097; 571260,6.16; 571320,6.169; 571380,6.268; 571440,6.365; 571500,6.401; 571560,6.453;
        571620,6.546; 571680,6.501; 571740,6.337; 571800,6.463; 571860,6.439; 571920,6.452; 571980,6.274; 572040,6.228; 572100,6.304; 572160,6.472; 572220,6.609; 572280,6.762; 572340,6.623; 572400,6.562;
        572460,6.599; 572520,6.704; 572580,6.652; 572640,6.642; 572700,6.568; 572760,6.623; 572820,6.681; 572880,6.644; 572940,6.654; 573000,6.741; 573060,6.755; 573120,6.782; 573180,6.779; 573240,6.747;
        573300,6.753; 573360,6.742; 573420,6.747; 573480,6.661; 573540,6.542; 573600,6.489; 573660,6.447; 573720,6.497; 573780,6.386; 573840,6.415; 573900,6.364; 573960,6.353; 574020,6.367; 574080,6.433;
        574140,6.477; 574200,6.559; 574260,6.592; 574320,6.54; 574380,6.488; 574440,6.474; 574500,6.469; 574560,6.471; 574620,6.462; 574680,6.442; 574740,6.404; 574800,6.359; 574860,6.302; 574920,6.25;
        574980,6.224; 575040,6.228; 575100,6.229; 575160,6.225; 575220,6.216; 575280,6.229; 575340,6.234; 575400,6.226; 575460,6.205; 575520,6.099; 575580,5.968; 575640,5.898; 575700,5.795; 575760,5.724;
        575820,5.69; 575880,5.621; 575940,5.567; 576000,5.57; 576060,5.543; 576120,5.514; 576180,5.506; 576240,5.485; 576300,5.413; 576360,5.374; 576420,5.354; 576480,5.345; 576540,5.352; 576600,5.354;
        576660,5.329; 576720,5.322; 576780,5.313; 576840,5.306; 576900,5.29; 576960,5.282; 577020,5.28; 577080,5.277; 577140,5.265; 577200,5.247; 577260,5.236; 577320,5.237; 577380,5.256; 577440,5.263;
        577500,5.25; 577560,5.246; 577620,5.223; 577680,5.208; 577740,5.206; 577800,5.196; 577860,5.185; 577920,5.168; 577980,5.151; 578040,5.081; 578100,5.057; 578160,5.043; 578220,5.032; 578280,5.018;
        578340,5.017; 578400,5.018; 578460,5.003; 578520,4.949; 578580,4.902; 578640,4.853; 578700,4.858; 578760,4.858; 578820,4.875; 578880,4.884; 578940,4.882; 579000,4.876; 579060,4.873; 579120,4.87;
        579180,4.86; 579240,4.829; 579300,4.727; 579360,4.693; 579420,4.742; 579480,4.768; 579540,4.779; 579600,4.804; 579660,4.807; 579720,4.788; 579780,4.772; 579840,4.728; 579900,4.731; 579960,4.757;
        580020,4.782; 580080,4.743; 580140,4.714; 580200,4.797; 580260,4.767; 580320,4.734; 580380,4.747; 580440,4.811; 580500,4.864; 580560,4.894; 580620,4.885; 580680,4.843; 580740,4.83; 580800,4.857;
        580860,4.816; 580920,4.776; 580980,4.777; 581040,4.782; 581100,4.795; 581160,4.823; 581220,4.851; 581280,4.833; 581340,4.786; 581400,4.785; 581460,4.753; 581520,4.71; 581580,4.762; 581640,4.792;
        581700,4.795; 581760,4.802; 581820,4.793; 581880,4.78; 581940,4.774; 582000,4.759; 582060,4.761; 582120,4.768; 582180,4.733; 582240,4.703; 582300,4.692; 582360,4.634; 582420,4.554; 582480,4.518;
        582540,4.51; 582600,4.532; 582660,4.555; 582720,4.606; 582780,4.545; 582840,4.604; 582900,4.513; 582960,4.474; 583020,4.491; 583080,4.454; 583140,4.388; 583200,4.394; 583260,4.411; 583320,4.436;
        583380,4.423; 583440,4.409; 583500,4.415; 583560,4.462; 583620,4.486; 583680,4.531; 583740,4.488; 583800,4.439; 583860,4.361; 583920,4.326; 583980,4.304; 584040,4.342; 584100,4.381; 584160,4.418;
        584220,4.452; 584280,4.486; 584340,4.478; 584400,4.402; 584460,4.392; 584520,4.376; 584580,4.347; 584640,4.352; 584700,4.341; 584760,4.38; 584820,4.409; 584880,4.422; 584940,4.408; 585000,4.348;
        585060,4.291; 585120,4.249; 585180,4.202; 585240,4.205; 585300,4.178; 585360,4.142; 585420,4.113; 585480,4.106; 585540,4.129; 585600,4.116; 585660,4.105; 585720,4.105; 585780,4.015; 585840,3.939;
        585900,3.914; 585960,3.931; 586020,3.99; 586080,4.029; 586140,4.034; 586200,3.991; 586260,3.934; 586320,3.981; 586380,4.053; 586440,4.022; 586500,4.005; 586560,3.947; 586620,3.933; 586680,3.943;
        586740,4.002; 586800,4.057; 586860,3.987; 586920,4.005; 586980,3.973; 587040,3.907; 587100,3.869; 587160,3.853; 587220,3.803; 587280,3.727; 587340,3.581; 587400,3.483; 587460,3.441; 587520,3.403;
        587580,3.425; 587640,3.423; 587700,3.366; 587760,3.358; 587820,3.351; 587880,3.372; 587940,3.367; 588000,3.355; 588060,3.373; 588120,3.369; 588180,3.356; 588240,3.373; 588300,3.439; 588360,3.457;
        588420,3.448; 588480,3.506; 588540,3.547; 588600,3.575; 588660,3.568; 588720,3.535; 588780,3.492; 588840,3.449; 588900,3.393; 588960,3.357; 589020,3.399; 589080,3.446; 589140,3.428; 589200,3.411;
        589260,3.415; 589320,3.397; 589380,3.313; 589440,3.341; 589500,3.303; 589560,3.3; 589620,3.315; 589680,3.274; 589740,3.217; 589800,3.209; 589860,3.197; 589920,3.166; 589980,3.124; 590040,3.104;
        590100,3.119; 590160,3.133; 590220,3.131; 590280,3.162; 590340,3.177; 590400,3.185; 590460,3.188; 590520,3.185; 590580,3.143; 590640,3.122; 590700,3.094; 590760,3.137; 590820,3.291; 590880,3.381;
        590940,3.428; 591000,3.454; 591060,3.493; 591120,3.407; 591180,3.432; 591240,3.438; 591300,3.386; 591360,3.395; 591420,3.332; 591480,3.218; 591540,3.213; 591600,3.204; 591660,3.181; 591720,3.106;
        591780,3.098; 591840,3.096; 591900,3.087; 591960,3.112; 592020,3.108; 592080,3.098; 592140,3.123; 592200,3.162; 592260,3.157; 592320,3.117; 592380,3.124; 592440,3.155; 592500,3.222; 592560,3.201;
        592620,3.127; 592680,3.027; 592740,2.982; 592800,2.932; 592860,2.981; 592920,3.037; 592980,3.023; 593040,3.031; 593100,3; 593160,2.866; 593220,2.855; 593280,2.842; 593340,2.787; 593400,2.803;
        593460,2.819; 593520,2.75; 593580,2.674; 593640,2.53; 593700,2.527; 593760,2.629; 593820,2.721; 593880,2.752; 593940,2.772; 594000,2.807; 594060,2.79; 594120,2.741; 594180,2.739; 594240,2.818;
        594300,2.826; 594360,2.668; 594420,2.591; 594480,2.58; 594540,2.587; 594600,2.542; 594660,2.598; 594720,2.604; 594780,2.598; 594840,2.628; 594900,2.579; 594960,2.53; 595020,2.491; 595080,2.499;
        595140,2.486; 595200,2.57; 595260,2.557; 595320,2.465; 595380,2.402; 595440,2.436; 595500,2.422; 595560,2.37; 595620,2.345; 595680,2.291; 595740,2.238; 595800,2.231; 595860,2.314; 595920,2.302;
        595980,2.252; 596040,2.293; 596100,2.24; 596160,2.305; 596220,2.384; 596280,2.429; 596340,2.405; 596400,2.393; 596460,2.37; 596520,2.323; 596580,2.193; 596640,2.167; 596700,2.328; 596760,2.432;
        596820,2.428; 596880,2.388; 596940,2.251; 597000,2.094; 597060,1.988; 597120,1.841; 597180,1.686; 597240,1.595; 597300,1.56; 597360,1.547; 597420,1.505; 597480,1.507; 597540,1.431; 597600,1.39;
        597660,1.415; 597720,1.393; 597780,1.392; 597840,1.382; 597900,1.391; 597960,1.402; 598020,1.377; 598080,1.326; 598140,1.276; 598200,1.268; 598260,1.262; 598320,1.185; 598380,1.213; 598440,1.198;
        598500,1.27; 598560,1.37; 598620,1.388; 598680,1.373; 598740,1.368; 598800,1.439; 598860,1.559; 598920,1.69; 598980,1.668; 599040,1.447; 599100,1.498; 599160,1.519; 599220,1.468; 599280,1.472;
        599340,1.438; 599400,1.522; 599460,1.596; 599520,1.594; 599580,1.573; 599640,1.573; 599700,1.643; 599760,1.689; 599820,1.707; 599880,1.645; 599940,1.572; 600000,1.522; 600060,1.51; 600120,1.61;
        600180,1.633; 600240,1.53; 600300,1.381; 600360,1.474; 600420,1.587; 600480,1.638; 600540,1.643; 600600,1.53; 600660,1.485; 600720,1.465; 600780,1.45; 600840,1.45; 600900,1.384; 600960,1.329;
        601020,1.212; 601080,1.2; 601140,1.279; 601200,1.383; 601260,1.494; 601320,1.483; 601380,1.44; 601440,1.396; 601500,1.422; 601560,1.417; 601620,1.398; 601680,1.33; 601740,1.282; 601800,1.238;
        601860,1.306; 601920,1.359; 601980,1.361; 602040,1.375; 602100,1.444; 602160,1.378; 602220,1.203; 602280,1.145; 602340,1.124; 602400,1.111; 602460,1.052; 602520,1.065; 602580,1.072; 602640,1.048;
        602700,1.072; 602760,1.133; 602820,1.098; 602880,1.04; 602940,1.025; 603000,1.012; 603060,1.029; 603120,1.124; 603180,1.153; 603240,1.117; 603300,0.978; 603360,0.933; 603420,1; 603480,0.945; 603540,
        0.968; 603600,0.964; 603660,0.957; 603720,0.984; 603780,1.052; 603840,1.078; 603900,1.153; 603960,1.185; 604020,1.174; 604080,1.175; 604140,1.202; 604200,1.222; 604260,1.258; 604320,1.27; 604380,
        1.223])
    annotation (Placement(transformation(extent={{70,69},{90,89}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{-8,-80},{12,-60}})));
  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{-16,28},{-2,38}})));
  Modelica.Fluid.Machines.ControlledPump pump(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    p_a_nominal=200000,
    p_b_nominal=300000,
    m_flow_nominal=0.25)
    annotation (Placement(transformation(extent={{-56,18},{-36,38}})));
  Buildings.Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    m_flow_nominal=1,
    V(displayUnit="l") = 0.5,
    nPorts=2)
    annotation (Placement(transformation(extent={{22,50},{42,70}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3), nPorts=1)
                                                              annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-88,40})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-34,70},{-18,86}})));
  Modelica.Blocks.Sources.RealExpression realExpression(y=-scalar(Load.y))
    annotation (Placement(transformation(extent={{-68,68},{-48,88}})));
  Modelica.Blocks.Sources.RealExpression T_control(y=vol.T)
    annotation (Placement(transformation(extent={{-58,-12},{-38,8}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{48,18},{62,28}})));
equation
  connect(T_ext.y,Source. T_in)
    annotation (Line(points={{-67,-38},{-62,-38},{-62,-28},{-54,-28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y,Source. m_flow_in)
    annotation (Line(points={{-67,-22},{-67,-24},{-52,-24}}, color={0,0,127}));
  connect(reversibleHP_vs_2.Source_in, Source.ports[1]) annotation (Line(points={{-16.3636,-15.7273},{-26,-15.7273},{-26,-32},{-32,-32}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversibleHP_vs_2.Source_out) annotation (Line(points={{46,-32},{46,-15.7273},{40.3636,-15.7273}}, color={0,127,255}));
  connect(T_return.port, reversibleHP_vs_2.Load_in) annotation (Line(points={{-9,28},{-20,28},{-20,18.1455},{-16.3636,18.1455}}, color={0,127,255}));
  connect(pump.port_b, reversibleHP_vs_2.Load_in) annotation (Line(points={{-36,28},{-20,28},{-20,18.1455},{-16.3636,18.1455}}, color={0,127,255}));
  connect(boundary_load.ports[1], pump.port_a) annotation (Line(points={{-78,40},{-64,40},{-64,28},{-56,28}}, color={0,127,255}));
  connect(reversibleHP_vs_2.Load_out, vol.ports[1]) annotation (Line(points={{40.3636,18.1455},{46,18.1455},{46,50},{31,50}}, color={0,127,255}));
  connect(vol.ports[2], pump.port_a) annotation (Line(points={{33,50},{-64,50},{-64,28},{-56,28}}, color={0,127,255}));
  connect(prescribedHeatFlow.port, vol.heatPort)
    annotation (Line(points={{-18,78},{16,78},{16,60},{22,60}},
                                               color={191,0,0}));
  connect(realExpression.y,prescribedHeatFlow. Q_flow)
    annotation (Line(points={{-47,78},{-34,78}},color={0,0,127}));
  connect(T_control.y, reversibleHP_vs_2.Tcontrol) annotation (Line(points={{-37,-2},{-28,-2},{-28,1.41818},{-17.3091,1.41818}}, color={0,0,127}));
  connect(reversibleHP_vs_2.Load_out, T_supply.port) annotation (Line(points={{40.3636,18.1455},{40,18},{55,18}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=604380,
      Interval=60,
      __Dymola_Algorithm="Radau"));
end Test_RevHP_vs_1;
