within HeatPumpModel.Experiments;
model Test_Simplified_RevHP_vs_3 "Only heating to test frost formation and calculation of condensate"
  Components.ReversibleHP.HeatPump.Reversible_HP_vs_5 reversible_HP_vs_5_1(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
    redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    SH=10,
    SBC=3,
    redeclare parameter HeatPumpModel.Components.ReversibleHP.Compressor.CMP_data.XHV0181P_9E9_ED3015A CMP "Copeland, R410a variable speed",
    f_el=0.2,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.29,
    m_ref_nom_heat=0.033,
    m_ref_nom_cool=0.033,
    K_UA=1,
    m_flow_HE2_nominal=0.9,
    m_flow_HE2_nominal_heat=0.9,
    m_flow_HE2_nominal_cool=0.9,
    dp_HE2_nominal=0,
    PP_HE2=2,
    F=1,
    CMP_type="Variable speed 20 coeff",
    minF=0,
    dp_HE1_nominal=0,
    PP_HE1=2,
    UA_nom_heat_HE1=970,
    UA_nom_cool_HE1=970,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    K_UA_HE2=1,
    UA_nom_heat_HE2=430,
    UA_nom_cool_HE2=430,
    V_HE2(displayUnit="l") = 0.018,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Parametric correlation",
    k_ice=1,
    Operation_Mode="Heating Mode",
    reverseActing=true,
    Tset(displayUnit="degC") = 303.15,
    controllerType_heat=Modelica.Blocks.Types.SimpleController.PI,
    k_heat=1,
    Ti_heat=600,
    f_nominal=60,
    Tdelay=60,
    fmin_Low=10,
    fmin_High=20,
    p_def=2,
    t_def(displayUnit="min") = 1200,
    t_lock(displayUnit="min") = 1800,
    CC_def(displayUnit="kW") = 5000,
    Wel_def(displayUnit="kW") = 2000) annotation (Placement(transformation(extent={{-14,-22},{38,24}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    use_X_in=false,
    m_flow=1.1,
    T=266.15,
    X={0.002,0.998},
    nPorts=2)
    annotation (Placement(transformation(extent={{-52,-42},{-32,-22}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=0.9)
    annotation (Placement(transformation(extent={{-88,-32},{-68,-12}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium = Buildings.Media.Air, nPorts=1)
                                       annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={46,-40})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,1.44; 300,1.4506; 600,1.5042; 900,1.4436; 1200,1.5578; 1500,1.621; 1800,1.6118; 2100,1.5258; 2400,1.474; 2700,1.651; 3000,1.76; 3300,1.867; 3600,
        1.918; 3900,1.8712; 4200,1.8676; 4500,1.8904; 4800,1.908; 5100,1.8538; 5400,1.9958; 5700,2.0952; 6000,2.149; 6300,2.1094; 6600,2.0796; 6900,2.0804; 7200,1.9752; 7500,1.8716; 7800,1.7088; 8100,
        1.7; 8400,1.6804; 8700,1.6044; 9000,1.4832; 9300,1.4676; 9600,1.5048; 9900,1.4852; 10200,1.4956; 10500,1.4728; 10800,1.4256; 11100,1.439; 11400,1.377; 11700,1.3382; 12000,1.3504; 12300,1.3756;
        12600,1.4348; 12900,1.398; 13200,1.3496; 13500,1.3756; 13800,1.3856; 14100,1.3796; 14400,1.3634; 14700,1.3796; 15000,1.4216; 15300,1.4608; 15600,1.4942; 15900,1.4308; 16200,1.3894; 16500,1.4004;
        16800,1.4258; 17100,1.4242; 17400,1.3936; 17700,1.3276; 18000,1.2896; 18300,1.2922; 18600,1.3388; 18900,1.403; 19200,1.3814; 19500,1.3682; 19800,1.3568; 20100,1.324; 20400,1.3116; 20700,1.2734;
        21000,1.2306; 21300,1.2582; 21600,1.264; 21900,1.2714; 22200,1.2154; 22500,1.1514; 22800,1.1022; 23100,1.0924; 23400,1.0638; 23700,1.0326; 24000,0.9682; 24300,0.89; 24600,0.835; 24900,0.8356;
        25200,0.7942; 25500,0.7392; 25800,0.718; 26100,0.657; 26400,0.612; 26700,0.5816; 27000,0.5658; 27300,0.5626; 27600,0.5788; 27900,0.6056; 28200,0.6044; 28500,0.6056; 28800,0.6174; 29100,0.6316;
        29400,0.6572; 29700,0.6814; 30000,0.6478; 30300,0.6312; 30600,0.6462; 30900,0.6656; 31200,0.6938; 31500,0.7396; 31800,0.7884; 32100,0.827; 32400,0.893; 32700,0.9176; 33000,0.9474; 33300,0.9532;
        33600,1.016; 33900,1.1018; 34200,1.2472; 34500,1.351; 34800,1.3482; 35100,1.4578; 35400,1.4928; 35700,1.5842; 36000,1.6792; 36300,1.733; 36600,1.767; 36900,1.7166; 37200,1.7324; 37500,1.659; 37800,
        1.6228; 38100,1.6004; 38400,1.5504; 38700,1.3434; 39000,1.158; 39300,0.9618; 39600,0.7782; 39900,0.6428; 40200,0.5988; 40500,0.505; 40800,0.442; 41100,0.3608; 41400,0.3488; 41700,0.3328; 42000,
        0.234; 42300,0.1568; 42600,0.1636; 42900,0.1784; 43200,0.2244; 43500,0.2126; 43800,0.2094; 44100,0.1582; 44400,0.1618; 44700,0.192; 45000,0.2162; 45300,0.2316; 45600,0.1684; 45900,0.2624; 46200,
        0.3168; 46500,0.366; 46800,0.3292; 47100,0.2944; 47400,0.4152; 47700,0.336; 48000,0.3578; 48300,0.3666; 48600,0.2948; 48900,0.2682; 49200,0.2068; 49500,0.2258; 49800,0.3034; 50100,0.1612; 50400,
        0.2216; 50700,0.2116; 51000,0.25; 51300,0.1934; 51600,0.217; 51900,0.1634; 52200,0.27; 52500,0.3488; 52800,0.3308; 53100,0.2782; 53400,0.2326; 53700,0.2512; 54000,0.2354; 54300,0.2506; 54600,0.1914;
        54900,0.2052; 55200,0.2024; 55500,0.1812; 55800,0.1682; 56100,0.123; 56400,0.1302; 56700,0.1476; 57000,0.161; 57300,0.175; 57600,0.1876; 57900,0.1744; 58200,0.179; 58500,0.116; 58800,0.1178; 59100,
        0.102; 59400,0.1122; 59700,0.1296; 60000,0.1508; 60300,0.1314; 60600,0.1266; 60900,0.1188; 61200,0.1222; 61500,0.1436; 61800,0.1368; 62100,0.157; 62400,0.1826; 62700,0.2014; 63000,0.2002; 63300,
        0.1874; 63600,0.2162; 63900,0.234; 64200,0.1958; 64500,0.214; 64800,0.2414; 65100,0.2638; 65400,0.2634; 65700,0.2616; 66000,0.2584; 66300,0.281; 66600,0.3014; 66900,0.3166; 67200,0.2926; 67500,
        0.2816; 67800,0.276; 68100,0.2878; 68400,0.2646; 68700,0.2316; 69000,0.2438; 69300,0.2556; 69600,0.2734; 69900,0.2634; 70200,0.2596; 70500,0.2308; 70800,0.2182; 71100,0.2144; 71400,0.2176; 71700,
        0.2376; 72000,0.2238; 72300,0.2208; 72600,0.2054; 72900,0.2078; 73200,0.1886; 73500,0.1484; 73800,0.123; 74100,0.1076; 74400,0.1052; 74700,0.1206; 75000,0.1278; 75300,0.1286; 75600,0.1406; 75900,
        0.1508; 76200,0.153; 76500,0.1542; 76800,0.1922; 77100,0.2236; 77400,0.2206; 77700,0.2102; 78000,0.197; 78300,0.2222; 78600,0.2298; 78900,0.26; 79200,0.327; 79500,0.362; 79800,0.3812; 80100,0.3894;
        80400,0.3992; 80700,0.409; 81000,0.4148; 81300,0.4346; 81600,0.4214; 81900,0.4398; 82200,0.4626; 82500,0.4468; 82800,0.4288; 83100,0.4224; 83400,0.4384; 83700,0.4298; 84000,0.4252; 84300,0.3892;
        84600,0.3782; 84900,0.3622; 85200,0.3606; 85500,0.345; 85800,0.3378; 86100,0.3866; 86400,0.4275; 86700,0.458; 87000,0.4892; 87300,0.4766; 87600,0.5352; 87900,0.5234; 88200,0.4956; 88500,0.5056;
        88800,0.539; 89100,0.5598; 89400,0.5932; 89700,0.6276; 90000,0.6356; 90300,0.7216; 90600,0.7656; 90900,0.8218; 91200,0.8766; 91500,0.9316; 91800,0.9004; 92100,0.8592; 92400,0.9124; 92700,0.8648;
        93000,0.835; 93300,0.8748; 93600,0.9298; 93900,1.0056; 94200,1.01; 94500,1.0174; 94800,1.0106; 95100,0.9982; 95400,0.9076; 95700,0.8232; 96000,0.7782; 96300,0.752; 96600,0.7246; 96900,0.6928;
        97200,0.684; 97500,0.6696; 97800,0.6522; 98100,0.6512; 98400,0.677; 98700,0.6848; 99000,0.687; 99300,0.6844; 99600,0.667; 99900,0.651; 100200,0.6372; 100500,0.6214; 100800,0.5964; 101100,0.5842;
        101400,0.616; 101700,0.609; 102000,0.5938; 102300,0.557; 102600,0.5814; 102900,0.6442; 103200,0.652; 103500,0.7126; 103800,0.7768; 104100,0.8156; 104400,0.8296; 104700,0.836; 105000,0.8492; 105300,
        0.8628; 105600,0.8178; 105900,0.7632; 106200,0.7566; 106500,0.761; 106800,0.8078; 107100,0.896; 107400,0.9314; 107700,0.9672; 108000,0.9554; 108300,0.913; 108600,0.88; 108900,0.8778; 109200,0.8732;
        109500,0.8472; 109800,0.87; 110100,0.8764; 110400,0.8822; 110700,0.9314; 111000,0.9192; 111300,0.884; 111600,0.927; 111900,0.8892; 112200,0.8968; 112500,0.8952; 112800,0.906; 113100,0.9268; 113400,
        0.955; 113700,0.9584; 114000,0.9884; 114300,1.0156; 114600,1.0142; 114900,1.0272; 115200,1.0876; 115500,1.0878; 115800,1.0762; 116100,1.1252; 116400,1.195; 116700,2.1824; 117000,1.4394; 117300,
        1.2722; 117600,1.3034; 117900,1.3402; 118200,1.38; 118500,1.424; 118800,1.5308; 119100,1.6058; 119400,1.6518; 119700,1.7336; 120000,1.8196; 120300,1.9228; 120600,1.9482; 120900,1.8314; 121200,
        1.8316; 121500,1.8528; 121800,1.8194; 122100,1.7262; 122400,1.7402; 122700,1.6982; 123000,1.6672; 123300,1.6628; 123600,1.623; 123900,1.5996; 124200,1.6708; 124500,1.7038; 124800,1.6768; 125100,
        1.6476; 125400,1.7434; 125700,1.856; 126000,1.8778; 126300,2.0518; 126600,2.1094; 126900,2.078; 127200,2.2782; 127500,2.3542; 127800,2.2762; 128100,2.3394; 128400,2.4442; 128700,2.382; 129000,
        2.4264; 129300,2.2004; 129600,2.1792; 129900,2.2084; 130200,2.038; 130500,2.051; 130800,2.0694; 131100,2.0472; 131400,2.018; 131700,1.9862; 132000,2.0002; 132300,2.0966; 132600,2.1092; 132900,
        2.1932; 133200,2.43; 133500,2.6654; 133800,2.5842; 134100,2.4516; 134400,2.3792; 134700,2.4512; 135000,2.4676; 135300,2.4902; 135600,2.714; 135900,2.7554; 136200,2.7046; 136500,2.4818; 136800,
        2.3162; 137100,2.2668; 137400,2.2166; 137700,2.2166; 138000,2.1478; 138300,2.093; 138600,2.1056; 138900,2.1108; 139200,2.1392; 139500,2.157; 139800,2.1462; 140100,2.1408; 140400,2.1016; 140700,
        2.183; 141000,2.3006; 141300,2.2868; 141600,2.2702; 141900,2.2548; 142200,2.3126; 142500,2.3552; 142800,2.392; 143100,2.3212; 143400,2.344; 143700,2.3096; 144000,2.3886; 144300,2.4078; 144600,
        2.3838; 144900,2.424; 145200,2.3236; 145500,2.422; 145800,2.3072; 146100,2.2216; 146400,2.2178; 146700,2.1054; 147000,1.9926; 147300,1.9942; 147600,1.9348; 147900,1.7934; 148200,1.7022; 148500,
        1.7274; 148800,1.6376; 149100,1.7296; 149400,1.6162; 149700,1.7016; 150000,1.659; 150300,1.7158; 150600,1.667; 150900,1.4684; 151200,1.4768; 151500,1.362; 151800,1.3594; 152100,1.248; 152400,1.2668;
        152700,1.2214; 153000,1.1494; 153300,1.0432; 153600,0.9098; 153900,0.8374; 154200,0.6544; 154500,0.6916; 154800,0.761; 155100,0.756; 155400,0.4576; 155700,0.34; 156000,0.4472; 156300,0.308; 156600,
        0.2674; 156900,0.258; 157200,0.362; 157500,0.4074; 157800,0.234; 158100,0.2282; 158400,0.0034; 158700,0.1244; 159000,0.0034; 159300,-0.0638; 159600,-0.2078; 159900,-0.003; 160200,-0.1692; 160500,
        -0.1952; 160800,-0.2408; 161100,-0.1468; 161400,-0.2404; 161700,-0.2282; 162000,-0.2244; 162300,-0.2536; 162600,-0.2888; 162900,-0.3834; 163200,-0.499; 163500,-0.6412; 163800,-0.5198; 164100,-0.7702;
        164400,-0.897; 164700,-0.8236; 165000,-0.7604; 165300,-0.9794; 165600,-1.103; 165900,-1.1696; 166200,-1.1932; 166500,-1.2022; 166800,-1.1934; 167100,-1.1976; 167400,-1.1956; 167700,-1.345; 168000,
        -1.4174; 168300,-1.358; 168600,-1.3092; 168900,-1.3244; 169200,-1.3322; 169500,-1.2946; 169800,-1.3248; 170100,-1.3904; 170400,-1.4664; 170700,-1.5346; 171000,-1.5668; 171300,-1.6168; 171600,-1.6566;
        171900,-1.6966; 172200,-1.7604; 172500,-1.7856; 172800,-1.76775; 173100,-1.7802; 173400,-1.6972; 173700,-1.6808; 174000,-1.713; 174300,-1.705; 174600,-1.7128; 174900,-1.7404; 175200,-1.7356; 175500,
        -1.681; 175800,-1.6866; 176100,-1.7172; 176400,-1.6488; 176700,-1.6246; 177000,-1.6702; 177300,-1.6882; 177600,-1.7342; 177900,-1.7274; 178200,-1.7748; 178500,-1.759; 178800,-1.7924; 179100,-1.8326;
        179400,-1.8356; 179700,-1.7962; 180000,-1.8284; 180300,-1.8306; 180600,-1.7994; 180900,-1.7882; 181200,-1.7628; 181500,-1.7016; 181800,-1.6674; 182100,-1.668; 182400,-1.686; 182700,-1.7314; 183000,
        -1.808; 183300,-1.948; 183600,-2.1572; 183900,-2.2038; 184200,-2.363; 184500,-2.3614; 184800,-2.362; 185100,-2.4714; 185400,-2.491; 185700,-2.5706; 186000,-2.6146; 186300,-2.6124; 186600,-2.577;
        186900,-2.6262; 187200,-2.5946; 187500,-2.6074; 187800,-2.6028; 188100,-2.6168; 188400,-2.618; 188700,-2.5744; 189000,-2.5242; 189300,-2.525; 189600,-2.6854; 189900,-2.6876; 190200,-2.7364; 190500,
        -2.7886; 190800,-2.8744; 191100,-2.8728; 191400,-2.869; 191700,-2.8836; 192000,-2.9294; 192300,-2.9506; 192600,-2.9448; 192900,-3.0006; 193200,-2.9978; 193500,-2.9424; 193800,-2.9126; 194100,-2.8688;
        194400,-2.8172; 194700,-2.8608; 195000,-2.9304; 195300,-2.879; 195600,-2.8524; 195900,-2.7276; 196200,-2.7688; 196500,-2.7448; 196800,-2.6824; 197100,-2.6932; 197400,-2.6184; 197700,-2.6434; 198000,
        -2.7074; 198300,-2.7774; 198600,-2.8078; 198900,-2.8502; 199200,-2.8552; 199500,-2.8398; 199800,-2.8154; 200100,-2.7494; 200400,-2.655; 200700,-2.6272; 201000,-2.6838; 201300,-2.7606; 201600,-2.7392;
        201900,-2.7912; 202200,-2.871; 202500,-2.89; 202800,-2.9238; 203100,-2.8604; 203400,-2.8392; 203700,-2.8406; 204000,-2.728; 204300,-2.6678; 204600,-2.6584; 204900,-2.6618; 205200,-2.5604; 205500,
        -2.5494; 205800,-2.5294; 206100,-2.4618; 206400,-2.3824; 206700,-2.3258; 207000,-2.2436; 207300,-2.1724; 207600,-2.1676; 207900,-2.1476; 208200,-2.0948; 208500,-1.9798; 208800,-1.8748; 209100,
        -1.7788; 209400,-1.7684; 209700,-1.6696; 210000,-1.577; 210300,-1.4936; 210600,-1.4122; 210900,-1.3414; 211200,-1.2212; 211500,-1.1312; 211800,-1.0574; 212100,-1.0344; 212400,-0.938; 212700,-0.852;
        213000,-0.8692; 213300,-0.8882; 213600,-0.8772; 213900,-0.8576; 214200,-0.8222; 214500,-0.8314; 214800,-0.8322; 215100,-0.8658; 215400,-0.9044; 215700,-0.9876; 216000,-1.188; 216300,-1.2152; 216600,
        -1.274; 216900,-1.3452; 217200,-1.398; 217500,-1.3422; 217800,-1.2692; 218100,-1.1616; 218400,-1.1024; 218700,-1.0024; 219000,-0.945; 219300,-0.9612; 219600,-0.8592; 219900,-0.7654; 220200,-0.6754;
        220500,-0.6382; 220800,-0.5936; 221100,-0.5448; 221400,-0.5668; 221700,-0.609; 222000,-0.5598; 222300,-0.4918; 222600,-0.4756; 222900,-0.4416; 223200,-0.432; 223500,-0.337; 223800,-0.2698; 224100,
        -0.2982; 224400,-0.2892; 224700,-0.2458; 225000,-0.2936; 225300,-0.2978; 225600,-0.3292; 225900,-0.3788; 226200,-0.3822; 226500,-0.3824; 226800,-0.3502; 227100,-0.3002; 227400,-0.2658; 227700,
        -0.2298; 228000,-0.2118; 228300,-0.1962; 228600,-0.1574; 228900,-0.126; 229200,-0.1226; 229500,-0.1102; 229800,-0.1018; 230100,-0.084; 230400,-0.0544; 230700,-0.0176; 231000,0.0106; 231300,0.0034;
        231600,0.011; 231900,0.0204; 232200,0.0462; 232500,0.0592; 232800,0.0662; 233100,0.0736; 233400,0.0748; 233700,0.0836; 234000,0.0854; 234300,0.0808; 234600,0.0698; 234900,0.0648; 235200,0.0522;
        235500,0.0394; 235800,0.0236; 236100,-0.024; 236400,-0.049; 236700,-0.0504; 237000,-0.0552; 237300,-0.0154; 237600,0.0106; 237900,0.0394; 238200,0.0534; 238500,0.065; 238800,0.0832; 239100,0.0898;
        239400,0.0584; 239700,0.0198; 240000,0.0124; 240300,0.0304; 240600,0.0632; 240900,0.1062; 241200,0.1398; 241500,0.1536; 241800,0.1788; 242100,0.2048; 242400,0.2212; 242700,0.2152; 243000,0.2042;
        243300,0.191; 243600,0.1904; 243900,0.192; 244200,0.1874; 244500,0.1962; 244800,0.2128; 245100,0.2198; 245400,0.2376; 245700,0.255; 246000,0.2834; 246300,0.3116; 246600,0.3462; 246900,0.3558;
        247200,0.371; 247500,0.38; 247800,0.414; 248100,0.438; 248400,0.4534; 248700,0.4862; 249000,0.5442; 249300,0.5696; 249600,0.5816; 249900,0.6058; 250200,0.6296; 250500,0.6704; 250800,0.7112; 251100,
        0.733; 251400,0.749; 251700,0.7658; 252000,0.765; 252300,0.7438; 252600,0.75; 252900,0.766; 253200,0.7666; 253500,0.7712; 253800,0.7784; 254100,0.8078; 254400,0.8086; 254700,0.8208; 255000,0.817;
        255300,0.8478; 255600,0.8768; 255900,0.9166; 256200,0.9374; 256500,0.9698; 256800,0.9802; 257100,0.9796; 257400,0.9702; 257700,0.9436; 258000,0.9716; 258300,0.9488; 258600,0.9202; 258900,0.9032;
        259200,0.95075; 259500,0.9902; 259800,1.0178; 260100,1.054; 260400,1.103; 260700,1.1838; 261000,1.2784; 261300,1.3706; 261600,1.4144; 261900,1.4258; 262200,1.4486; 262500,1.4164; 262800,1.4228;
        263100,1.4078; 263400,1.3408; 263700,1.3152; 264000,1.2558; 264300,1.208; 264600,1.2082; 264900,1.1598; 265200,1.1272; 265500,1.1088; 265800,1.0998; 266100,1.0966; 266400,1.1114; 266700,1.0992;
        267000,1.0538; 267300,1.0496; 267600,1.0718; 267900,1.0548; 268200,1.034; 268500,0.971; 268800,0.9202; 269100,0.8006; 269400,0.6736; 269700,0.5902; 270000,0.581; 270300,0.5354; 270600,0.5134;
        270900,0.4242; 271200,0.2466; 271500,0.1584; 271800,0.0806; 272100,0.0068; 272400,-0.0668; 272700,-0.1274; 273000,-0.1664; 273300,-0.2344; 273600,-0.2486; 273900,-0.308; 274200,-0.298; 274500,
        -0.2848; 274800,-0.13; 275100,-0.0076; 275400,0.1772; 275700,0.3916; 276000,0.5276; 276300,0.5948; 276600,0.553; 276900,0.5326; 277200,0.5462; 277500,0.5186; 277800,0.4712; 278100,0.435; 278400,
        0.4166; 278700,0.3966; 279000,0.3384; 279300,0.3048; 279600,0.3816; 279900,0.451; 280200,0.4974; 280500,0.4924; 280800,0.3168; 281100,0.0014; 281400,-0.1564; 281700,-0.2492; 282000,-0.3986; 282300,
        -0.524; 282600,-0.628; 282900,-0.852; 283200,-1.0278; 283500,-1.1626; 283800,-1.2576; 284100,-1.2208; 284400,-1.1824; 284700,-1.268; 285000,-1.4134; 285300,-1.2902; 285600,-1.4542; 285900,-1.7768;
        286200,-1.974; 286500,-2.0572; 286800,-2.153; 287100,-2.0688; 287400,-1.976; 287700,-2.0008; 288000,-2.0244; 288300,-2.1088; 288600,-2.2558; 288900,-2.155; 289200,-2.1706; 289500,-2.234; 289800,
        -1.7224; 290100,-1.539; 290400,-1.3094; 290700,-0.9874; 291000,-0.7704; 291300,-0.476; 291600,0.1352; 291900,0.8736; 292200,0.749; 292500,0.3998; 292800,0.7786; 293100,0.9586; 293400,1.0316; 293700,
        1.4396; 294000,1.548; 294300,1.25; 294600,1.3858; 294900,1.4906; 295200,1.6984; 295500,1.7174; 295800,1.7852; 296100,2.071; 296400,2.4334; 296700,2.6042; 297000,2.5424; 297300,2.5022; 297600,2.5534;
        297900,2.6892; 298200,2.7358; 298500,2.9962; 298800,3.1082; 299100,3.2062; 299400,3.4522; 299700,3.9874; 300000,4.4974; 300300,4.4808; 300600,3.8798; 300900,3.936; 301200,3.8392; 301500,4.1544;
        301800,4.4424; 302100,4.7804; 302400,3.9192; 302700,3.5842; 303000,3.4994; 303300,3.467; 303600,3.4564; 303900,3.3986; 304200,3.3106; 304500,3.3726; 304800,3.488; 305100,3.7276; 305400,3.9274;
        305700,5.0454; 306000,4.93; 306300,5.2398; 306600,4.6814; 306900,4.8184; 307200,4.6122; 307500,4.9754; 307800,5.0462; 308100,4.8242; 308400,4.408; 308700,4.9612; 309000,4.7112; 309300,5.3492;
        309600,5.142; 309900,4.9044; 310200,5.153; 310500,4.9582; 310800,4.5416; 311100,5.175; 311400,5.156; 311700,4.673; 312000,4.597; 312300,4.4936; 312600,4.2464; 312900,4.3892; 313200,4.638; 313500,
        4.8146; 313800,4.9434; 314100,4.4228; 314400,4.3016; 314700,4.3976; 315000,3.9438; 315300,3.9222; 315600,3.5562; 315900,3.4184; 316200,3.26; 316500,3.1806; 316800,3.1308; 317100,2.9818; 317400,
        2.9336; 317700,2.9058; 318000,2.76; 318300,2.6502; 318600,2.5516; 318900,2.3318; 319200,2.2162; 319500,2.1544; 319800,2.0904; 320100,1.9632; 320400,1.8724; 320700,1.8848; 321000,1.779; 321300,
        1.6394; 321600,1.7016; 321900,1.6372; 322200,1.551; 322500,1.3304; 322800,1.078; 323100,1.0334; 323400,0.8992; 323700,0.5238; 324000,0.4362; 324300,0.2914; 324600,-0.0086; 324900,-0.1648; 325200,
        -0.2792; 325500,-0.3424; 325800,-0.3036; 326100,-0.1274; 326400,-0.1056; 326700,-0.1486; 327000,-0.2512; 327300,-0.02; 327600,0.3934; 327900,0.5678; 328200,0.545; 328500,0.4498; 328800,0.2914;
        329100,0.4016; 329400,0.1434; 329700,0.4242; 330000,0.6842; 330300,0.506; 330600,0.1482; 330900,-0.1102; 331200,-0.2048; 331500,-0.3202; 331800,-0.7048; 332100,-0.8832; 332400,-0.963; 332700,-1.0508;
        333000,-1.301; 333300,-1.4928; 333600,-1.403; 333900,-1.3338; 334200,-1.2786; 334500,-1.1836; 334800,-0.9612; 335100,-0.467; 335400,-0.3074; 335700,-0.3934; 336000,-0.499; 336300,-0.6426; 336600,
        -0.6708; 336900,-0.9394; 337200,-1.0346; 337500,-1.2342; 337800,-1.4006; 338100,-1.7448; 338400,-2.0332; 338700,-2.0064; 339000,-1.2688; 339300,-0.756; 339600,-0.5294; 339900,-0.2622; 340200,-0.305;
        340500,-0.582; 340800,-0.6616; 341100,-0.7418; 341400,-0.5332; 341700,-0.4548; 342000,-0.533; 342300,-0.5486; 342600,-0.421; 342900,-0.566; 343200,-0.6044; 343500,-0.8224; 343800,-1.1318; 344100,
        -1.3184; 344400,-1.5938; 344700,-1.7246; 345000,-1.648; 345300,-1.1558; 345600,-1.57725; 345900,-1.9632; 346200,-2.0112; 346500,-1.9622; 346800,-2.0442; 347100,-2.11; 347400,-2.3378; 347700,-2.649;
        348000,-2.4612; 348300,-2.4204; 348600,-2.594; 348900,-2.698; 349200,-2.7654; 349500,-2.7504; 349800,-2.6958; 350100,-2.7578; 350400,-2.7438; 350700,-2.8592; 351000,-2.8166; 351300,-2.5518; 351600,
        -2.7798; 351900,-2.6958; 352200,-3.0786; 352500,-2.6208; 352800,-2.1416; 353100,-1.4626; 353400,-1.7284; 353700,-1.5734; 354000,-1.7726; 354300,-1.8254; 354600,-1.7196; 354900,-1.3458; 355200,
        -1.5764; 355500,-1.5328; 355800,-1.8546; 356100,-2.047; 356400,-2.049; 356700,-1.8822; 357000,-1.9696; 357300,-1.9954; 357600,-2.1114; 357900,-2.1474; 358200,-2.067; 358500,-1.8846; 358800,-1.779;
        359100,-1.7224; 359400,-1.6986; 359700,-1.6602; 360000,-1.4898; 360300,-1.4106; 360600,-1.568; 360900,-1.8354; 361200,-1.8968; 361500,-1.7462; 361800,-1.5248; 362100,-1.61; 362400,-1.5682; 362700,
        -1.0506; 363000,-1.5694; 363300,-1.9942; 363600,-1.4902; 363900,-0.9692; 364200,-1.1718; 364500,-1.396; 364800,-2.297; 365100,-2.2866; 365400,-2.1954; 365700,-2.637; 366000,-3.056; 366300,-3.2358;
        366600,-3.0896; 366900,-3.6682; 367200,-3.9886; 367500,-4.0678; 367800,-4.1494; 368100,-3.9896; 368400,-3.8142; 368700,-3.9124; 369000,-4.0856; 369300,-4.1486; 369600,-4.2854; 369900,-4.2024;
        370200,-4.302; 370500,-4.2274; 370800,-4.0838; 371100,-3.9808; 371400,-4.2312; 371700,-4.3208; 372000,-4.2008; 372300,-3.9568; 372600,-4.0572; 372900,-3.9784; 373200,-3.9262; 373500,-3.9794; 373800,
        -3.846; 374100,-3.6146; 374400,-3.4224; 374700,-3.6342; 375000,-4.0752; 375300,-4.0552; 375600,-3.917; 375900,-3.6174; 376200,-3.5676; 376500,-3.061; 376800,-2.6834; 377100,-2.708; 377400,-2.1774;
        377700,-1.7322; 378000,-1.8116; 378300,-1.838; 378600,-1.4976; 378900,-0.9398; 379200,-0.45; 379500,-0.3228; 379800,0.0128; 380100,-1.1084; 380400,-1.3962; 380700,-1.4918; 381000,-0.6984; 381300,
        0.1272; 381600,0.326; 381900,0.3148; 382200,1.0206; 382500,1.3006; 382800,0.9966; 383100,1.0466; 383400,1.5014; 383700,1.8082; 384000,1.9392; 384300,1.7446; 384600,2.0808; 384900,1.8002; 385200,
        1.8884; 385500,1.8954; 385800,2.4064; 386100,3.0958; 386400,3.626; 386700,4.091; 387000,3.4492; 387300,2.4086; 387600,2.4428; 387900,2.5318; 388200,2.7002; 388500,2.2974; 388800,2.7854; 389100,
        2.8122; 389400,2.9544; 389700,3.2976; 390000,3.806; 390300,4.1112; 390600,4.4462; 390900,4.4204; 391200,4.7984; 391500,4.9038; 391800,4.8086; 392100,4.6106; 392400,4.1974; 392700,4.2204; 393000,
        4.0444; 393300,4.0812; 393600,4.1654; 393900,4.1806; 394200,4.4362; 394500,4.242; 394800,4.1828; 395100,4.2464; 395400,4.3022; 395700,4.6698; 396000,5.027; 396300,5.6488; 396600,5.7996; 396900,
        5.8996; 397200,5.8808; 397500,6.1344; 397800,6.6196; 398100,6.3514; 398400,5.7882; 398700,5.7232; 399000,5.7848; 399300,5.7364; 399600,5.6364; 399900,5.3664; 400200,5.4644; 400500,5.8962; 400800,
        6.0264; 401100,5.9706; 401400,5.5504; 401700,5.2178; 402000,5.0194; 402300,4.8426; 402600,4.5364; 402900,4.3128; 403200,4.1066; 403500,3.9082; 403800,3.684; 404100,3.5202; 404400,3.3774; 404700,
        3.289; 405000,3.2238; 405300,3.0728; 405600,2.9444; 405900,2.8372; 406200,2.6518; 406500,2.5364; 406800,2.5116; 407100,2.4172; 407400,2.289; 407700,2.172; 408000,2.0956; 408300,2.1548; 408600,
        2.07; 408900,2.0248; 409200,2.0144; 409500,2.0706; 409800,2.0982; 410100,2.457; 410400,2.4396; 410700,2.2468; 411000,2.1906; 411300,2.0656; 411600,1.8148; 411900,1.5078; 412200,1.4714; 412500,
        1.5298; 412800,1.3238; 413100,1.2236; 413400,1.2208; 413700,1.3412; 414000,0.8268; 414300,0.3722; 414600,0.4744; 414900,0.4048; 415200,0.3904; 415500,0.4284; 415800,0.0654; 416100,0.0998; 416400,
        -0.0938; 416700,-0.1474; 417000,-0.1968; 417300,-0.2062; 417600,-0.2828; 417900,-0.3356; 418200,-0.4054; 418500,-0.3456; 418800,-0.4962; 419100,-0.5102; 419400,-0.5562; 419700,-0.5594; 420000,
        -0.7086; 420300,-0.61; 420600,-0.6084; 420900,-0.5814; 421200,-0.45; 421500,-0.4802; 421800,-0.5552; 422100,-0.5208; 422400,-0.3172; 422700,-0.1942; 423000,-0.021; 423300,-0.273; 423600,-0.0026;
        423900,0.013; 424200,0.0978; 424500,0.2204; 424800,0.8042; 425100,1.0036; 425400,1.0728; 425700,0.6566; 426000,0.4432; 426300,0.6468; 426600,0.713; 426900,0.2074; 427200,0.1442; 427500,0.4478;
        427800,0.958; 428100,1.2822; 428400,1.8948; 428700,2.0062; 429000,1.8754; 429300,2.2682; 429600,2.2026; 429900,2.296; 430200,2.2692; 430500,2.0078; 430800,2.0342; 431100,2.0106; 431400,2.0864;
        431700,2.0154; 432000,1.5725; 432300,1.2776; 432600,1.1378; 432900,1.1466; 433200,1.1162; 433500,1.0362; 433800,0.853; 434100,0.8796; 434400,1.1862; 434700,1.752; 435000,1.9512; 435300,1.8526;
        435600,1.6988; 435900,1.629; 436200,1.3974; 436500,1.3096; 436800,1.3854; 437100,1.4946; 437400,1.6034; 437700,1.807; 438000,1.8546; 438300,1.3828; 438600,1.166; 438900,0.9386; 439200,0.737; 439500,
        0.8074; 439800,1.0226; 440100,0.9548; 440400,0.7356; 440700,0.6676; 441000,0.7744; 441300,0.7034; 441600,0.5656; 441900,0.4946; 442200,0.5114; 442500,0.433; 442800,0.2884; 443100,0.3758; 443400,
        0.3836; 443700,0.4056; 444000,0.3568; 444300,0.307; 444600,0.3946; 444900,0.5076; 445200,0.4722; 445500,0.342; 445800,0.6748; 446100,0.741; 446400,1.1864; 446700,1.7642; 447000,2.497; 447300,2.0042;
        447600,1.2362; 447900,1.0708; 448200,0.6558; 448500,0.08; 448800,-0.1942; 449100,-0.3758; 449400,-0.3916; 449700,-0.2502; 450000,-0.1066; 450300,-0.0716; 450600,0.0804; 450900,0.1594; 451200,0.127;
        451500,0.0052; 451800,-0.0524; 452100,-0.0096; 452400,0.3276; 452700,0.2786; 453000,0.1648; 453300,0.209; 453600,0.119; 453900,-0.0536; 454200,-0.0766; 454500,0.0812; 454800,0.5134; 455100,0.8218;
        455400,0.719; 455700,0.5816; 456000,0.2702; 456300,0.167; 456600,-0.0252; 456900,-0.018; 457200,-0.135; 457500,-0.2444; 457800,-0.304; 458100,-0.327; 458400,-0.3776; 458700,-0.3278; 459000,-0.356;
        459300,-0.3316; 459600,-0.4464; 459900,-0.6106; 460200,-0.408; 460500,-0.5586; 460800,-0.5658; 461100,-0.5876; 461400,-0.5892; 461700,-0.4842; 462000,-0.3778; 462300,-0.3652; 462600,-0.0916; 462900,
        0.3138; 463200,0.8208; 463500,1.1676; 463800,1.6668; 464100,2.5206; 464400,3.071; 464700,3.0574; 465000,3.5834; 465300,4.1072; 465600,3.0436; 465900,3.1312; 466200,2.8916; 466500,2.5128; 466800,
        2.6994; 467100,2.9154; 467400,3.4938; 467700,3.532; 468000,3.9454; 468300,4.3834; 468600,4.688; 468900,5.5992; 469200,5.7274; 469500,5.9234; 469800,6.0972; 470100,5.9276; 470400,5.6946; 470700,
        5.4244; 471000,5.3228; 471300,5.3842; 471600,5.497; 471900,5.3958; 472200,5.1774; 472500,5.0196; 472800,5.078; 473100,5.2236; 473400,5.1664; 473700,5.4122; 474000,5.5432; 474300,5.7062; 474600,
        5.8764; 474900,6.2928; 475200,6.0654; 475500,6.419; 475800,6.479; 476100,6.8628; 476400,7.2796; 476700,7.576; 477000,7.72; 477300,7.7958; 477600,7.6992; 477900,8.1092; 478200,8.4342; 478500,8.6314;
        478800,8.936; 479100,8.8116; 479400,8.3312; 479700,7.6828; 480000,7.8584; 480300,8.1454; 480600,8.8246; 480900,8.3816; 481200,8.4932; 481500,8.726; 481800,8.5556; 482100,8.3306; 482400,8.4762;
        482700,8.8816; 483000,8.4614; 483300,7.6048; 483600,7.1476; 483900,6.9756; 484200,6.9732; 484500,6.7156; 484800,6.4566; 485100,6.5528; 485400,6.4004; 485700,6.5208; 486000,6.3388; 486300,6.5116;
        486600,7.0536; 486900,7.0652; 487200,7.3438; 487500,7.4064; 487800,7.1014; 488100,6.9294; 488400,7.0346; 488700,6.4368; 489000,6.0902; 489300,5.9646; 489600,5.9912; 489900,5.9594; 490200,5.7994;
        490500,5.7656; 490800,5.6692; 491100,5.4582; 491400,5.1568; 491700,4.8166; 492000,4.6888; 492300,4.5416; 492600,4.4212; 492900,4.3416; 493200,4.2722; 493500,4.088; 493800,3.9542; 494100,3.8968;
        494400,3.7672; 494700,3.9228; 495000,3.9534; 495300,3.9832; 495600,3.7654; 495900,3.7144; 496200,3.7374; 496500,3.6014; 496800,3.587; 497100,3.6228; 497400,3.53; 497700,3.2568; 498000,3.1676;
        498300,3.087; 498600,2.9916; 498900,3.0374; 499200,2.8386; 499500,2.7586; 499800,2.649; 500100,2.5524; 500400,2.3912; 500700,2.2418; 501000,2.3084; 501300,2.2526; 501600,2.2142; 501900,2.531;
        502200,2.326; 502500,2.1348; 502800,2.1576; 503100,1.9714; 503400,1.8442; 503700,1.719; 504000,1.7138; 504300,1.7126; 504600,1.575; 504900,1.4226; 505200,1.4262; 505500,1.6012; 505800,1.1586;
        506100,1.1788; 506400,1.191; 506700,1.2674; 507000,1.3472; 507300,1.244; 507600,1.193; 507900,1.1802; 508200,1.0724; 508500,1.0686; 508800,0.8562; 509100,0.6376; 509400,0.5756; 509700,0.6472;
        510000,0.5798; 510300,0.4146; 510600,0.687; 510900,0.5798; 511200,0.6346; 511500,0.7626; 511800,0.7544; 512100,0.701; 512400,0.621; 512700,0.6368; 513000,0.671; 513300,0.6892; 513600,0.5622; 513900,
        0.4626; 514200,0.4146; 514500,0.263; 514800,0.145; 515100,0.2074; 515400,0.2084; 515700,0.1074; 516000,0.0524; 516300,-0.061; 516600,-0.1866; 516900,-0.162; 517200,-0.2574; 517500,-0.2148; 517800,
        -0.061; 518100,0.6244; 518400,1.1755; 518700,1.1446; 519000,1.0996; 519300,0.6432; 519600,0.5934; 519900,0.3714; 520200,0.2802; 520500,0.7446; 520800,0.8256; 521100,0.7658; 521400,0.8106; 521700,
        0.6236; 522000,0.6456; 522300,0.5806; 522600,0.433; 522900,0.2112; 523200,0.156; 523500,0.0808; 523800,-0.0754; 524100,-0.2584; 524400,-0.0352; 524700,0.1198; 525000,0.2024; 525300,0.2032; 525600,
        0.0818; 525900,0.0806; 526200,-0.0368; 526500,-0.188; 526800,-0.2274; 527100,-0.2894; 527400,-0.339; 527700,-0.4468; 528000,-0.5554; 528300,-0.5804; 528600,-0.6864; 528900,-0.75; 529200,-0.8772;
        529500,-0.5292; 529800,-0.4756; 530100,-0.1994; 530400,-0.1272; 530700,-0.01; 531000,-0.3796; 531300,-0.2122; 531600,0.1802; 531900,0.3458; 532200,0.445; 532500,0.4984; 532800,0.6338; 533100,0.6226;
        533400,0.4638; 533700,0.2696; 534000,0.0436; 534300,-0.1346; 534600,-0.3722; 534900,-0.559; 535200,-0.621; 535500,-0.6666; 535800,-0.7038; 536100,-0.6648; 536400,-0.7376; 536700,-0.7578; 537000,
        -0.6778; 537300,-0.6024; 537600,-0.5022; 537900,-0.596; 538200,-0.7566; 538500,-0.9514; 538800,-1.0314; 539100,-1.0348; 539400,-1.1164; 539700,-1.0386; 540000,-1.0626; 540300,-1.0764; 540600,-1.17;
        540900,-1.1644; 541200,-1.222; 541500,-1.1452; 541800,-1.0218; 542100,-0.7134; 542400,-0.537; 542700,-0.2506; 543000,-0.272; 543300,-0.2866; 543600,-0.1682; 543900,-0.223; 544200,-0.4108; 544500,
        -0.6072; 544800,-0.7464; 545100,-0.752; 545400,-0.7768; 545700,-0.665; 546000,-0.769; 546300,-0.8776; 546600,-0.8616; 546900,-0.8742; 547200,-0.9966; 547500,-0.9548; 547800,-0.722; 548100,-0.662;
        548400,-0.5292; 548700,-0.462; 549000,-0.2998; 549300,-0.0084; 549600,0.211; 549900,0.4158; 550200,0.606; 550500,0.7718; 550800,0.9744; 551100,1.1868; 551400,1.3678; 551700,1.5184; 552000,1.6786;
        552300,1.93; 552600,1.9928; 552900,2.5422; 553200,2.845; 553500,3.2892; 553800,3.528; 554100,3.463; 554400,4; 554700,4.1872; 555000,4.4596; 555300,4.2752; 555600,4.1618; 555900,3.9628; 556200,
        3.9856; 556500,4.0848; 556800,4.0646; 557100,3.8102; 557400,3.7914; 557700,4.0382; 558000,4.1418; 558300,4.234; 558600,4.2786; 558900,4.283; 559200,4.5738; 559500,4.6496; 559800,4.8244; 560100,
        5.618; 560400,5.4464; 560700,5.6842; 561000,6.2156; 561300,6.2656; 561600,7.1404; 561900,7.7376; 562200,7.2648; 562500,6.2736; 562800,6.3798; 563100,6.7472; 563400,7.2572; 563700,7.3604; 564000,
        6.8272; 564300,6.4004; 564600,6.312; 564900,6.2274; 565200,6.0478; 565500,6.2746; 565800,6.3292; 566100,6.413; 566400,6.3076; 566700,6.4042; 567000,6.4902; 567300,6.803; 567600,6.9872; 567900,
        6.8124; 568200,6.672; 568500,6.783; 568800,6.9698; 569100,6.294; 569400,6.0832; 569700,6.187; 570000,6.2574; 570300,6.4104; 570600,6.1912; 570900,5.9098; 571200,5.7462; 571500,6.1172; 571800,6.4532;
        572100,6.393; 572400,6.475; 572700,6.628; 573000,6.6316; 573300,6.7422; 573600,6.73; 573900,6.4722; 574200,6.3864; 574500,6.5312; 574800,6.4636; 575100,6.3078; 575400,6.2254; 575700,6.1464; 576000,
        5.7456; 576300,5.54; 576600,5.3942; 576900,5.334; 577200,5.287; 577500,5.2482; 577800,5.238; 578100,5.1812; 578400,5.0462; 578700,4.9778; 579000,4.8656; 579300,4.8722; 579600,4.7518; 579900,4.79;
        580200,4.7482; 580500,4.7518; 580800,4.8594; 581100,4.8112; 581400,4.8168; 581700,4.7592; 582000,4.7924; 582300,4.759; 582600,4.6202; 582900,4.5496; 583200,4.5072; 583500,4.4104; 583800,4.4606;
        584100,4.3836; 584400,4.4158; 584700,4.399; 585000,4.3808; 585300,4.2996; 585600,4.1488; 585900,4.094; 586200,3.9606; 586500,3.9986; 586800,3.97; 587100,4.0048; 587400,3.8318; 587700,3.4666; 588000,
        3.374; 588300,3.364; 588600,3.4446; 588900,3.5434; 589200,3.4088; 589500,3.3928; 589800,3.3066; 590100,3.1826; 590400,3.1298; 590700,3.1756; 591000,3.205; 591300,3.4428; 591600,3.3538; 591900,
        3.1604; 592200,3.1002; 592500,3.1366; 592800,3.1464; 593100,2.991; 593400,2.9188; 593700,2.7666; 594000,2.6318; 594300,2.7698; 594600,2.6966; 594900,2.5858; 595200,2.5454; 595500,2.496; 595800,
        2.3728; 596100,2.2674; 596400,2.3302; 596700,2.3368; 597000,2.3486; 597300,1.972; 597600,1.5428; 597900,1.4042; 598200,1.3756; 598500,1.2408; 598800,1.3198; 599100,1.5448; 599400,1.4808; 599700,
        1.5446; 600000,1.6514; 600300,1.5694; 600600,1.522; 600900,1.5146; 601200,1.315; 601500,1.4158; 601800,1.3926; 602100,1.3092; 602400,1.309; 602700,1.0848; 603000,1.0782; 603300,1.0686; 603600,
        0.9946; 603900,0.985; 604200,1.153; 604500,1.235])
    annotation (Placement(transformation(extent={{70,69},{90,89}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{2,-86},{22,-66}})));
  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{-16,28},{-2,38}})));
  Modelica.Fluid.Machines.ControlledPump pump(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    p_a_nominal=200000,
    p_b_nominal=300000,
    m_flow_nominal=0.25)
    annotation (Placement(transformation(extent={{-56,18},{-36,38}})));
  Buildings.Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    m_flow_nominal=0.25,
    V(displayUnit="l") = 0.5,
    nPorts=2)
    annotation (Placement(transformation(extent={{22,50},{42,70}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3), nPorts=1)
                                                              annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={-88,40})));
  Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow
    annotation (Placement(transformation(extent={{-8,70},{8,86}})));
  Modelica.Blocks.Sources.RealExpression T_control(y=vol.T)
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3))
    annotation (Placement(transformation(extent={{48,18},{62,28}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{-20,-42},{-8,-32}})));
  Buildings.Fluid.Sensors.MassFraction senMasFra1(redeclare package Medium = Buildings.Media.Air "Moist air") annotation (Placement(transformation(extent={{64,-28},{76,-18}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=-scalar(BuildingLoad.y)*1000)
    annotation (Placement(transformation(extent={{-34,70},{-18,86}})));
  Modelica.Blocks.Sources.CombiTimeTable BuildingLoad(table=[0,0; 300,1.04476; 600,2.71732; 900,2.66714; 1200,1.47028; 1500,1.58146; 1800,1.87012; 2100,2.36832; 2400,2.48112; 2700,3.08618; 3000,3.03654;
        3300,1.6204; 3600,1.08186; 3900,0.00276; 4200,0; 4500,0; 4800,0; 5100,0; 5400,0.43122; 5700,2.2766; 6000,2.49044; 6300,2.84846; 6600,3.57458; 6900,3.67098; 7200,2.34582; 7500,0; 7800,0; 8100,0;
        8400,0; 8700,0; 9000,0.54856; 9300,2.39964; 9600,2.509; 9900,3.69938; 10200,3.74754; 10500,3.75288; 10800,2.3608; 11100,0; 11400,0; 11700,0; 12000,0; 12300,0; 12600,0.67906; 12900,4.18904; 13200,
        4.48354; 13500,3.5571; 13800,1.63818; 14100,1.6168; 14400,1.07376; 14700,0.00518; 15000,0; 15300,0; 15600,0; 15900,0; 16200,0.6461; 16500,4.16628; 16800,4.49042; 17100,3.54334; 17400,1.64334;
        17700,1.62866; 18000,0.76704; 18300,0; 18600,0; 18900,0; 19200,0; 19500,0; 19800,1.38662; 20100,4.23628; 20400,4.45598; 20700,3.61498; 21000,1.9808; 21300,2.01256; 21600,0.88436; 21900,0; 22200,
        0; 22500,0; 22800,0; 23100,0; 23400,1.18856; 23700,4.27066; 24000,4.51064; 24300,4.63996; 24600,4.78078; 24900,4.76692; 25200,4.78524; 25500,4.7924; 25800,4.77366; 26100,4.4861; 26400,4.12618;
        26700,4.02776; 27000,1.69862; 27300,0; 27600,0; 27900,0; 28200,0; 28500,0; 28800,0; 29100,0; 29400,0; 29700,0; 30000,0; 30300,0; 30600,0; 30900,0; 31200,0; 31500,0; 31800,0; 32100,0; 32400,0;
        32700,0; 33000,0; 33300,0.41586; 33600,2.29644; 33900,2.5753; 34200,2.55326; 34500,2.50674; 34800,2.51248; 35100,2.30158; 35400,2.86242; 35700,2.95324; 36000,0.79712; 36300,0; 36600,0; 36900,0;
        37200,0; 37500,0; 37800,0.87518; 38100,2.22082; 38400,2.54014; 38700,2.25246; 39000,1.56462; 39300,1.65394; 39600,2.9584; 39900,3.0342; 40200,2.46056; 40500,2.19178; 40800,1.68786; 41100,1.76406;
        41400,2.02296; 41700,3.02562; 42000,3.23994; 42300,2.20228; 42600,1.65592; 42900,1.71568; 43200,1.97948; 43500,2.36938; 43800,2.84348; 44100,3.1727; 44400,1.57302; 44700,1.5362; 45000,1.9253;
        45300,2.36554; 45600,2.3739; 45900,2.48906; 46200,3.38472; 46500,1.79726; 46800,0.72644; 47100,0; 47400,0; 47700,0; 48000,0; 48300,0; 48600,0.88316; 48900,2.20446; 49200,2.36068; 49500,2.09704;
        49800,1.62748; 50100,1.97724; 50400,1.49828; 50700,0; 51000,0; 51300,0; 51600,0; 51900,0; 52200,0; 52500,0; 52800,0; 53100,0; 53400,0; 53700,0; 54000,1.06024; 54300,3.2322; 54600,2.92516; 54900,
        2.7785; 55200,2.69604; 55500,2.66614; 55800,1.23406; 56100,0; 56400,0; 56700,0; 57000,0; 57300,0; 57600,0; 57900,0; 58200,0; 58500,0; 58800,0; 59100,0; 59400,1.31482; 59700,3.71736; 60000,3.77088;
        60300,3.33008; 60600,2.78094; 60900,2.73312; 61200,3.11; 61500,3.56644; 61800,0.9135; 62100,0; 62400,0; 62700,0; 63000,1.65892; 63300,4.58432; 63600,4.80688; 63900,4.05516; 64200,2.85334; 64500,
        2.8591; 64800,3.43368; 65100,4.0578; 65400,4.07684; 65700,3.45154; 66000,2.4403; 66300,2.40582; 66600,1.03556; 66900,0; 67200,0; 67500,0.19442; 67800,3.57122; 68100,4.3313; 68400,3.26252; 68700,
        2.28686; 69000,2.32; 69300,1.43838; 69600,0; 69900,0; 70200,0; 70500,0; 70800,0; 71100,0; 71400,0; 71700,0; 72000,0.91232; 72300,2.64802; 72600,2.88484; 72900,2.55924; 73200,1.74512; 73500,1.80038;
        73800,2.5619; 74100,3.2616; 74400,2.47148; 74700,2.76072; 75000,3.46816; 75300,3.52888; 75600,1.5415; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0.46044; 78600,
        2.62392; 78900,2.84654; 79200,3.25746; 79500,3.66998; 79800,3.6471; 80100,2.93678; 80400,1.49732; 80700,1.54812; 81000,1.86712; 81300,2.34322; 81600,2.348; 81900,2.60032; 82200,3.10118; 82500,
        1.73266; 82800,0.74412; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,0.72146; 84900,1.69248; 85200,1.8415; 85500,2.17822; 85800,2.94378; 86100,2.8983; 86400,2.245425; 86700,1.8937; 87000,
        2.58564; 87300,2.50824; 87600,1.90038; 87900,1.84296; 88200,2.01974; 88500,2.28778; 88800,2.2493; 89100,2.6537; 89400,3.48814; 89700,2.25496; 90000,0.00998; 90300,0; 90600,1.44282; 90900,2.62918;
        91200,2.14382; 91500,2.10614; 91800,2.3287; 92100,2.55652; 92400,2.54578; 92700,1.58498; 93000,0; 93300,0; 93600,0; 93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,
        0.37352; 96600,3.85236; 96900,4.12328; 97200,3.15496; 97500,2.38134; 97800,2.35326; 98100,1.54674; 98400,0.01134; 98700,0; 99000,0; 99300,0; 99600,0; 99900,0.65586; 100200,4.28946; 100500,4.48308;
        100800,3.32734; 101100,2.35862; 101400,2.31912; 101700,1.44314; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0.48056; 103800,2.3604; 104100,2.58268; 104400,2.44722; 104700,2.34094;
        105000,2.34536; 105300,3.03228; 105600,2.7293; 105900,1.5778; 106200,1.87984; 106500,2.28702; 106800,2.31214; 107100,2.09168; 107400,2.3679; 107700,2.96992; 108000,0.82836; 108300,0; 108600,0;
        108900,0; 109200,0; 109500,0; 109800,0.95284; 110100,2.5857; 110400,2.74488; 110700,2.32906; 111000,1.61714; 111300,1.55988; 111600,2.02614; 111900,2.57984; 112200,2.5936; 112500,2.21412; 112800,
        1.54514; 113100,1.52648; 113400,3.14884; 113700,2.4979; 114000,2.28116; 114300,1.99518; 114600,1.51946; 114900,1.50186; 115200,1.84236; 115500,3.0863; 115800,2.65556; 116100,1.41538; 116400,0;
        116700,0; 117000,0; 117300,0; 117600,0; 117900,0.45798; 118200,2.16568; 118500,2.37542; 118800,2.3064; 119100,2.28106; 119400,2.27508; 119700,3.28144; 120000,2.11802; 120300,1.55724; 120600,1.87512;
        120900,2.262; 121200,2.25406; 121500,1.9826; 121800,2.66348; 122100,2.37798; 122400,1.86506; 122700,2.26502; 123000,2.21616; 123300,1.96342; 123600,1.5124; 123900,2.34446; 124200,2.84916; 124500,
        2.19074; 124800,2.19104; 125100,1.94646; 125400,1.45518; 125700,1.46518; 126000,2.14794; 126300,2.97958; 126600,2.24872; 126900,1.89242; 127200,1.48462; 127500,1.4496; 127800,0.59162; 128100,0;
        128400,0; 128700,0; 129000,0; 129300,0; 129600,0; 129900,0; 130200,0; 130500,0.30776; 130800,2.23522; 131100,2.84064; 131400,3.38034; 131700,2.36264; 132000,2.28414; 132300,2.06062; 132600,1.58652;
        132900,1.56468; 133200,2.03488; 133500,3.31194; 133800,2.31876; 134100,2.02058; 134400,1.53888; 134700,1.54286; 135000,1.89448; 135300,2.22826; 135600,3.228; 135900,2.21096; 136200,1.56748; 136500,
        1.478; 136800,1.82532; 137100,2.18538; 137400,2.15218; 137700,3.02974; 138000,2.21642; 138300,1.48514; 138600,1.79248; 138900,2.06158; 139200,2.08986; 139500,1.9095; 139800,2.50086; 140100,2.47596;
        140400,1.80538; 140700,2.06222; 141000,2.04226; 141300,1.84202; 141600,1.40538; 141900,2.06122; 142200,1.2031; 142500,0; 142800,0; 143100,0; 143400,0; 143700,0; 144000,0; 144300,0; 144600,0; 144900,
        0; 145200,0; 145500,0; 145800,0; 146100,0; 146400,0; 146700,0; 147000,0; 147300,0; 147600,0; 147900,0; 148200,0; 148500,0; 148800,0; 149100,0; 149400,0; 149700,0; 150000,0; 150300,0; 150600,0;
        150900,0; 151200,0; 151500,0; 151800,0; 152100,0; 152400,0; 152700,0; 153000,0; 153300,0; 153600,0; 153900,1.1056; 154200,2.94606; 154500,2.81546; 154800,2.25316; 155100,2.08824; 155400,2.009;
        155700,1.30852; 156000,0.00264; 156300,0; 156600,0; 156900,0; 157200,0; 157500,0.61494; 157800,3.29956; 158100,3.28118; 158400,2.7159; 158700,2.25684; 159000,2.19434; 159300,1.43316; 159600,0.00638;
        159900,0; 160200,0; 160500,0; 160800,0; 161100,0.63278; 161400,3.67748; 161700,3.6247; 162000,2.77544; 162300,2.01826; 162600,1.98208; 162900,1.3335; 163200,0.00288; 163500,0; 163800,0; 164100,
        0; 164400,0; 164700,0.59202; 165000,3.64512; 165300,3.57902; 165600,2.90428; 165900,2.38082; 166200,2.38204; 166500,1.96638; 166800,1.18186; 167100,1.249; 167400,1.2565; 167700,1.2285; 168000,
        1.17422; 168300,1.64412; 168600,2.0642; 168900,0.06506; 169200,0.24216; 169500,3.29476; 169800,2.1735; 170100,0.0284; 170400,0; 170700,0; 171000,1.92098; 171300,2.19928; 171600,2.05568; 171900,
        1.731; 172200,1.272; 172500,1.21322; 172800,2.1821; 173100,2.57902; 173400,2.31196; 173700,2.05534; 174000,1.67732; 174300,1.63312; 174600,1.65782; 174900,2.00126; 175200,2.06198; 175500,2.35572;
        175800,2.82908; 176100,2.84086; 176400,2.3105; 176700,1.85382; 177000,1.85934; 177300,1.62536; 177600,1.22726; 177900,1.18718; 178200,1.89024; 178500,2.49362; 178800,2.12982; 179100,1.98534; 179400,
        1.74904; 179700,1.73494; 180000,1.73524; 180300,1.71868; 180600,1.71676; 180900,1.68188; 181200,0.08224; 181500,0; 181800,0.5926; 182100,2.76234; 182400,2.90774; 182700,1.94682; 183000,1.35732;
        183300,1.31446; 183600,1.89078; 183900,2.64412; 184200,2.6822; 184500,2.45876; 184800,1.98426; 185100,2.24152; 185400,2.98014; 185700,3.07798; 186000,3.07276; 186300,3.15912; 186600,3.33902; 186900,
        3.34624; 187200,1.52966; 187500,0; 187800,0; 188100,0; 188400,0; 188700,0; 189000,0.94728; 189300,2.29606; 189600,2.28506; 189900,2.52706; 190200,2.94084; 190500,2.94612; 190800,2.31528; 191100,
        1.74568; 191400,1.76888; 191700,1.53938; 192000,1.1008; 192300,1.14398; 192600,1.87212; 192900,2.31198; 193200,1.7833; 193500,2.47052; 193800,0.22636; 194100,0; 194400,0; 194700,0; 195000,0; 195300,
        0.66232; 195600,2.74644; 195900,2.8871; 196200,3.52748; 196500,4.10698; 196800,4.10092; 197100,3.25096; 197400,1.48154; 197700,1.43728; 198000,1.94146; 198300,2.57522; 198600,2.57524; 198900,2.46564;
        199200,2.28384; 199500,2.2895; 199800,1.06174; 200100,0; 200400,0; 200700,0.15838; 201000,2.49308; 201300,2.49442; 201600,2.29636; 201900,2.18686; 202200,2.18734; 202500,1.97782; 202800,1.71158;
        203100,1.70874; 203400,0.74714; 203700,0; 204000,0; 204300,0; 204600,0; 204900,0; 205200,1.18448; 205500,3.38198; 205800,3.4715; 206100,2.8033; 206400,1.31582; 206700,1.336; 207000,1.63156; 207300,
        1.89692; 207600,1.87576; 207900,1.94504; 208200,2.53024; 208500,1.22952; 208800,1.57842; 209100,1.8342; 209400,1.81288; 209700,1.58318; 210000,1.29996; 210300,2.6286; 210600,1.06142; 210900,0.00612;
        211200,0; 211500,0.76426; 211800,1.45044; 212100,1.52566; 212400,1.93424; 212700,2.29526; 213000,2.32902; 213300,2.7546; 213600,3.0398; 213900,1.73406; 214200,2.01332; 214500,2.30018; 214800,2.31232;
        215100,2.0361; 215400,1.8897; 215700,3.21886; 216000,1.97128; 216300,2.25314; 216600,2.23868; 216900,1.96306; 217200,1.47972; 217500,1.55294; 217800,3.21514; 218100,2.35224; 218400,2.18974; 218700,
        1.99656; 219000,1.73428; 219300,1.7129; 219600,1.92896; 219900,2.9927; 220200,2.35484; 220500,1.92858; 220800,1.6036; 221100,1.5696; 221400,1.82964; 221700,2.07646; 222000,2.75686; 222300,2.29008;
        222600,1.4357; 222900,1.42774; 223200,1.68102; 223500,1.9786; 223800,1.98724; 224100,2.56274; 224400,2.4734; 224700,1.45322; 225000,1.68574; 225300,1.9981; 225600,2.00152; 225900,1.78582; 226200,
        1.88236; 226500,2.62434; 226800,1.74618; 227100,1.94688; 227400,1.93708; 227700,1.68182; 228000,1.22794; 228300,1.47822; 228600,2.69222; 228900,2.14428; 229200,2.11894; 229500,2.03412; 229800,
        1.92448; 230100,1.87342; 230400,0.744; 230700,0; 231000,0; 231300,0; 231600,0; 231900,0; 232200,0; 232500,0; 232800,0; 233100,0; 233400,0; 233700,0; 234000,1.05964; 234300,3.11676; 234600,3.05412;
        234900,2.73886; 235200,2.36864; 235500,2.33174; 235800,2.54128; 236100,2.70942; 236400,1.08192; 236700,0; 237000,0; 237300,0; 237600,1.11812; 237900,2.8168; 238200,2.87788; 238500,3.25026; 238800,
        4.0965; 239100,4.09298; 239400,4.34212; 239700,4.43438; 240000,4.33628; 240300,3.96914; 240600,3.59222; 240900,3.51462; 241200,2.67022; 241500,2.11782; 241800,2.08464; 242100,1.84134; 242400,1.38098;
        242700,1.34218; 243000,2.18072; 243300,2.80172; 243600,2.46112; 243900,2.3892; 244200,2.20928; 244500,2.24318; 244800,2.05018; 245100,1.97352; 245400,1.97996; 245700,1.17222; 246000,0; 246300,
        0; 246600,0; 246900,0; 247200,0; 247500,0.39644; 247800,1.99052; 248100,2.02026; 248400,2.06278; 248700,2.16592; 249000,2.19194; 249300,1.8667; 249600,2.35296; 249900,2.17766; 250200,1.64562;
        250500,1.9208; 250800,1.90072; 251100,1.71218; 251400,1.32052; 251700,1.9367; 252000,2.54174; 252300,1.95376; 252600,1.8708; 252900,1.6365; 253200,1.29414; 253500,1.26896; 253800,1.91012; 254100,
        2.55896; 254400,2.56676; 254700,2.2865; 255000,2.72216; 255300,1.35018; 255600,1.57874; 255900,1.84048; 256200,1.84198; 256500,1.15936; 256800,0.00542; 257100,0; 257400,0.29496; 257700,2.5394;
        258000,2.43842; 258300,1.55644; 258600,0.00972; 258900,0; 259200,0.5851; 259500,1.55036; 259800,1.79528; 260100,2.6951; 260400,2.6892; 260700,2.70104; 261000,2.06832; 261300,1.52064; 261600,1.48052;
        261900,1.52782; 262200,1.62014; 262500,1.64984; 262800,0.74112; 263100,0; 263400,0; 263700,0; 264000,0; 264300,0; 264600,0.96076; 264900,2.11776; 265200,2.12846; 265500,2.14984; 265800,2.52004;
        266100,1.71086; 266400,1.99588; 266700,2.21408; 267000,2.25818; 267300,1.47754; 267600,0.00626; 267900,0; 268200,0; 268500,0; 268800,0; 269100,0; 269400,0; 269700,0; 270000,1.17134; 270300,2.68838;
        270600,2.57358; 270900,2.60148; 271200,0.15394; 271500,0; 271800,0; 272100,0; 272400,0; 272700,0; 273000,0; 273300,0; 273600,1.55618; 273900,3.74154; 274200,3.75098; 274500,4.0564; 274800,4.36942;
        275100,4.40782; 275400,3.49156; 275700,2.89206; 276000,2.86968; 276300,2.40148; 276600,1.46648; 276900,1.4947; 277200,1.84226; 277500,2.21656; 277800,2.22676; 278100,1.38444; 278400,0; 278700,
        0; 279000,0; 279300,0; 279600,0; 279900,0.42844; 280200,2.6665; 280500,2.77896; 280800,2.9998; 281100,2.8608; 281400,2.24872; 281700,2.05336; 282000,1.72438; 282300,1.68124; 282600,0.71748; 282900,
        0; 283200,0; 283500,0.24168; 283800,2.86614; 284100,2.91294; 284400,3.134; 284700,3.33126; 285000,3.25302; 285300,2.62856; 285600,1.32288; 285900,1.27586; 286200,0.58764; 286500,0; 286800,0; 287100,
        0.20892; 287400,2.17208; 287700,2.13614; 288000,1.99138; 288300,1.83052; 288600,1.82232; 288900,1.99864; 289200,2.62054; 289500,1.52716; 289800,1.65952; 290100,1.85952; 290400,1.85326; 290700,
        1.67302; 291000,1.47862; 291300,2.70224; 291600,1.75774; 291900,1.87132; 292200,1.86584; 292500,1.66416; 292800,1.3174; 293100,1.27626; 293400,2.52852; 293700,2.19268; 294000,1.89316; 294300,1.77406;
        294600,1.5409; 294900,1.54168; 295200,1.73616; 295500,2.59268; 295800,2.39366; 296100,1.9443; 296400,1.98416; 296700,1.99562; 297000,1.95064; 297300,1.92112; 297600,2.47276; 297900,2.573; 298200,
        2.07932; 298500,2.09098; 298800,2.11062; 299100,2.085; 299400,2.13912; 299700,2.15634; 300000,2.3166; 300300,2.27252; 300600,2.64928; 300900,2.59584; 301200,1.98032; 301500,2.08436; 301800,2.21338;
        302100,2.2548; 302400,2.08392; 302700,1.96316; 303000,2.0064; 303300,1.81518; 303600,2.41322; 303900,2.50526; 304200,0.61884; 304500,0; 304800,0; 305100,0; 305400,0; 305700,0; 306000,0; 306300,
        0; 306600,0; 306900,0; 307200,0; 307500,0; 307800,1.0097; 308100,2.51852; 308400,2.85062; 308700,2.58414; 309000,1.94904; 309300,2.00344; 309600,2.28716; 309900,2.64256; 310200,2.99122; 310500,
        3.88654; 310800,2.05074; 311100,1.98426; 311400,2.29872; 311700,2.61538; 312000,2.6222; 312300,2.44204; 312600,3.7099; 312900,2.01856; 313200,2.2788; 313500,2.6974; 313800,2.59812; 314100,2.23774;
        314400,1.53294; 314700,3.32036; 315000,2.76672; 315300,2.4016; 315600,2.3977; 315900,1.44512; 316200,0; 316500,0; 316800,0; 317100,0; 317400,0; 317700,0; 318000,0; 318300,0; 318600,0; 318900,0;
        319200,0; 319500,0; 319800,0; 320100,0; 320400,0; 320700,0; 321000,0; 321300,0; 321600,0; 321900,0; 322200,0; 322500,0; 322800,0; 323100,0; 323400,0; 323700,0; 324000,0; 324300,0; 324600,0; 324900,
        0; 325200,0; 325500,0; 325800,0; 326100,0; 326400,0; 326700,0; 327000,0; 327300,0; 327600,0; 327900,0; 328200,0; 328500,0; 328800,0; 329100,0; 329400,0; 329700,0; 330000,0; 330300,0; 330600,0;
        330900,0; 331200,0; 331500,0; 331800,0; 332100,0; 332400,0; 332700,0; 333000,0; 333300,0; 333600,0.6671; 333900,0.0173; 334200,0; 334500,0; 334800,1.65302; 335100,4.36766; 335400,4.68164; 335700,
        4.06312; 336000,3.28156; 336300,3.28496; 336600,1.33232; 336900,0; 337200,0; 337500,0; 337800,0; 338100,0; 338400,0.95238; 338700,2.33114; 339000,2.5464; 339300,2.5091; 339600,2.35406; 339900,
        2.35598; 340200,2.3219; 340500,2.9065; 340800,3.09474; 341100,2.70624; 341400,1.90706; 341700,1.9643; 342000,2.43894; 342300,3.14064; 342600,2.46478; 342900,2.11048; 343200,1.41906; 343500,1.4945;
        343800,1.40056; 344100,1.77758; 344400,3.04536; 344700,1.932; 345000,4.2141; 345300,4.58204; 345600,2.5734; 345900,1.40212; 346200,1.462; 346500,1.49024; 346800,1.54894; 347100,1.5496; 347400,
        2.1423; 347700,2.9665; 348000,2.11774; 348300,2.60022; 348600,4.38258; 348900,4.50214; 349200,3.23554; 349500,2.1504; 349800,2.165; 350100,1.8784; 350400,1.37626; 350700,1.40762; 351000,0.4798;
        351300,0; 351600,0; 351900,0.1048; 352200,2.09654; 352500,3.05316; 352800,2.26922; 353100,2.22196; 353400,2.15882; 353700,1.44678; 354000,0.00588; 354300,0; 354600,0; 354900,0; 355200,0; 355500,
        0.38444; 355800,2.07962; 356100,2.31336; 356400,2.42264; 356700,2.54962; 357000,2.58746; 357300,2.35848; 357600,1.85254; 357900,2.0498; 358200,3.1666; 358500,2.29266; 358800,2.18328; 359100,2.12172;
        359400,1.9348; 359700,1.9629; 360000,2.07832; 360300,3.26014; 360600,2.51358; 360900,2.28038; 361200,2.34532; 361500,2.33132; 361800,2.27676; 362100,2.18154; 362400,3.02616; 362700,2.894; 363000,
        2.74056; 363300,2.73144; 363600,2.4666; 363900,2.17224; 364200,2.19236; 364500,1.9524; 364800,1.39978; 365100,1.4124; 365400,2.71224; 365700,3.05776; 366000,2.89234; 366300,2.41888; 366600,1.41472;
        366900,1.43514; 367200,1.616; 367500,2.0447; 367800,2.06614; 368100,2.23358; 368400,2.6413; 368700,2.67842; 369000,2.9454; 369300,2.8132; 369600,2.08834; 369900,1.82426; 370200,1.32068; 370500,
        1.32604; 370800,1.57294; 371100,2.48134; 371400,2.92648; 371700,1.9985; 372000,1.70608; 372300,1.75754; 372600,1.88834; 372900,2.03922; 373200,2.32416; 373500,2.99272; 373800,1.41102; 374100,1.3448;
        374400,1.6561; 374700,2.0584; 375000,2.01438; 375300,1.9827; 375600,3.10252; 375900,1.55862; 376200,0.54344; 376500,0; 376800,0; 377100,0; 377400,0; 377700,0; 378000,0; 378300,0; 378600,0; 378900,
        0; 379200,0; 379500,0; 379800,0.82044; 380100,2.07394; 380400,2.4145; 380700,2.16306; 381000,1.50282; 381300,1.5688; 381600,1.87674; 381900,2.18888; 382200,2.9737; 382500,2.67952; 382800,1.80912;
        383100,1.78096; 383400,2.02508; 383700,2.21928; 384000,2.2603; 384300,2.8584; 384600,2.84438; 384900,1.60834; 385200,0.64608; 385500,0; 385800,0; 386100,0; 386400,0; 386700,0; 387000,0; 387300,
        0; 387600,0; 387900,0.30284; 388200,2.17268; 388500,2.4508; 388800,2.4292; 389100,2.28498; 389400,2.7341; 389700,3.14934; 390000,2.01826; 390300,1.95386; 390600,0.742; 390900,0; 391200,0; 391500,
        0.236; 391800,2.43612; 392100,2.64718; 392400,2.53808; 392700,2.39966; 393000,2.38304; 393300,2.65732; 393600,3.53344; 393900,2.19154; 394200,2.2863; 394500,2.41138; 394800,2.39366; 395100,2.12542;
        395400,1.77498; 395700,3.61058; 396000,2.19832; 396300,2.37566; 396600,2.41188; 396900,2.09994; 397200,1.54996; 397500,1.56652; 397800,3.41392; 398100,2.85144; 398400,2.46104; 398700,2.10972;
        399000,1.48812; 399300,1.50388; 399600,0.67538; 399900,0; 400200,0; 400500,0; 400800,0; 401100,0; 401400,0; 401700,0; 402000,0; 402300,0; 402600,0; 402900,0; 403200,0; 403500,0; 403800,0; 404100,
        0; 404400,0; 404700,0; 405000,0; 405300,0; 405600,0; 405900,0; 406200,0; 406500,0; 406800,0; 407100,0; 407400,0; 407700,0; 408000,0; 408300,0; 408600,0; 408900,0; 409200,0; 409500,0; 409800,0;
        410100,0; 410400,0; 410700,0; 411000,0; 411300,0; 411600,0; 411900,0; 412200,1.61988; 412500,2.33728; 412800,3.55152; 413100,2.2914; 413400,1.53034; 413700,1.53302; 414000,0.62358; 414300,0; 414600,
        0; 414900,0.2778; 415200,2.51538; 415500,2.74462; 415800,2.55522; 416100,2.30176; 416400,2.25062; 416700,3.53264; 417000,4.34646; 417300,4.35006; 417600,1.77388; 417900,0; 418200,0; 418500,0.28914;
        418800,3.37532; 419100,4.40482; 419400,2.05338; 419700,0; 420000,0; 420300,0.39584; 420600,3.18296; 420900,4.37142; 421200,2.02356; 421500,0; 421800,0; 422100,0.41776; 422400,3.2474; 422700,4.43896;
        423000,3.4803; 423300,2.48162; 423600,2.49522; 423900,2.9505; 424200,4.4834; 424500,4.5586; 424800,1.99546; 425100,0; 425400,0; 425700,0.301; 426000,3.19376; 426300,4.51442; 426600,4.66662; 426900,
        4.47146; 427200,4.4996; 427500,4.78026; 427800,4.6797; 428100,4.74862; 428400,4.63482; 428700,4.62692; 429000,4.54596; 429300,4.79736; 429600,4.69806; 429900,4.71616; 430200,4.57696; 430500,4.56538;
        430800,4.55124; 431100,4.50464; 431400,4.48038; 431700,4.40318; 432000,4.914775; 432300,4.56294; 432600,4.55074; 432900,4.5936; 433200,4.59532; 433500,4.59888; 433800,4.58568; 434100,4.59822;
        434400,4.59622; 434700,4.59252; 435000,4.48966; 435300,4.46016; 435600,2.0312; 435900,0; 436200,0; 436500,0.49352; 436800,2.79894; 437100,4.50108; 437400,2.06136; 437700,0; 438000,0; 438300,0.25568;
        438600,3.04894; 438900,4.4515; 439200,3.23682; 439500,2.25218; 439800,2.31192; 440100,2.84644; 440400,4.6207; 440700,4.63932; 441000,3.38802; 441300,2.45976; 441600,2.49802; 441900,2.94866; 442200,
        4.41244; 442500,4.38024; 442800,3.30352; 443100,2.23682; 443400,2.28704; 443700,2.82448; 444000,4.5995; 444300,4.68596; 444600,3.31488; 444900,2.24082; 445200,2.28342; 445500,2.76998; 445800,4.60012;
        446100,4.6742; 446400,3.35556; 446700,2.28228; 447000,2.38476; 447300,2.88446; 447600,4.67836; 447900,4.66304; 448200,2.06142; 448500,0; 448800,0; 449100,0.26756; 449400,2.8826; 449700,4.3917;
        450000,2.00072; 450300,0; 450600,0; 450900,0; 451200,0; 451500,0; 451800,0; 452100,0; 452400,0; 452700,0; 453000,0; 453300,0; 453600,0; 453900,0; 454200,0; 454500,0; 454800,0; 455100,0; 455400,
        0; 455700,0; 456000,0; 456300,0; 456600,0; 456900,0; 457200,1.64418; 457500,2.04978; 457800,2.16494; 458100,1.89862; 458400,1.2708; 458700,1.32828; 459000,1.60808; 459300,3.06214; 459600,2.44446;
        459900,1.83614; 460200,1.34108; 460500,1.34622; 460800,0.5235; 461100,0; 461400,0; 461700,0; 462000,0; 462300,0; 462600,0; 462900,0; 463200,0; 463500,0; 463800,0; 464100,0; 464400,0; 464700,0;
        465000,0; 465300,0; 465600,0; 465900,0; 466200,0; 466500,0; 466800,0; 467100,0; 467400,0; 467700,0; 468000,0; 468300,0; 468600,0; 468900,0; 469200,0.9607; 469500,2.30314; 469800,1.87; 470100,2.25196;
        470400,3.3141; 470700,0.2168; 471000,1.8129; 471300,1.58722; 471600,1.60266; 471900,1.61868; 472200,1.61296; 472500,1.5984; 472800,2.31278; 473100,1.6021; 473400,0; 473700,0; 474000,0; 474300,
        0; 474600,0; 474900,0; 475200,0; 475500,0; 475800,0; 476100,0; 476400,1.44552; 476700,3.61874; 477000,0.2406; 477300,2.10332; 477600,1.7798; 477900,1.78442; 478200,1.7963; 478500,1.82648; 478800,
        1.83026; 479100,2.67768; 479400,0.95094; 479700,0; 480000,0; 480300,0; 480600,0; 480900,0; 481200,0; 481500,0; 481800,0; 482100,0; 482400,0; 482700,0; 483000,0; 483300,0; 483600,0; 483900,0; 484200,
        0; 484500,0; 484800,0; 485100,0; 485400,0; 485700,0; 486000,0; 486300,0; 486600,0; 486900,0; 487200,0; 487500,0; 487800,0; 488100,0; 488400,0; 488700,0; 489000,0; 489300,0; 489600,0; 489900,0;
        490200,0; 490500,0; 490800,0; 491100,0; 491400,0; 491700,0; 492000,0; 492300,0; 492600,0; 492900,0; 493200,0; 493500,0; 493800,0; 494100,0; 494400,0; 494700,0; 495000,0; 495300,0; 495600,0; 495900,
        0; 496200,0; 496500,0; 496800,0; 497100,0; 497400,0; 497700,0; 498000,0; 498300,0; 498600,0; 498900,0.00504; 499200,2.47548; 499500,2.39764; 499800,0.96434; 500100,2.17292; 500400,1.8082; 500700,
        1.82628; 501000,1.70046; 501300,1.53806; 501600,1.6034; 501900,3.21506; 502200,0.92504; 502500,0.08954; 502800,1.66892; 503100,1.4585; 503400,1.56776; 503700,1.54566; 504000,1.55088; 504300,1.54868;
        504600,2.64686; 504900,0.3978; 505200,0; 505500,0; 505800,0; 506100,0; 506400,0; 506700,0; 507000,0; 507300,0; 507600,0; 507900,0; 508200,0; 508500,0; 508800,1.31822; 509100,3.04096; 509400,0.20848;
        509700,2.10034; 510000,1.80454; 510300,1.85178; 510600,1.56588; 510900,1.55216; 511200,1.48906; 511500,1.651; 511800,3.3556; 512100,0.19406; 512400,0.4092; 512700,1.50954; 513000,1.42274; 513300,
        1.51934; 513600,1.46088; 513900,1.43878; 514200,1.46884; 514500,2.84592; 514800,0.21144; 515100,0; 515400,0; 515700,0; 516000,0; 516300,0; 516600,0; 516900,0; 517200,0; 517500,0; 517800,0; 518100,
        0; 518400,0; 518700,2.50022; 519000,2.14138; 519300,0.80626; 519600,2.05792; 519900,1.81616; 520200,1.6505; 520500,1.66644; 520800,1.4578; 521100,1.55164; 521400,3.01494; 521700,0.95072; 522000,
        0.00432; 522300,1.57984; 522600,1.40608; 522900,1.50008; 523200,1.47238; 523500,1.45242; 523800,1.46094; 524100,2.21234; 524400,1.1487; 524700,0; 525000,0; 525300,0; 525600,0; 525900,0; 526200,
        0; 526500,0; 526800,0; 527100,0; 527400,0; 527700,0; 528000,0; 528300,1.89286; 528600,2.50808; 528900,0.43568; 529200,2.20758; 529500,1.79282; 529800,1.7988; 530100,1.63536; 530400,1.47376; 530700,
        1.49138; 531000,2.0113; 531300,2.60094; 531600,0.085; 531900,0.81956; 532200,1.41524; 532500,1.42882; 532800,1.49426; 533100,1.45676; 533400,1.4593; 533700,1.50816; 534000,2.63386; 534300,0.12638;
        534600,0; 534900,0; 535200,0; 535500,0; 535800,0; 536100,0; 536400,0; 536700,0; 537000,0; 537300,0; 537600,0; 537900,0.4553; 538200,2.86356; 538500,1.1041; 538800,1.36682; 539100,1.98362; 539400,
        1.91758; 539700,1.62688; 540000,1.6772; 540300,1.4675; 540600,1.54976; 540900,2.59098; 541200,1.18162; 541500,0; 541800,1.45746; 542100,1.31288; 542400,1.43934; 542700,1.43538; 543000,1.46436;
        543300,1.38256; 543600,2.10996; 543900,1.62642; 544200,0; 544500,0; 544800,0; 545100,0; 545400,0; 545700,0; 546000,0; 546300,0; 546600,0; 546900,0; 547200,0; 547500,0; 547800,2.01334; 548100,2.35264;
        548400,0.54456; 548700,2.16924; 549000,1.86052; 549300,1.73196; 549600,1.5513; 549900,1.59726; 550200,1.55248; 550500,2.16912; 550800,2.39016; 551100,0.03724; 551400,0.87492; 551700,1.44018; 552000,
        1.46624; 552300,1.54486; 552600,1.50156; 552900,1.50808; 553200,1.61954; 553500,2.21488; 553800,0.0403; 554100,0; 554400,0; 554700,0; 555000,0; 555300,0; 555600,0; 555900,0; 556200,0; 556500,0;
        556800,0; 557100,0; 557400,0; 557700,0; 558000,0; 558300,0; 558600,0; 558900,0; 559200,0; 559500,0; 559800,0; 560100,0; 560400,0; 560700,0; 561000,0; 561300,0; 561600,0; 561900,0; 562200,0; 562500,
        0; 562800,0; 563100,0.91702; 563400,3.81418; 563700,0.22628; 564000,0.83356; 564300,1.59106; 564600,0.6625; 564900,1.28634; 565200,0.3676; 565500,1.38522; 565800,0; 566100,0; 566400,0.02946; 566700,
        1.632; 567000,2.02356; 567300,0.89966; 567600,1.3165; 567900,0.71694; 568200,1.3151; 568500,0.55694; 568800,1.34334; 569100,0.61536; 569400,1.7042; 569700,0.76448; 570000,1.6599; 570300,0.87914;
        570600,1.53006; 570900,0.7391; 571200,1.69878; 571500,0.82442; 571800,1.33176; 572100,0.6658; 572400,1.3997; 572700,0; 573000,0; 573300,0; 573600,0; 573900,0; 574200,0; 574500,0; 574800,0; 575100,
        0; 575400,0; 575700,0; 576000,0; 576300,0; 576600,0; 576900,0; 577200,0; 577500,0; 577800,0; 578100,0; 578400,0; 578700,0; 579000,0; 579300,0; 579600,0; 579900,0; 580200,0; 580500,0.62464; 580800,
        1.59992; 581100,3.35996; 581400,1.12552; 581700,2.13438; 582000,1.90162; 582300,1.82276; 582600,0.01156; 582900,0; 583200,0; 583500,0; 583800,0; 584100,0; 584400,0; 584700,0.27796; 585000,2.3166;
        585300,2.05092; 585600,1.75528; 585900,1.72024; 586200,2.67472; 586500,1.37002; 586800,0.69374; 587100,1.6523; 587400,0.63642; 587700,1.27146; 588000,0.19226; 588300,1.51984; 588600,0.00688; 588900,
        0.61198; 589200,0.89916; 589500,0; 589800,0; 590100,1.31906; 590400,0.11122; 590700,0; 591000,0; 591300,0; 591600,0; 591900,0; 592200,1.24886; 592500,0; 592800,0; 593100,0; 593400,0; 593700,0;
        594000,0.15814; 594300,1.5119; 594600,0.0719; 594900,0; 595200,0; 595500,0; 595800,1.22024; 596100,0.03782; 596400,0.84176; 596700,0.37006; 597000,0; 597300,0.95032; 597600,0.13374; 597900,0;
        598200,0; 598500,0.04868; 598800,1.01274; 599100,0.04822; 599400,0; 599700,0; 600000,1.00882; 600300,0.0196; 600600,0; 600900,0.87904; 601200,0.05354; 601500,0; 601800,0; 602100,0; 602400,0; 602700,
        0; 603000,0.1983; 603300,1.07222; 603600,0.03796; 603900,0; 604200,0; 604500,0])
    annotation (Placement(transformation(extent={{46,69},{66,89}})));
  Modelica.Blocks.Sources.RealExpression mass_flow1(y=260)
    annotation (Placement(transformation(extent={{-86,-66},{-70,-50}})));
equation
  connect(mass_flow_fan.y,Source. m_flow_in)
    annotation (Line(points={{-67,-22},{-67,-24},{-52,-24}}, color={0,0,127}));
  connect(reversible_HP_vs_5_1.Source_in, Source.ports[1]) annotation (Line(points={{-16.6,-15.1},{-26,-15.1},{-26,-32.25},{-32,-32.25}},
                                                                                                                                    color={0,127,255}));
  connect(boundary_source.ports[1],reversible_HP_vs_5_1. Source_out) annotation (Line(points={{46,-32},{46,-15.56},{40.6,-15.56}}, color={0,127,255}));
  connect(T_return.port,reversible_HP_vs_5_1. Load_in) annotation (Line(points={{-9,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(pump.port_b,reversible_HP_vs_5_1. Load_in) annotation (Line(points={{-36,28},{-20,28},{-20,17.56},{-16.6,17.56}}, color={0,127,255}));
  connect(boundary_load.ports[1], pump.port_a) annotation (Line(points={{-78,40},{-64,40},{-64,28},{-56,28}}, color={0,127,255}));
  connect(reversible_HP_vs_5_1.Load_out, vol.ports[1]) annotation (Line(points={{40.6,18.02},{46,18.02},{46,50},{31,50}},
                                                                                                                        color={0,127,255}));
  connect(vol.ports[2], pump.port_a) annotation (Line(points={{33,50},{-64,50},{-64,28},{-56,28}}, color={0,127,255}));
  connect(prescribedHeatFlow.port, vol.heatPort)
    annotation (Line(points={{8,78},{16,78},{16,60},{22,60}},
                                               color={191,0,0}));
  connect(reversible_HP_vs_5_1.Load_out, T_supply.port) annotation (Line(points={{40.6,18.02},{40.6,18},{55,18}},color={0,127,255}));
  connect(T_control.y,reversible_HP_vs_5_1. Tmeas1) annotation (Line(points={{-39,0},{-28,0},{-28,1},{-20.24,1}}, color={0,0,127}));
  connect(senMasFra.port, Source.ports[2]) annotation (Line(points={{-14,-42},{-14,-46},{-24,-46},{-24,-31.75},{-32,-31.75}}, color={0,127,255}));
  connect(senMasFra1.port,reversible_HP_vs_5_1. Source_out) annotation (Line(points={{70,-28},{70,-32},{58,-32},{58,-15.56},{40.6,-15.56}}, color={0,127,255}));
  connect(mass_flow.y, prescribedHeatFlow.Q_flow) annotation (Line(points={{-17.2,78},{-8,78}}, color={0,0,127}));
  connect(mass_flow1.y, Source.T_in) annotation (Line(points={{-69.2,-58},{-64,-58},{-64,-28},{-54,-28}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=86400,
      Interval=300,
      __Dymola_Algorithm="Radau"));
end Test_Simplified_RevHP_vs_3;
