within HeatPumpModel.Experiments;
model Testing_15min_RevHP_BSA_2021_vs_2_Heating "Test with HP RSE NAW 006 Heatin Mode"
  Components.ReversibleHP.Reversible_HP_vs_3_RSE
                                         reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R410A", substanceNames={"R410A"}) "R410A",
      redeclare package HE1_medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a=0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Copeland/XHV0181P-9E9-ED3015A polynomials.xlsx",
    SH=10,
    SBC=3,
    F=1,
    CMP_type="Variable speed 20 coeff",
    f_el=0.2,
    minF=15,
    scale_cc=1,
    scale_w=1,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.36,
    m_flow_HE1_nominal_heat=0.36,
    m_flow_HE1_nominal_cool=0.36,
    m_ref_nom_heat=0.034,
    m_ref_nom_cool=0.034,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=970,
    UA_nom_cool_HE1=970,
    V_HE1(displayUnit="l") = 0.00156,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=0.9,
    m_flow_HE2_nominal_heat=0.9,
    m_flow_HE2_nominal_cool=0.9,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=430,
    UA_nom_cool_HE2=430,
    V_HE2(displayUnit="l") = 0.018,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value")
               "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[0,28.43185714; 900,29.97093333; 1800,30.838; 2700,31.44546667; 3600,30.39486667; 4500,29.22093333; 5400,29.76453333; 6300,31.40093333; 7200,32.01286667; 8100,29.514; 9000,29.61986667; 9900,
        31.6322; 10800,32.27126667; 11700,29.80893333; 12600,30.29206667; 13500,31.7374; 14400,30.48833333; 15300,29.25766667; 16200,30.36433333; 17100,31.70866667; 18000,30.39886667; 18900,
        29.23893333; 19800,30.55133333; 20700,31.86986667; 21600,31.35513333; 22500,29.31073333; 23400,30.33866667; 24300,32.96566667; 25200,35.45126667; 26100,36.85013333; 27000,36.32133333; 27900,
        32.65473333; 28800,30.52606667; 29700,29.22386667; 30600,28.47293333; 31500,27.92906667; 32400,27.1912; 33300,29.1208; 34200,31.09573333; 35100,31.394; 36000,31.219; 36900,29.20146667; 37800,
        29.67506667; 38700,30.84126667; 39600,31.13013333; 40500,31.14826667; 41400,31.358; 42300,31.4884; 43200,31.4636; 44100,32.50166667; 45000,32.78426667; 45900,32.82186667; 46800,32.43333333;
        47700,30.0518; 48600,30.61666667; 49500,31.1238; 50400,31.05006667; 51300,30.11673333; 52200,29.27193333; 53100,28.97193333; 54000,29.887; 54900,31.2462; 55800,30.48846667; 56700,29.2202;
        57600,28.97573333; 58500,28.737; 59400,29.8274; 60300,31.45326667; 61200,31.82806667; 62100,28.1162; 63000,29.76793333; 63900,31.82933333; 64800,32.44173333; 65700,33.00753333; 66600,32.7004;
        67500,31.4672; 68400,33.246; 69300,33.70773333; 70200,30.6186; 71100,29.1642; 72000,30.10133333; 72900,31.20206667; 73800,31.38086667; 74700,31.9526; 75600,32.53986667; 76500,30.15993333;
        77400,28.64873333; 78300,29.5626; 79200,31.5808; 80100,31.77406667; 81000,31.5988; 81900,31.9396; 82800,31.5814; 83700,29.62233333; 84600,29.86986667; 85500,30.92073333; 86400,31.15671429;
        87300,31.36313333; 88200,31.3408; 89100,31.90406667; 90000,28.79553333; 90900,30.33886667; 91800,31.28593333; 92700,31.41; 93600,29.43913333; 94500,27.88766667; 95400,26.90086667; 96300,29.36;
        97200,31.44573333; 98100,30.5854; 99000,29.26446667; 99900,30.37746667; 100800,31.83606667; 101700,31.57453333; 102600,29.49026667; 103500,29.65266667; 104400,31.06653333; 105300,31.33806667;
        106200,31.22926667; 107100,31.46593333; 108000,31.38393333; 108900,29.4492; 109800,29.84686667; 110700,30.92846667; 111600,30.87746667; 112500,30.96833333; 113400,31.2522; 114300,31.15906667;
        115200,31.2728; 116100,31.4886; 117000,29.53593333; 117900,29.5416; 118800,30.92773333; 119700,31.2254; 120600,31.11273333; 121500,32.02633333; 122400,32.545; 123300,32.1378; 124200,
        32.46013333; 125100,32.13466667; 126000,32.17133333; 126900,32.01686667; 127800,31.51233333; 128700,29.84493333; 129600,28.589; 130500,29.38566667; 131400,31.2192; 132300,30.8468; 133200,
        31.00293333; 134100,30.91746667; 135000,30.96966667; 135900,31.07513333; 136800,30.92653333; 137700,31.27706667; 138600,31.84013333; 139500,32.61806667; 140400,33.03266667; 141300,34.53626667;
        142200,35.23533333; 143100,31.54633333; 144000,29.69773333; 144900,28.71553333; 145800,27.81913333; 146700,27.05126667; 147600,26.475; 148500,26.07946667; 149400,25.1544; 150300,23.0938;
        151200,20.002; 152100,17.98393333; 153000,18.02006667; 153900,26.25146667; 154800,29.68426667; 155700,29.81546667; 156600,29.2916; 157500,30.0346; 158400,31.2536; 159300,30.3002; 160200,
        29.06406667; 161100,29.98633333; 162000,31.20313333; 162900,30.182; 163800,29.02413333; 164700,29.9238; 165600,31.285; 166500,30.8306; 167400,30.24113333; 168300,30.23366667; 169200,
        30.26853333; 170100,27.89986667; 171000,28.56446667; 171900,29.679; 172800,30.69728571; 173700,30.93486667; 174600,30.55873333; 175500,30.80826667; 176400,30.9048; 177300,30.4774; 178200,
        30.45593333; 179100,30.51613333; 180000,30.29713333; 180900,29.16366667; 181800,27.67166667; 182700,29.63606667; 183600,30.63326667; 184500,31.17586667; 185400,31.4352; 186300,31.99106667;
        187200,32.24013333; 188100,29.73513333; 189000,29.86486667; 189900,31.26193333; 190800,31.22226667; 191700,30.70233333; 192600,30.529; 193500,29.69513333; 194400,26.69793333; 195300,
        28.16253333; 196200,30.54606667; 197100,31.32326667; 198000,30.95246667; 198900,31.15646667; 199800,30.2844; 200700,29.818; 201600,31.029; 202500,30.7956; 203400,29.79013333; 204300,
        28.94846667; 205200,29.93493333; 206100,30.99606667; 207000,30.47273333; 207900,30.5042; 208800,30.22386667; 209700,30.2016; 210600,28.8852; 211500,27.73753333; 212400,29.4552; 213300,
        30.83466667; 214200,30.92006667; 215100,30.88686667; 216000,31.03033333; 216900,30.80926667; 217800,31.0048; 218700,30.8668; 219600,30.94993333; 220500,30.85293333; 221400,30.75953333; 222300,
        30.84306667; 223200,31.31446667; 224100,32.14753333; 225000,31.556; 225900,31.54786667; 226800,31.44853333; 227700,31.11246667; 228600,31.99213333; 229500,32.5454; 230400,31.8416; 231300,
        29.79226667; 232200,28.30966667; 233100,27.18713333; 234000,29.49613333; 234900,31.13966667; 235800,31.25753333; 236700,27.66453333; 237600,28.53186667; 238500,30.91086667; 239400,32.67973333;
        240300,33.35733333; 241200,33.32333333; 242100,32.805; 243000,32.6322; 243900,32.66806667; 244800,32.50213333; 245700,32.26086667; 246600,30.28573333; 247500,29.8134; 248400,30.9532; 249300,
        31.03633333; 250200,30.90806667; 251100,30.734; 252000,30.9394; 252900,30.6416; 253800,30.71; 254700,31.06486667; 255600,30.81266667; 256500,30.159; 257400,29.87713333; 258300,30.30273333;
        259200,29.81307143; 260100,31.21826667; 261000,31.14273333; 261900,30.8158; 262800,29.95433333; 263700,29.0436; 264600,29.70866667; 265500,30.91573333; 266400,30.93873333; 267300,30.30593333;
        268200,29.1286; 269100,28.9154; 270000,29.69806667; 270900,29.858; 271800,26.84486667; 272700,27.39186667; 273600,28.653; 274500,31.31646667; 275400,32.1164; 276300,31.8426; 277200,
        31.58073333; 278100,31.57946667; 279000,29.47893333; 279900,29.64206667; 280800,31.27513333; 281700,31.0516; 282600,30.0672; 283500,29.93106667; 284400,31.54486667; 285300,31.47446667; 286200,
        30.27593333; 287100,29.84066667; 288000,30.875; 288900,30.84046667; 289800,30.53746667; 290700,30.41506667; 291600,30.52433333; 292500,30.2544; 293400,30.47026667; 294300,30.40593333; 295200,
        30.50793333; 296100,30.695; 297000,30.80753333; 297900,31.19133333; 298800,31.30666667; 299700,31.53713333; 300600,31.91613333; 301500,32.02626667; 302400,32.88213333; 303300,33.51326667;
        304200,32.86553333; 305100,30.55266667; 306000,29.13133333; 306900,28.75126667; 307800,30.15166667; 308700,31.6098; 309600,32.47973333; 310500,34.95273333; 311400,36.61186667; 312300,38.7684;
        313200,37.7704; 314100,37.60446667; 315000,39.89806667; 315900,40.30733333; 316800,35.7046; 317700,33.813; 318600,32.4184; 319500,32.22646667; 320400,30.87006667; 321300,29.097; 322200,
        27.5764; 323100,26.97546667; 324000,25.3632; 324900,23.59933333; 325800,21.99226667; 326700,20.71173333; 327600,20.2654; 328500,20.0818; 329400,19.6706; 330300,19.31506667; 331200,19.32686667;
        332100,19.41826667; 333000,21.19126667; 333900,27.3604; 334800,29.02866667; 335700,31.3324; 336600,31.43593333; 337500,28.96126667; 338400,29.50133333; 339300,30.99773333; 340200,31.23106667;
        341100,31.44266667; 342000,31.6062; 342900,31.46513333; 343800,31.14986667; 344700,31.91686667; 345600,32.24621429; 346500,31.61746667; 347400,31.67; 348300,32.41086667; 349200,32.96373333;
        350100,32.41726667; 351000,31.70093333; 351900,30.43153333; 352800,30.9654; 353700,30.27406667; 354600,29.12346667; 355500,29.63486667; 356400,31.0104; 357300,31.10573333; 358200,31.32866667;
        359100,31.2696; 360000,31.4488; 360900,31.59386667; 361800,31.6884; 362700,32.13533333; 363600,32.18993333; 364500,31.87753333; 365400,32.0206; 366300,31.9914; 367200,31.6242; 368100,
        31.77766667; 369000,32.12553333; 369900,31.75753333; 370800,31.58393333; 371700,31.59066667; 372600,31.42273333; 373500,31.51346667; 374400,31.18493333; 375300,31.35453333; 376200,30.2958;
        377100,29.19406667; 378000,29.0184; 378900,28.92986667; 379800,29.90166667; 380700,31.71653333; 381600,31.78726667; 382500,31.67613333; 383400,31.68533333; 384300,32.01253333; 385200,31.598;
        386100,29.7716; 387000,28.4666; 387900,29.36393333; 388800,31.59706667; 389700,32.647; 390600,32.02846667; 391500,31.31913333; 392400,33.49846667; 393300,35.56586667; 394200,37.35253333;
        395100,39.0754; 396000,41.06593333; 396900,42.543; 397800,44.4366; 398700,45.9742; 399600,43.05446667; 400500,38.457; 401400,35.6756; 402300,33.7778; 403200,32.7264; 404100,32.31846667;
        405000,31.3836; 405900,30.22386667; 406800,28.9446; 407700,26.8896; 408600,25.14293333; 409500,23.34533333; 410400,21.8662; 411300,21.18353333; 412200,29.60146667; 413100,32.07313333; 414000,
        32.0994; 414900,30.67133333; 415800,31.25153333; 416700,32.2058; 417600,32.86206667; 418500,31.85366667; 419400,33.46966667; 420300,31.9916; 421200,33.6442; 422100,32.1896; 423000,33.58526667;
        423900,33.90286667; 424800,34.39906667; 425700,33.21993333; 426600,36.42333333; 427500,37.76573333; 428400,39.73786667; 429300,40.9228; 430200,42.30313333; 431100,45.65113333; 432000,45.288;
        432900,44.62613333; 433800,44.15593333; 434700,45.3024; 435600,45.093; 436500,41.62853333; 437400,41.0646; 438300,38.44693333; 439200,38.3352; 440100,38.1806; 441000,38.31566667; 441900,
        39.4336; 442800,39.83393333; 443700,39.5042; 444600,39.55706667; 445500,39.44246667; 446400,39.60713333; 447300,39.64766667; 448200,39.71846667; 449100,37.6578; 450000,38.30833333; 450900,
        35.3614; 451800,33.40873333; 452700,31.92593333; 453600,29.28486667; 454500,26.58373333; 455400,25.6322; 456300,24.76346667; 457200,35.8632; 458100,39.34113333; 459000,40.78446667; 459900,
        42.26146667; 460800,41.27133333; 461700,36.21206667; 462600,34.29526667; 463500,32.12693333; 464400,29.64933333; 465300,27.8952; 466200,27.00386667; 467100,28.4818; 468000,26.9668; 468900,
        29.8546; 469800,36.0772; 470700,36.06813333; 471600,36.56666667; 472500,37.21853333; 473400,36.3662; 474300,35.582; 475200,34.9606; 476100,34.93333333; 477000,35.7074; 477900,36.25013333;
        478800,37.08066667; 479700,36.89533333; 480600,36.76846667; 481500,36.67; 482400,36.584; 483300,36.50266667; 484200,36.40913333; 485100,36.3256; 486000,36.2234; 486900,36.13206667; 487800,
        36.04186667; 488700,35.95233333; 489600,35.85946667; 490500,35.75906667; 491400,35.66606667; 492300,35.57413333; 493200,35.45573333; 494100,35.36866667; 495000,35.2708; 495900,35.1816; 496800,
        35.09133333; 497700,34.1084; 498600,33.2334; 499500,34.46986667; 500400,35.0536; 501300,35.57946667; 502200,35.79253333; 503100,36.11726667; 504000,36.55213333; 504900,36.32686667; 505800,
        35.27653333; 506700,34.67366667; 507600,34.02886667; 508500,33.96873333; 509400,34.65266667; 510300,35.23; 511200,35.73; 512100,35.75053333; 513000,36.12126667; 513900,36.51353333; 514800,
        36.2536; 515700,35.21986667; 516600,34.61433333; 517500,33.965; 518400,34.21228571; 519300,34.68066667; 520200,35.31433333; 521100,35.9632; 522000,35.62553333; 522900,36.21846667; 523800,
        36.70493333; 524700,35.79693333; 525600,35.037; 526500,34.42473333; 527400,33.78406667; 528300,34.35153333; 529200,34.88126667; 530100,35.38146667; 531000,35.985; 531900,35.68573333; 532800,
        36.27406667; 533700,36.727; 534600,35.66673333; 535500,34.97506667; 536400,34.35313333; 537300,33.71013333; 538200,34.47566667; 539100,35.06133333; 540000,35.46193333; 540900,35.92366667;
        541800,35.763; 542700,36.25513333; 543600,36.623; 544500,35.485; 545400,34.83966667; 546300,34.21406667; 547200,33.69193333; 548100,34.6602; 549000,35.14253333; 549900,35.54013333; 550800,
        35.89493333; 551700,36.04426667; 552600,36.48386667; 553500,36.55613333; 554400,35.73473333; 555300,35.6552; 556200,34.90493333; 557100,34.00866667; 558000,33.70533333; 558900,33.63253333;
        559800,33.5402; 560700,33.4492; 561600,33.35826667; 562500,33.2762; 563400,35.01086667; 564300,35.9384; 565200,36.2862; 566100,35.2806; 567000,35.6518; 567900,35.72466667; 568800,35.77606667;
        569700,35.42193333; 570600,35.67586667; 571500,35.57726667; 572400,35.489; 573300,32.52106667; 574200,30.96953333; 575100,30.17613333; 576000,29.21433333; 576900,27.87913333; 577800,
        26.11046667; 578700,23.9182; 579600,22.6454; 580500,28.87426667; 581400,33.5882; 582300,34.12713333; 583200,31.12233333; 584100,29.3032; 585000,33.39606667; 585900,34.94326667; 586800,35.5668;
        587700,36.41626667; 588600,36.66093333; 589500,36.62113333; 590400,36.95933333; 591300,36.0908; 592200,37.10626667; 593100,33.7498; 594000,35.48206667; 594900,37.01453333; 595800,37.37546667;
        596700,37.69333333; 597600,37.2478; 598500,36.73133333; 599400,37.7242; 600300,38.04913333; 601200,37.55913333; 602100,33.92586667; 603000,36.134; 603900,37.9094],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-88,32},{-68,52}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  Modelica.Blocks.Sources.RealExpression CMP_f(y=scalar(CMP_frequency.y))
    annotation (Placement(transformation(extent={{-20,-18},{0,2}})));
  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable CMP_frequency(table=[0,21.96542857; 900,23.07733333; 1800,27.87466667; 2700,30.9566; 3600,3.3122; 4500,0; 5400,23.0862; 6300,40.41273333; 7200,7.1478; 8100,0;
        9000,22.5922; 9900,44.7388; 10800,7.313866667; 11700,0; 12600,39.6984; 13500,26.29553333; 14400,3.203866667; 15300,0; 16200,40.7716; 17100,26.19313333; 18000,1.983333333; 18900,0; 19800,
        43.7128; 20700,29.19113333; 21600,2.387733333; 22500,0; 23400,42.92293333; 24300,57.01606667; 25200,59.6594; 26100,50.97666667; 27000,4.918333333; 27900,0; 28800,0; 29700,0; 30600,0; 31500,0;
        32400,0; 33300,23.37326667; 34200,28.8922; 35100,32.4944; 36000,2.286133333; 36900,0; 37800,24.5934; 38700,21.91346667; 39600,34.66433333; 40500,22.73673333; 41400,34.31486667; 42300,22.4018;
        43200,30.62493333; 44100,25.83833333; 45000,27.73226667; 45900,32.21333333; 46800,2.206666667; 47700,0; 48600,23.84713333; 49500,25.61113333; 50400,4.648333333; 51300,0; 52200,0; 53100,0;
        54000,35.52566667; 54900,39.02346667; 55800,3.8872; 56700,0; 57600,0; 58500,0; 59400,48.68773333; 60300,45.46706667; 61200,38.98333333; 62100,0; 63000,50.41886667; 63900,38.70766667; 64800,
        47.3116; 65700,32.26393333; 66600,2.868333333; 67500,36.07333333; 68400,31.62606667; 69300,4.618866667; 70200,0; 71100,0; 72000,28.635; 72900,24.6678; 73800,34.4344; 74700,40.7088; 75600,
        4.336666667; 76500,0; 77400,0; 78300,26.62386667; 79200,44.0478; 80100,24.4044; 81000,28.45773333; 81900,32.70893333; 82800,2.287266667; 83700,0; 84600,20.4856; 85500,38.08006667; 86400,
        32.05835714; 87300,29.161; 88200,32.40546667; 89100,43.7472; 90000,7.495533333; 90900,27.27766667; 91800,29.95453333; 92700,4.911666667; 93600,0; 94500,0; 95400,0; 96300,38.46373333; 97200,
        31.46826667; 98100,4.6156; 99000,0; 99900,44.065; 100800,32.3578; 101700,4.6178; 102600,0; 103500,24.1056; 104400,28.99486667; 105300,30.60566667; 106200,27.66653333; 107100,32.02446667;
        108000,2.157266667; 108900,0; 109800,28.35993333; 110700,22.78; 111600,31.63326667; 112500,22.54833333; 113400,34.8732; 114300,21.32346667; 115200,34.06493333; 116100,4.618333333; 117000,0;
        117900,22.43993333; 118800,28.7644; 119700,29.75166667; 120600,27.68; 121500,31.47166667; 122400,27.7184; 123300,26.71286667; 124200,31.59506667; 125100,21.31286667; 126000,34.10726667;
        126900,21.35006667; 127800,1.9906; 128700,0; 129600,0; 130500,24.94606667; 131400,33.01386667; 132300,21.65886667; 133200,34.2122; 134100,21.64373333; 135000,33.98166667; 135900,21.60886667;
        136800,27.76213333; 137700,30.02346667; 138600,27.75666667; 139500,31.4494; 140400,27.82833333; 141300,26.13233333; 142200,4.1322; 143100,0; 144000,0; 144900,0; 145800,0; 146700,0; 147600,0;
        148500,0; 149400,0; 150300,0; 151200,0; 152100,0; 153000,0; 153900,29.1188; 154800,28.93886667; 155700,4.619466667; 156600,0; 157500,38.5578; 158400,34.32273333; 159300,5.193866667; 160200,0;
        161100,44.78326667; 162000,32.94553333; 162900,4.762266667; 163800,0; 164700,45.02766667; 165600,38.81273333; 166500,22.68666667; 167400,19.87506667; 168300,20.13; 169200,32.06; 170100,0;
        171000,28.9756; 171900,21.33006667; 172800,38.99464286; 173700,27.29013333; 174600,28.79273333; 175500,42.3906; 176400,30.49113333; 177300,21.3212; 178200,37.88106667; 179100,30.67006667;
        180000,29.56166667; 180900,8.5306; 181800,29.99113333; 182700,21.56453333; 183600,37.83553333; 184500,33.40173333; 185400,48.46493333; 186300,52.75606667; 187200,5.3578; 188100,0; 189000,
        29.05893333; 189900,47.79773333; 190800,31.20953333; 191700,21.31726667; 192600,35.43333333; 193500,13.13726667; 194400,0; 195300,30.3944; 196200,55.0188; 197100,27.03173333; 198000,
        33.42386667; 198900,32.43666667; 199800,3.1844; 200700,27.43166667; 201600,33.16666667; 202500,27.13126667; 203400,2.611666667; 204300,0; 205200,46.34266667; 206100,27.48166667; 207000,27.789;
        207900,31.22606667; 208800,27.66493333; 209700,31.16446667; 210600,4.138333333; 211500,17.496; 212400,27.77986667; 213300,31.8776; 214200,27.97666667; 215100,31.44053333; 216000,27.824;
        216900,22.50446667; 217800,34.40793333; 218700,24.24386667; 219600,34.6516; 220500,23.496; 221400,32.79613333; 222300,23.72773333; 223200,27.86206667; 224100,30.98786667; 225000,27.8172;
        225900,31.62946667; 226800,27.87106667; 227700,23.6118; 228600,37.509; 229500,29.95006667; 230400,2.595533333; 231300,0; 232200,0; 233100,0; 234000,42.18213333; 234900,41.14433333; 235800,
        34.99206667; 236700,0; 237600,30.685; 238500,50.10106667; 239400,59.27166667; 240300,52.0312; 241200,30.95; 242100,21.31166667; 243000,37.5138; 243900,32.77713333; 244800,28.97773333; 245700,
        4.6178; 246600,0; 247500,22.11333333; 248400,31.63833333; 249300,31.76333333; 250200,27.77946667; 251100,26.43106667; 252000,31.9678; 252900,21.31713333; 253800,38.50273333; 254700,33.6962;
        255600,27.80333333; 256500,4.6172; 257400,29.19046667; 258300,6.345066667; 259200,23.44935714; 260100,45.7888; 261000,26.12273333; 261900,25.7138; 262800,2.3178; 263700,0; 264600,28.2406;
        265500,35.06066667; 266400,35.6484; 267300,5.9094; 268200,0; 269100,0; 270000,36.97106667; 270900,13.8122; 271800,0; 272700,0; 273600,42.96393333; 274500,58.07346667; 275400,39.58493333;
        276300,22.86546667; 277200,27.7766; 278100,4.616666667; 279000,0; 279900,28.16546667; 280800,36.39273333; 281700,24.36546667; 282600,2.079466667; 283500,31.83726667; 284400,50.9372; 285300,
        25.77326667; 286200,1.988333333; 287100,25.6306; 288000,29.24433333; 288900,32.54386667; 289800,28.0484; 290700,31.80453333; 291600,27.84593333; 292500,21.366; 293400,35.11886667; 294300,
        24.22106667; 295200,34.5788; 296100,29.09946667; 297000,32.51106667; 297900,32.81346667; 298800,30.82946667; 299700,33.1356; 300600,35.56893333; 301500,31.6894; 302400,29.03106667; 303300,
        31.48106667; 304200,2.029466667; 305100,0; 306000,0; 306900,0; 307800,25.92666667; 308700,23.19273333; 309600,29.83106667; 310500,28.5494; 311400,28.02393333; 312300,31.60373333; 313200,
        27.88273333; 314100,29.64546667; 315000,29.36506667; 315900,4.6178; 316800,0; 317700,0; 318600,0; 319500,0; 320400,0; 321300,0; 322200,0; 323100,0; 324000,0; 324900,0; 325800,0; 326700,0;
        327600,0; 328500,0; 329400,0; 330300,0; 331200,0; 332100,0; 333000,0; 333900,0; 334800,51.18126667; 335700,44.01933333; 336600,3.611066667; 337500,0; 338400,27.39053333; 339300,30.23453333;
        340200,36.13433333; 341100,27.5128; 342000,35.01433333; 342900,21.58993333; 343800,29.85613333; 344700,50.60773333; 345600,22.56364286; 346500,21.36786667; 347400,33.41986667; 348300,52.8376;
        349200,32.23446667; 350100,21.32666667; 351000,1.7672; 351900,26.25786667; 352800,28.6744; 353700,4.6156; 354600,0; 355500,24.53666667; 356400,33.0156; 357300,28.19506667; 358200,33.94053333;
        359100,26.49006667; 360000,34.86666667; 360900,30.17446667; 361800,33.96613333; 362700,35.1322; 363600,29.23493333; 364500,21.3216; 365400,40.53113333; 366300,23.7778; 367200,27.8316; 368100,
        34.61833333; 369000,36.08886667; 369900,21.4794; 370800,34.15326667; 371700,25.34826667; 372600,30.3646; 373500,26.5728; 374400,27.77453333; 375300,31.25446667; 376200,1.765; 377100,0; 378000,
        0; 378900,0; 379800,27.8044; 380700,24.16726667; 381600,32.70726667; 382500,26.02513333; 383400,28.17326667; 384300,31.37; 385200,1.8806; 386100,0; 387000,0; 387900,22.81613333; 388800,
        31.79733333; 389700,27.91493333; 390600,2.0772; 391500,22.4072; 392400,28.91326667; 393300,33.9078; 394200,28.43393333; 395100,31.5878; 396000,27.78053333; 396900,21.37773333; 397800,
        35.11986667; 398700,21.34173333; 399600,1.985533333; 400500,0; 401400,0; 402300,0; 403200,0; 404100,0; 405000,0; 405900,0; 406800,0; 407700,0; 408600,0; 409500,0; 410400,0; 411300,0; 412200,
        30.09893333; 413100,21.3778; 414000,1.7628; 414900,24.46953333; 415800,29.195; 416700,52.9428; 417600,5.419466667; 418500,38.82106667; 419400,6.818333333; 420300,38.1178; 421200,6.253866667;
        422100,38.32493333; 423000,34.26726667; 423900,51.63553333; 424800,5.978866667; 425700,37.88213333; 426600,59.47766667; 427500,59.80106667; 428400,59.88153333; 429300,59.8872; 430200,
        59.88766667; 431100,59.46613333; 432000,59.87557143; 432900,59.88886667; 433800,59.8894; 434700,59.47326667; 435600,6.211066667; 436500,36.1306; 437400,6.82; 438300,36.99786667; 439200,
        32.1406; 440100,53.18446667; 441000,34.13493333; 441900,52.761; 442800,32.0366; 443700,53.17386667; 444600,32.245; 445500,53.18146667; 446400,32.36713333; 447300,53.031; 448200,6.258866667;
        449100,36.32266667; 450000,6.152266667; 450900,0; 451800,0; 452700,0; 453600,0; 454500,0; 455400,0; 456300,0; 457200,24.41386667; 458100,21.5156; 459000,34.20333333; 459900,22.455; 460800,
        2.003333333; 461700,0; 462600,0; 463500,0; 464400,0; 465300,0; 466200,0; 467100,0; 468000,0; 468900,12.3894; 469800,29.90506667; 470700,15.7588; 471600,19.881; 472500,22.11326667; 473400,0;
        474300,0; 475200,0; 476100,21.06; 477000,16.11946667; 477900,19.8744; 478800,19.06786667; 479700,0; 480600,0; 481500,0; 482400,0; 483300,0; 484200,0; 485100,0; 486000,0; 486900,0; 487800,0;
        488700,0; 489600,0; 490500,0; 491400,0; 492300,0; 493200,0; 494100,0; 495000,0; 495900,0; 496800,0; 497700,0; 498600,14.92893333; 499500,22.12006667; 500400,21.6904; 501300,28.61613333;
        502200,10.25213333; 503100,19.85846667; 504000,25.37353333; 504900,0; 505800,0; 506700,0; 507600,0; 508500,21.05053333; 509400,19.6678; 510300,21.52106667; 511200,28.5778; 512100,10.36506667;
        513000,19.88826667; 513900,26.6522; 514800,0; 515700,0; 516600,0; 517500,0; 518400,22.65185714; 519300,22.29226667; 520200,21.44493333; 521100,23.5328; 522000,15.32893333; 522900,19.8828;
        523800,21.20673333; 524700,0; 525600,0; 526500,0; 527400,0; 528300,24.78106667; 529200,25.6956; 530100,20.40046667; 531000,19.7656; 531900,18.72066667; 532800,19.88773333; 533700,18.7344;
        534600,0; 535500,0; 536400,0; 537300,4.0572; 538200,26.14666667; 539100,24.4038; 540000,22.2222; 540900,17.87166667; 541800,21.19393333; 542700,19.8706; 543600,16.3706; 544500,0; 545400,0;
        546300,0; 547200,12.7844; 548100,22.4728; 549000,22.935; 549900,25.21666667; 550800,13.84046667; 551700,19.8872; 552600,20.8644; 553500,8.7772; 554400,0; 555300,0; 556200,0; 557100,0; 558000,
        0; 558900,0; 559800,0; 560700,0; 561600,0.810666667; 562500,6.853; 563400,19.2094; 564300,13.21666667; 565200,7.911866667; 566100,10.40446667; 567000,13.919; 567900,12.85433333; 568800,
        13.70386667; 569700,15.6452; 570600,14.85606667; 571500,13.72966667; 572400,4.181666667; 573300,0; 574200,0; 575100,0; 576000,0; 576900,0; 577800,0; 578700,0; 579600,0; 580500,21.48126667;
        581400,21.4502; 582300,5.957733333; 583200,0; 584100,0.613333333; 585000,25.07233333; 585900,21.9606; 586800,14.96333333; 587700,12.30393333; 588600,7.702; 589500,5.686666667; 590400,0;
        591300,0.662533333; 592200,6.7112; 593100,0; 594000,8.363066667; 594900,0; 595800,11.61826667; 596700,5.621133333; 597600,0; 598500,6.957666667; 599400,4.527533333; 600300,4.7002; 601200,0;
        602100,0; 603000,7.4378; 603900,0])
    annotation (Placement(transformation(extent={{-90,66},{-70,86}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,1.466714286; 900,1.5408; 1800,1.5372; 2700,1.759333333; 3600,1.8856; 4500,1.884066667; 5400,2.08; 6300,2.0898; 7200,1.851866667; 8100,1.6616;
        9000,1.4852; 9900,1.484533333; 10800,1.413866667; 11700,1.354733333; 12600,1.394133333; 13500,1.380266667; 14400,1.3882; 15300,1.461933333; 16200,1.4052; 17100,1.3818; 18000,1.306866667;
        18900,1.3842; 19800,1.3308; 20700,1.254066667; 21600,1.250266667; 22500,1.115333333; 23400,1.021533333; 24300,0.853533333; 25200,0.750466667; 26100,0.616866667; 27000,0.569066667; 27900,
        0.6052; 28800,0.6354; 29700,0.653466667; 30600,0.668533333; 31500,0.785; 32400,0.919333333; 33300,1.023666667; 34200,1.315466667; 35100,1.5116; 36000,1.7264; 36900,1.702666667; 37800,1.5912;
        38700,1.1544; 39600,0.673266667; 40500,0.435933333; 41400,0.3052; 42300,0.166266667; 43200,0.215466667; 44100,0.170666667; 45000,0.2054; 45900,0.315066667; 46800,0.346266667; 47700,
        0.353466667; 48600,0.2566; 49500,0.230133333; 50400,0.227733333; 51300,0.191266667; 52200,0.316533333; 53100,0.254; 54000,0.2258; 54900,0.196266667; 55800,0.140466667; 56700,0.1612; 57600,
        0.180333333; 58500,0.111933333; 59400,0.130866667; 60300,0.1256; 61200,0.1342; 62100,0.180333333; 63000,0.201266667; 63900,0.2146; 64800,0.2562; 65700,0.267; 66600,0.303533333; 67500,0.2818;
        68400,0.246666667; 69300,0.264133333; 70200,0.2362; 71100,0.2232; 72000,0.216666667; 72900,0.1816; 73800,0.111933333; 74700,0.125666667; 75600,0.148133333; 76500,0.19; 77400,0.209266667;
        78300,0.237333333; 79200,0.356733333; 80100,0.3992; 81000,0.4236; 81900,0.449733333; 82800,0.429866667; 83700,0.414733333; 84600,0.367; 85500,0.356466667; 86400,0.460428571; 87300,0.511733333;
        88200,0.5134; 89100,0.593533333; 90000,0.7076; 90900,0.876666667; 91800,0.890666667; 92700,0.8582; 93600,0.9818; 94500,1.008733333; 95400,0.836333333; 96300,0.723133333; 97200,0.6686; 98100,
        0.671; 99000,0.679466667; 99900,0.636533333; 100800,0.598866667; 101700,0.5866; 102600,0.625866667; 103500,0.768333333; 104400,0.838266667; 105300,0.8146; 106200,0.775133333; 107100,
        0.931533333; 108000,0.916133333; 108900,0.866066667; 109800,0.8762; 110700,0.911533333; 111600,0.904333333; 112500,0.909333333; 113400,0.967266667; 114300,1.019; 115200,1.083866667; 116100,
        1.500866667; 117000,1.338333333; 117900,1.3814; 118800,1.596133333; 119700,1.825333333; 120600,1.8704; 121500,1.799466667; 122400,1.701866667; 123300,1.628466667; 124200,1.6838; 125100,1.749;
        126000,2.013; 126900,2.2368; 127800,2.353266667; 128700,2.336266667; 129600,2.141866667; 130500,2.055866667; 131400,2.001466667; 132300,2.133; 133200,2.559866667; 134100,2.427333333; 135000,
        2.557266667; 135900,2.647266667; 136800,2.266533333; 137700,2.152466667; 138600,2.118533333; 139500,2.148; 140400,2.195066667; 141300,2.2706; 142200,2.353266667; 143100,2.324933333; 144000,
        2.3934; 144900,2.389866667; 145800,2.248866667; 146700,2.030733333; 147600,1.810133333; 148500,1.6982; 149400,1.658933333; 150300,1.617066667; 151200,1.3994; 152100,1.2454; 153000,1.034133333;
        153900,0.7278; 154800,0.6582; 155700,0.365066667; 156600,0.2958; 157500,0.289866667; 158400,0.043733333; 159300,-0.091533333; 160200,-0.201733333; 161100,-0.205133333; 162000,-0.2556; 162900,
        -0.507866667; 163800,-0.729; 164700,-0.854466667; 165600,-1.155266667; 166500,-1.197733333; 167400,-1.319333333; 168300,-1.330533333; 169200,-1.3172; 170100,-1.4638; 171000,-1.6134; 171900,-1.747533333;
        172800,-1.747; 173700,-1.6996; 174600,-1.7296; 175500,-1.694933333; 176400,-1.647866667; 177300,-1.7166; 178200,-1.7754; 179100,-1.821466667; 180000,-1.819466667; 180900,-1.750866667; 181800,
        -1.6738; 182700,-1.829133333; 183600,-2.241333333; 184500,-2.398266667; 185400,-2.558733333; 186300,-2.6052; 187200,-2.6016; 188100,-2.603066667; 189000,-2.5782; 189900,-2.737533333; 190800,-2.872066667;
        191700,-2.9212; 192600,-2.981066667; 193500,-2.907933333; 194400,-2.869466667; 195300,-2.819666667; 196200,-2.732; 197100,-2.651666667; 198000,-2.7642; 198900,-2.8484; 199800,-2.739933333;
        200700,-2.690533333; 201600,-2.800466667; 202500,-2.8914; 203400,-2.8026; 204300,-2.662666667; 205200,-2.5464; 206100,-2.39; 207000,-2.194533333; 207900,-2.074066667; 208800,-1.807333333;
        209700,-1.580066667; 210600,-1.324933333; 211500,-1.074333333; 212400,-0.8864; 213300,-0.874333333; 214200,-0.8286; 215100,-0.919266667; 216000,-1.225733333; 216900,-1.3618; 217800,-1.177733333;
        218700,-0.969533333; 219600,-0.766666667; 220500,-0.5922; 221400,-0.578533333; 222300,-0.469666667; 223200,-0.346266667; 224100,-0.277733333; 225000,-0.306866667; 225900,-0.381133333; 226800,
        -0.3054; 227700,-0.2126; 228600,-0.135333333; 229500,-0.098666667; 230400,-0.020466667; 231300,0.0116; 232200,0.0572; 233100,0.077333333; 234000,0.078666667; 234900,0.052133333; 235800,-0.016466667;
        236700,-0.040333333; 237600,0.034466667; 238500,0.079333333; 239400,0.0302; 240300,0.0666; 241200,0.1574; 242100,0.213733333; 243000,0.1952; 243900,0.191866667; 244800,0.2234; 245700,
        0.283333333; 246600,0.357666667; 247500,0.410666667; 248400,0.4946; 249300,0.585666667; 250200,0.6704; 251100,0.749266667; 252000,0.752933333; 252900,0.767933333; 253800,0.798266667; 254700,
        0.828533333; 255600,0.910266667; 256500,0.976533333; 257400,0.9618; 258300,0.924066667; 259200,0.988785714; 260100,1.1136; 261000,1.354466667; 261900,1.430266667; 262800,1.390466667; 263700,
        1.259666667; 264600,1.165066667; 265500,1.101733333; 266400,1.088133333; 267300,1.058733333; 268200,0.975066667; 269100,0.688133333; 270000,0.543266667; 270900,0.2764; 271800,0.006866667;
        272700,-0.176066667; 273600,-0.284866667; 274500,-0.1408; 275400,0.365466667; 276300,0.560133333; 277200,0.512; 278100,0.416066667; 279000,0.3416; 279900,0.480266667; 280800,0.053933333;
        281700,-0.3906; 282600,-0.835933333; 283500,-1.213666667; 284400,-1.287933333; 285300,-1.507066667; 286200,-2.0614; 287100,-2.0152; 288000,-2.129666667; 288900,-2.186533333; 289800,-1.5236;
        290700,-0.7446; 291600,0.585933333; 292500,0.712333333; 293400,1.339733333; 294300,1.375466667; 295200,1.733666667; 296100,2.369533333; 297000,2.532666667; 297900,2.807066667; 298800,
        3.255533333; 299700,4.321866667; 300600,3.885; 301500,4.459066667; 302400,3.6676; 303300,3.440666667; 304200,3.3904; 305100,4.233466667; 306000,4.9504; 306900,4.802; 307800,4.759466667;
        308700,5.0072; 309600,5.066466667; 310500,4.8916; 311400,4.808666667; 312300,4.3764; 313200,4.798666667; 314100,4.374; 315000,3.8074; 315900,3.286333333; 316800,3.0154; 317700,2.772; 318600,
        2.366533333; 319500,2.069333333; 320400,1.8454; 321300,1.6594; 322200,1.3198; 323100,0.8188; 324000,0.239666667; 324900,-0.262133333; 325800,-0.178866667; 326700,-0.139933333; 327600,
        0.502066667; 328500,0.380933333; 329400,0.417266667; 330300,0.181333333; 331200,-0.409933333; 332100,-0.965666667; 333000,-1.398933333; 333900,-1.265333333; 334800,-0.578533333; 335700,-0.511666667;
        336600,-0.8816; 337500,-1.459866667; 338400,-1.769466667; 339300,-0.515866667; 340200,-0.5162; 341100,-0.5766; 342000,-0.500866667; 342900,-0.664266667; 343800,-1.348; 344700,-1.509466667;
        345600,-1.870071429; 346500,-2.0388; 347400,-2.482666667; 348300,-2.5708; 349200,-2.7372; 350100,-2.786933333; 351000,-2.716066667; 351900,-2.7984; 352800,-1.777533333; 353700,-1.7238; 354600,
        -1.547266667; 355500,-1.811466667; 356400,-1.966933333; 357300,-2.084733333; 358200,-1.9102; 359100,-1.693733333; 360000,-1.489466667; 360900,-1.826133333; 361800,-1.567666667; 362700,-1.538066667;
        363600,-1.2104; 364500,-1.9932; 365400,-2.629466667; 366300,-3.3312; 367200,-4.0686; 368100,-3.9054; 369000,-4.1732; 369900,-4.243933333; 370800,-4.0986; 371700,-4.159466667; 372600,-3.987266667;
        373500,-3.813333333; 374400,-3.7106; 375300,-3.8632; 376200,-3.104; 377100,-2.205866667; 378000,-1.715733333; 378900,-0.570866667; 379800,-0.8306; 380700,-0.687666667; 381600,0.5538; 382500,
        1.1146; 383400,1.7496; 384300,1.8752; 385200,2.0634; 386100,3.604266667; 387000,2.766866667; 387900,2.5098; 388800,2.850666667; 389700,3.738266667; 390600,4.555; 391500,4.774333333; 392400,
        4.154066667; 393300,4.1424; 394200,4.287; 395100,4.406133333; 396000,5.4918; 396900,5.9716; 397800,6.253066667; 398700,5.748133333; 399600,5.489066667; 400500,5.9644; 401400,5.262533333;
        402300,4.563933333; 403200,3.8996; 404100,3.395533333; 405000,3.080333333; 405900,2.675133333; 406800,2.405933333; 407700,2.1408; 408600,2.0364; 409500,2.2086; 410400,2.292333333; 411300,
        1.796066667; 412200,1.441666667; 413100,1.261866667; 414000,0.5578; 414900,0.407866667; 415800,0.0238; 416700,-0.183466667; 417600,-0.341266667; 418500,-0.450666667; 419400,-0.608066667;
        420300,-0.599933333; 421200,-0.495133333; 422100,-0.344066667; 423000,-0.098866667; 423900,0.1104; 424800,0.9602; 425700,0.5822; 426600,0.354866667; 427500,0.896; 428400,1.925466667; 429300,
        2.2556; 430200,2.103733333; 431100,2.037466667; 432000,1.311928571; 432900,1.099666667; 433800,0.972933333; 434700,1.851933333; 435600,1.575066667; 436500,1.396533333; 437400,1.755; 438300,
        1.162466667; 439200,0.855666667; 440100,0.786; 441000,0.681133333; 441900,0.479666667; 442800,0.349266667; 443700,0.356466667; 444600,0.458133333; 445500,0.585933333; 446400,1.815866667;
        447300,1.437066667; 448200,0.180533333; 449100,-0.3392; 450000,-0.0326; 450900,0.0972; 451800,0.088533333; 452700,0.217466667; 453600,-0.003733333; 454500,0.472133333; 455400,0.5236; 456300,
        0.041266667; 457200,-0.2278; 458100,-0.344133333; 459000,-0.378; 459900,-0.525733333; 460800,-0.580866667; 461700,-0.409066667; 462600,0.347666667; 463500,1.785; 464400,3.237266667; 465300,
        3.427333333; 466200,2.701266667; 467100,3.313733333; 468000,4.338933333; 468900,5.75; 469800,5.906466667; 470700,5.377133333; 471600,5.356733333; 472500,5.107066667; 473400,5.373933333;
        474300,5.958466667; 475200,6.321133333; 476100,7.239466667; 477000,7.738333333; 477900,8.3916; 478800,8.692933333; 479700,7.895533333; 480600,8.566466667; 481500,8.5374; 482400,8.6064; 483300,
        7.242666667; 484200,6.715133333; 485100,6.491333333; 486000,6.634666667; 486900,7.2718; 487800,7.0218; 488700,6.163866667; 489600,5.916666667; 490500,5.631; 491400,4.8874; 492300,4.4348;
        493200,4.1048; 494100,3.862266667; 495000,3.900666667; 495900,3.6844; 496800,3.579933333; 497700,3.170466667; 498600,2.955866667; 499500,2.653333333; 500400,2.3138; 501300,2.3326; 502200,
        2.206133333; 503100,1.844866667; 504000,1.667133333; 504900,1.483333333; 505800,1.176133333; 506700,1.2862; 507600,1.148533333; 508500,0.854133333; 509400,0.600866667; 510300,0.560466667;
        511200,0.7172; 512100,0.652933333; 513000,0.6408; 513900,0.380066667; 514800,0.186933333; 515700,0.032933333; 516600,-0.202; 517500,0.1162; 518400,1.137357143; 519300,0.536; 520200,0.6168;
        521100,0.733333333; 522000,0.553066667; 522900,0.149333333; 523800,-0.123; 524700,0.175133333; 525600,0.041866667; 526500,-0.234933333; 527400,-0.447066667; 528300,-0.672266667; 529200,-0.627333333;
        530100,-0.1122; 531000,-0.1372; 531900,0.429733333; 532800,0.5734; 533700,0.059533333; 534600,-0.5174; 535500,-0.6784; 536400,-0.7244; 537300,-0.566866667; 538200,-0.913133333; 539100,-1.063266667;
        540000,-1.103; 540900,-1.1772; 541800,-0.7574; 542700,-0.269733333; 543600,-0.267333333; 544500,-0.701866667; 545400,-0.736933333; 546300,-0.871133333; 547200,-0.891133333; 548100,-0.551066667;
        549000,-0.0324; 549900,0.597866667; 550800,1.176333333; 551700,1.709; 552600,2.46; 553500,3.426733333; 554400,4.2156; 555300,4.133266667; 556200,4.045; 557100,3.879933333; 558000,4.218133333;
        558900,4.502133333; 559800,5.296266667; 560700,6.055133333; 561600,7.380933333; 562500,6.466866667; 563400,7.148266667; 564300,6.313266667; 565200,6.2172; 566100,6.374933333; 567000,
        6.760133333; 567900,6.7558; 568800,6.449; 569700,6.284933333; 570600,5.949066667; 571500,6.321133333; 572400,6.5782; 573300,6.648133333; 574200,6.4604; 575100,6.226533333; 576000,5.559933333;
        576900,5.289733333; 577800,5.155133333; 578700,4.9052; 579600,4.763333333; 580500,4.807466667; 581400,4.789466667; 582300,4.642933333; 583200,4.4594; 584100,4.399466667; 585000,4.2764; 585900,
        4.017733333; 586800,3.935533333; 587700,3.401533333; 588600,3.4656; 589500,3.294; 590400,3.170133333; 591300,3.319; 592200,3.127733333; 593100,2.892133333; 594000,2.6994; 594900,2.5424;
        595800,2.323466667; 596700,2.219133333; 597600,1.440866667; 598500,1.368466667; 599400,1.558933333; 600300,1.535333333; 601200,1.374466667; 602100,1.234333333; 603000,1.047133333; 603900,
        1.124333333])
    annotation (Placement(transformation(extent={{-88,-35},{-68,-15}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[0,0.186461012; 900,0.182035704; 1800,0.183038463; 2700,0.185331389; 3600,0.188983889; 4500,0.179529722; 5400,0.1876975; 6300,
        0.184423611; 7200,0.052831111; 8100,0; 9000,0.163627778; 9900,0.190324167; 10800,0.052986944; 11700,0; 12600,0.187588889; 13500,0.192108333; 14400,0.188378333; 15300,0.1792325; 16200,
        0.211425833; 17100,0.192183333; 18000,0.187731389; 18900,0.179208333; 19800,0.213724722; 20700,0.192191667; 21600,0.040194722; 22500,0; 23400,0.199461944; 24300,0.236275556; 25200,0.240396111;
        26100,0.214697778; 27000,0.0430175; 27900,0; 28800,0; 29700,0; 30600,0; 31500,0; 32400,0; 33300,0.163661667; 34200,0.183180833; 35100,0.184847222; 36000,0.040985833; 36900,0; 37800,
        0.173559167; 38700,0.182562778; 39600,0.184226944; 40500,0.182851389; 41400,0.185104722; 42300,0.182985278; 43200,0.183263333; 44100,0.185349167; 45000,0.184543889; 45900,0.184916944; 46800,
        0.040451944; 47700,0; 48600,0.175045; 49500,0.182726944; 50400,0.189011111; 51300,0.180602778; 52200,0.179741667; 53100,0.179408889; 54000,0.188336389; 54900,0.183454167; 55800,0.188785556;
        56700,0.179550556; 57600,0.179341944; 58500,0.178774444; 59400,0.19799; 60300,0.185585278; 61200,0.202662222; 62100,0.192098889; 63000,0.219164444; 63900,0.197421667; 64800,0.201441389; 65700,
        0.189266389; 66600,0.040191389; 67500,0.181938056; 68400,0.190573611; 69300,0.053215556; 70200,0; 71100,0; 72000,0.174057778; 72900,0.183058611; 73800,0.184068333; 74700,0.184403056; 75600,
        0.040813611; 76500,0; 77400,0; 78300,0.164664167; 79200,0.187113611; 80100,0.184230556; 81000,0.183245278; 81900,0.184229167; 82800,0.040417222; 83700,0; 84600,0.173701944; 85500,0.183245833;
        86400,0.182942262; 87300,0.182913056; 88200,0.1833575; 89100,0.200838889; 90000,0.195730833; 90900,0.182413889; 91800,0.183188611; 92700,0.051624167; 93600,0; 94500,0; 95400,0; 96300,
        0.176953333; 97200,0.186437222; 98100,0.188881389; 99000,0.179630833; 99900,0.214116944; 100800,0.190043611; 101700,0.0527275; 102600,0; 103500,0.1645425; 104400,0.183013333; 105300,
        0.183198056; 106200,0.182805833; 107100,0.183447222; 108000,0.040848056; 108900,0; 109800,0.173869444; 110700,0.182218611; 111600,0.182753333; 112500,0.182256389; 113400,0.183111944; 114300,
        0.182415; 115200,0.183464444; 116100,0.051721389; 117000,0; 117900,0.1640725; 118800,0.182579722; 119700,0.182823056; 120600,0.183086667; 121500,0.183845278; 122400,0.184187778; 123300,
        0.183540278; 124200,0.184026944; 125100,0.183635278; 126000,0.184390556; 126900,0.183548611; 127800,0.040456111; 128700,0; 129600,0; 130500,0.162709167; 131400,0.183573889; 132300,0.182043611;
        133200,0.182488611; 134100,0.18253; 135000,0.182600556; 135900,0.182479444; 136800,0.182319722; 137700,0.182599167; 138600,0.183103056; 139500,0.184101111; 140400,0.184411389; 141300,
        0.185666389; 142200,0.039586944; 143100,0; 144000,0; 144900,0; 145800,0; 146700,0; 147600,0; 148500,0; 149400,0; 150300,0; 151200,0; 152100,0; 153000,0; 153900,0.163289167; 154800,0.181388333;
        155700,0.188451944; 156600,0.179928333; 157500,0.188048889; 158400,0.183234444; 159300,0.188847778; 160200,0.179293056; 161100,0.193603889; 162000,0.183089722; 162900,0.188426944; 163800,
        0.179293889; 164700,0.192956944; 165600,0.183541389; 166500,0.182171667; 167400,0.1814275; 168300,0.188785556; 169200,0.198777778; 170100,0.221479722; 171000,0.180470556; 171900,0.181292778;
        172800,0.182640476; 173700,0.182478333; 174600,0.182130556; 175500,0.183217222; 176400,0.182628889; 177300,0.181763889; 178200,0.182530833; 179100,0.181987778; 180000,0.181729167; 180900,
        0.194395833; 181800,0.195316389; 182700,0.180987778; 183600,0.182648611; 184500,0.182954167; 185400,0.183761667; 186300,0.184315556; 187200,0.043890833; 188100,0; 189000,0.174000833; 189900,
        0.183493333; 190800,0.183221944; 191700,0.182089167; 192600,0.182486944; 193500,0.197141667; 194400,0.193089722; 195300,0.179991667; 196200,0.201487778; 197100,0.187550556; 198000,0.183061389;
        198900,0.182963333; 199800,0.187951389; 200700,0.187675556; 201600,0.183081111; 202500,0.182198333; 203400,0.187163333; 204300,0.179213333; 205200,0.188243611; 206100,0.1824225; 207000,
        0.182193611; 207900,0.182188333; 208800,0.181709167; 209700,0.181804722; 210600,0.203302778; 211500,0.184176389; 212400,0.181326944; 213300,0.182756667; 214200,0.182629722; 215100,0.182713611;
        216000,0.182814722; 216900,0.182397778; 217800,0.183091389; 218700,0.182146389; 219600,0.182586389; 220500,0.181946111; 221400,0.182581667; 222300,0.181952222; 223200,0.182611667; 224100,
        0.183720556; 225000,0.183072778; 225900,0.183176389; 226800,0.182824444; 227700,0.182348333; 228600,0.184250556; 229500,0.1841125; 230400,0.038459722; 231300,0; 232200,0; 233100,0; 234000,
        0.17627; 234900,0.182575; 235800,0.198960278; 236700,0.214552778; 237600,0.180336944; 238500,0.201543333; 239400,0.2235325; 240300,0.1939; 241200,0.184955; 242100,0.184362222; 243000,
        0.184521944; 243900,0.184591111; 244800,0.183819444; 245700,0.051062222; 246600,0; 247500,0.162990833; 248400,0.182585; 249300,0.1827725; 250200,0.182428056; 251100,0.182422778; 252000,
        0.182538056; 252900,0.182053056; 253800,0.1826975; 254700,0.182902222; 255600,0.182234722; 256500,0.188492778; 257400,0.187658056; 258300,0.188524444; 259200,0.187293452; 260100,0.183340556;
        261000,0.182543056; 261900,0.182581111; 262800,0.187630278; 263700,0.179286667; 264600,0.186838889; 265500,0.182707222; 266400,0.182721944; 267300,0.1887775; 268200,0.179216944; 269100,
        0.179127222; 270000,0.187645833; 270900,0.197362222; 271800,0.194149444; 272700,0.177243611; 273600,0.189097778; 274500,0.218174444; 275400,0.190133889; 276300,0.183229167; 277200,0.182982778;
        278100,0.052279167; 279000,0; 279900,0.163708333; 280800,0.183355; 281700,0.182631667; 282600,0.188312222; 283500,0.187722222; 284400,0.183904444; 285300,0.182912778; 286200,0.187831389;
        287100,0.187480556; 288000,0.182696944; 288900,0.182370278; 289800,0.181968611; 290700,0.181931389; 291600,0.182136944; 292500,0.181560278; 293400,0.182176389; 294300,0.181599444; 295200,
        0.182040278; 296100,0.182111389; 297000,0.1822625; 297900,0.1828725; 298800,0.182893889; 299700,0.183358056; 300600,0.183489722; 301500,0.183386111; 302400,0.184191944; 303300,0.185022222;
        304200,0.040784167; 305100,0; 306000,0; 306900,0; 307800,0.176075; 308700,0.183426944; 309600,0.184556389; 310500,0.193499722; 311400,0.188245556; 312300,0.191318333; 313200,0.189279444;
        314100,0.189180556; 315000,0.191119722; 315900,0.053260833; 316800,0; 317700,0; 318600,0; 319500,0; 320400,0; 321300,0; 322200,0; 323100,0; 324000,0; 324900,0; 325800,0; 326700,0; 327600,0;
        328500,0; 329400,0; 330300,0; 331200,0; 332100,0; 333000,0.059178889; 333900,0.178078333; 334800,0.212214722; 335700,0.195662778; 336600,0.038603056; 337500,0; 338400,0.176609778; 339300,
        0.183411722; 340200,0.183841667; 341100,0.1835575; 342000,0.183788056; 342900,0.18285; 343800,0.183088056; 344700,0.206819444; 345600,0.187278869; 346500,0.183269722; 347400,0.183702222;
        348300,0.207981111; 349200,0.190320833; 350100,0.184101111; 351000,0.038189167; 351900,0.164876667; 352800,0.182714722; 353700,0.188616667; 354600,0.179403611; 355500,0.1874425; 356400,
        0.1830275; 357300,0.183068333; 358200,0.183043056; 359100,0.183145833; 360000,0.1834825; 360900,0.183238056; 361800,0.183871667; 362700,0.184015; 363600,0.184036944; 364500,0.182993056;
        365400,0.183863463; 366300,0.183655556; 367200,0.183203611; 368100,0.183371944; 369000,0.184124444; 369900,0.182908056; 370800,0.183335; 371700,0.183233611; 372600,0.182745296; 373500,
        0.182759444; 374400,0.182798611; 375300,0.183040833; 376200,0.188021944; 377100,0.179368611; 378000,0.179247778; 378900,0.179223056; 379800,0.188060556; 380700,0.183154722; 381600,0.183858889;
        382500,0.1834025; 383400,0.183378333; 384300,0.183913056; 385200,0.038461111; 386100,0; 387000,0; 387900,0.162793611; 388800,0.183451944; 389700,0.184629167; 390600,0.038586111; 391500,
        0.165571667; 392400,0.185061944; 393300,0.189521389; 394200,0.188761667; 395100,0.191003333; 396000,0.191693056; 396900,0.19246; 397800,0.194768611; 398700,0.194978333; 399600,0.041873889;
        400500,0; 401400,0; 402300,0; 403200,0; 404100,0; 405000,0; 405900,0; 406800,0; 407700,0; 408600,0; 409500,0; 410400,0; 411300,0; 412200,0.177232222; 413100,0.183969167; 414000,0.038741667;
        414900,0.165554444; 415800,0.1831875; 416700,0.208730833; 417600,0.045480278; 418500,0.181748056; 419400,0.051391389; 420300,0.179708611; 421200,0.050365278; 422100,0.18245; 423000,
        0.191540833; 423900,0.21234; 424800,0.049591667; 425700,0.182686944; 426600,0.229523889; 427500,0.236738333; 428400,0.234448056; 429300,0.238966389; 430200,0.2309925; 431100,0.224426389;
        432000,0.227301488; 432900,0.224136111; 433800,0.222443333; 434700,0.223189167; 435600,0.050224167; 436500,0.186516389; 437400,0.051825278; 438300,0.184773741; 439200,0.194575556; 440100,
        0.218191111; 441000,0.195880556; 441900,0.211363333; 442800,0.194379167; 443700,0.218208611; 444600,0.196425; 445500,0.217752648; 446400,0.196835278; 447300,0.219365278; 448200,0.052124444;
        449100,0.181401389; 450000,0.050798333; 450900,0; 451800,0; 452700,0; 453600,0; 454500,0; 455400,0; 456300,0; 457200,0.1820525; 458100,0.190408889; 459000,0.1916; 459900,0.192511667; 460800,
        0.040791389; 461700,0; 462600,0; 463500,0; 464400,0; 465300,0; 466200,0; 467100,0; 468000,0; 468900,0.1026625; 469800,0.196589722; 470700,0.193263889; 471600,0.188256167; 472500,0.195963611;
        473400,0.187077778; 474300,0.186028611; 475200,0.185497222; 476100,0.202429722; 477000,0.192931667; 477900,0.187872222; 478800,0.196222778; 479700,0.187431944; 480600,0.186846389; 481500,
        0.186871944; 482400,0.186565833; 483300,0.186388056; 484200,0.186431944; 485100,0.186315; 486000,0.186398333; 486900,0.186139722; 487800,0.186190833; 488700,0.186147222; 489600,0.186238889;
        490500,0.185742778; 491400,0.185872778; 492300,0.185665278; 493200,0.185916389; 494100,0.185590278; 495000,0.185835; 495900,0.185698056; 496800,0.185747778; 497700,0.184739167; 498600,
        0.181276667; 499500,0.200188611; 500400,0.186564167; 501300,0.187177222; 502200,0.200815278; 503100,0.187705; 504000,0.191972963; 504900,0.191014167; 505800,0.185979444; 506700,0.185346944;
        507600,0.184344722; 508500,0.199029444; 509400,0.19278; 510300,0.186965833; 511200,0.1951025; 512100,0.193009167; 513000,0.187621667; 513900,0.196092222; 514800,0.186790833; 515700,
        0.186115278; 516600,0.185036667; 517500,0.184805; 518400,0.20828125; 519300,0.1862775; 520200,0.186991667; 521100,0.195292222; 522000,0.193090556; 522900,0.187659722; 523800,0.195473056;
        524700,0.186023333; 525600,0.185309167; 526500,0.184961944; 527400,0.190884444; 528300,0.200446389; 529200,0.186692222; 530100,0.186571944; 531000,0.201214167; 531900,0.186831667; 532800,
        0.187567222; 533700,0.195376389; 534600,0.185980556; 535500,0.185681944; 536400,0.185073611; 537300,0.190871389; 538200,0.199872222; 539100,0.186956667; 540000,0.187243889; 540900,0.201684167;
        541800,0.186976111; 542700,0.187457778; 543600,0.194922222; 544500,0.185915556; 545400,0.185061389; 546300,0.184598611; 547200,0.191248056; 548100,0.200687778; 549000,0.186849722; 549900,
        0.187149722; 550800,0.201030556; 551700,0.1876325; 552600,0.187719167; 553500,0.194883056; 554400,0.18634; 555300,0.185617778; 556200,0.185287222; 557100,0.184464444; 558000,0.184326944;
        558900,0.183837778; 559800,0.184039167; 560700,0.183995278; 561600,0.174505556; 562500,0.180925278; 563400,0.202118889; 564300,0.215625278; 565200,0.200930833; 566100,0.175623056; 567000,
        0.216947222; 567900,0.200663889; 568800,0.213690556; 569700,0.201588889; 570600,0.214678333; 571500,0.200652222; 572400,0.074254167; 573300,0; 574200,0; 575100,0; 576000,0; 576900,0; 577800,0;
        578700,0; 579600,0; 580500,0.154158333; 581400,0.185325556; 582300,0.079726944; 583200,0; 584100,0.031019167; 585000,0.1853475; 585900,0.201252796; 586800,0.201280833; 587700,0.208708056;
        588600,0.208039167; 589500,0.193787778; 590400,0.129425833; 591300,0.132394722; 592200,0.073324167; 593100,0; 594000,0.156083333; 594900,0.187373889; 595800,0.203966944; 596700,0.205497222;
        597600,0.068920833; 598500,0.156696944; 599400,0.195793333; 600300,0.201708056; 601200,0.0663475; 602100,0; 603000,0.156631389; 603900,0.188319167])
    annotation (Placement(transformation(extent={{-88,-4},{-68,16}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-24,14},{-4,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.CombiTimeTable FanRequest(table=[0,44.28571429; 900,60; 1800,60; 2700,60; 3600,10.66666667; 4500,0; 5400,48.33333333; 6300,60; 7200,10.16666667; 8100,0; 9000,47; 9900,60;
        10800,10.16666667; 11700,0; 12600,47.33333333; 13500,60; 14400,10.33333333; 15300,0; 16200,48.66666667; 17100,60; 18000,6.166666667; 18900,0; 19800,52; 20700,60; 21600,6.666666667; 22500,0;
        23400,51; 24300,60; 25200,60; 26100,60; 27000,6.666666667; 27900,0; 28800,0; 29700,0; 30600,0; 31500,0; 32400,0; 33300,47.33333333; 34200,60; 35100,60; 36000,6.666666667; 36900,0; 37800,51;
        38700,60; 39600,60; 40500,60; 41400,60; 42300,60; 43200,60; 44100,60; 45000,60; 45900,60; 46800,6.666666667; 47700,0; 48600,51; 49500,60; 50400,6.666666667; 51300,0; 52200,0; 53100,0; 54000,
        52; 54900,60; 55800,6.666666667; 56700,0; 57600,0; 58500,0; 59400,52; 60300,60; 61200,42.16666667; 62100,1.083333333; 63000,54.66666667; 63900,60; 64800,60; 65700,60; 66600,6.666666667; 67500,
        47.33333333; 68400,60; 69300,10.33333333; 70200,0; 71100,0; 72000,51; 72900,60; 73800,60; 74700,60; 75600,6.666666667; 76500,0; 77400,0; 78300,47.33333333; 79200,60; 80100,60; 81000,60; 81900,
        60; 82800,6.666666667; 83700,0; 84600,51; 85500,60; 86400,60; 87300,60; 88200,60; 89100,50; 90000,18.91666667; 90900,60; 91800,60; 92700,9.833333333; 93600,0; 94500,0; 95400,0; 96300,
        47.33333333; 97200,60; 98100,9.833333333; 99000,0; 99900,48.66666667; 100800,60; 101700,10.33333333; 102600,0; 103500,47.33333333; 104400,60; 105300,60; 106200,60; 107100,60; 108000,
        6.666666667; 108900,0; 109800,51; 110700,60; 111600,60; 112500,60; 113400,60; 114300,60; 115200,60; 116100,10.33333333; 117000,0; 117900,47.33333333; 118800,60; 119700,60; 120600,60; 121500,
        60; 122400,60; 123300,60; 124200,60; 125100,60; 126000,60; 126900,60; 127800,6.666666667; 128700,0; 129600,0; 130500,47.33333333; 131400,60; 132300,60; 133200,60; 134100,60; 135000,60; 135900,
        60; 136800,60; 137700,60; 138600,60; 139500,60; 140400,60; 141300,60; 142200,6; 143100,0; 144000,0; 144900,0; 145800,0; 146700,0; 147600,0; 148500,0; 149400,0; 150300,0; 151200,0; 152100,0;
        153000,0; 153900,47.33333333; 154800,60; 155700,10.33333333; 156600,0; 157500,48.66666667; 158400,60; 159300,10.33333333; 160200,0; 161100,48.66666667; 162000,60; 162900,10.33333333; 163800,0;
        164700,48.66666667; 165600,60; 166500,60; 167400,60; 168300,32.5; 169200,43.66666667; 170100,8.833333333; 171000,60; 171900,60; 172800,60; 173700,60; 174600,60; 175500,60; 176400,60; 177300,
        60; 178200,60; 179100,60; 180000,60; 180900,15.66666667; 181800,53.08333333; 182700,60; 183600,60; 184500,60; 185400,60; 186300,60; 187200,6.833333333; 188100,0; 189000,51; 189900,60; 190800,
        60; 191700,60; 192600,60; 193500,20.08333333; 194400,1.083333333; 195300,50.5; 196200,60; 197100,60; 198000,60; 198900,60; 199800,6.666666667; 200700,48.66666667; 201600,60; 202500,60; 203400,
        6.666666667; 204300,0; 205200,52; 206100,60; 207000,60; 207900,60; 208800,60; 209700,60; 210600,12.08333333; 211500,57.66666667; 212400,60; 213300,60; 214200,60; 215100,60; 216000,60; 216900,
        60; 217800,60; 218700,60; 219600,60; 220500,60; 221400,60; 222300,60; 223200,60; 224100,60; 225000,60; 225900,60; 226800,60; 227700,60; 228600,60; 229500,60; 230400,6; 231300,0; 232200,0;
        233100,0; 234000,51.66666667; 234900,60; 235800,44.33333333; 236700,4; 237600,55; 238500,60; 239400,60; 240300,60; 241200,60; 242100,60; 243000,60; 243900,60; 244800,60; 245700,10.33333333;
        246600,0; 247500,47.33333333; 248400,60; 249300,60; 250200,60; 251100,60; 252000,60; 252900,60; 253800,60; 254700,60; 255600,60; 256500,10.33333333; 257400,48.66666667; 258300,10.33333333;
        259200,56.42857143; 260100,60; 261000,60; 261900,60; 262800,6; 263700,0; 264600,52.66666667; 265500,60; 266400,60; 267300,10.33333333; 268200,0; 269100,0; 270000,52.66666667; 270900,17;
        271800,1.333333333; 272700,0; 273600,54.75; 274500,60; 275400,60; 276300,60; 277200,60; 278100,10.33333333; 279000,0; 279900,47.33333333; 280800,60; 281700,60; 282600,6; 283500,48.66666667;
        284400,60; 285300,60; 286200,6.666666667; 287100,48.66666667; 288000,60; 288900,60; 289800,60; 290700,60; 291600,60; 292500,60; 293400,60; 294300,60; 295200,60; 296100,60; 297000,60; 297900,
        60; 298800,60; 299700,60; 300600,60; 301500,60; 302400,60; 303300,60; 304200,6.666666667; 305100,0; 306000,0; 306900,0; 307800,51.66666667; 308700,60; 309600,60; 310500,60; 311400,60; 312300,
        60; 313200,60; 314100,60; 315000,60; 315900,9.833333333; 316800,0; 317700,0; 318600,0; 319500,0; 320400,0; 321300,0; 322200,0; 323100,0; 324000,0; 324900,0; 325800,0; 326700,0; 327600,0;
        328500,0; 329400,0; 330300,0; 331200,0; 332100,0; 333000,0; 333900,0; 334800,55; 335700,60; 336600,6; 337500,0; 338400,51.33333333; 339300,60; 340200,60; 341100,60; 342000,60; 342900,60;
        343800,60; 344700,60; 345600,60; 346500,60; 347400,60; 348300,60; 349200,60; 350100,60; 351000,6; 351900,47.33333333; 352800,60; 353700,10.33333333; 354600,0; 355500,48.66666667; 356400,60;
        357300,60; 358200,60; 359100,60; 360000,60; 360900,60; 361800,60; 362700,60; 363600,60; 364500,60; 365400,60; 366300,60; 367200,60; 368100,60; 369000,60; 369900,60; 370800,60; 371700,60;
        372600,60; 373500,60; 374400,60; 375300,60; 376200,6; 377100,0; 378000,0; 378900,0; 379800,52.66666667; 380700,60; 381600,60; 382500,60; 383400,60; 384300,60; 385200,6; 386100,0; 387000,0;
        387900,47.33333333; 388800,60; 389700,60; 390600,6; 391500,47.33333333; 392400,60; 393300,60; 394200,60; 395100,60; 396000,60; 396900,60; 397800,60; 398700,60; 399600,6.666666667; 400500,0;
        401400,0; 402300,0; 403200,0; 404100,0; 405000,0; 405900,0; 406800,0; 407700,0; 408600,0; 409500,0; 410400,0; 411300,0; 412200,51.66666667; 413100,60; 414000,6; 414900,47.33333333; 415800,60;
        416700,60; 417600,6.666666667; 418500,47.33333333; 419400,7.166666667; 420300,47; 421200,7.166666667; 422100,47; 423000,60; 423900,60; 424800,7; 425700,47; 426600,60; 427500,60; 428400,60;
        429300,60; 430200,60; 431100,60; 432000,60; 432900,60; 433800,60; 434700,60; 435600,7.166666667; 436500,47; 437400,7.166666667; 438300,47; 439200,60; 440100,60; 441000,60; 441900,60; 442800,
        60; 443700,60; 444600,60; 445500,60; 446400,60; 447300,60; 448200,7.166666667; 449100,47; 450000,7.166666667; 450900,0; 451800,0; 452700,0; 453600,0; 454500,0; 455400,0; 456300,0; 457200,
        51.33333333; 458100,60; 459000,60; 459900,60; 460800,6.333333333; 461700,0; 462600,0; 463500,0; 464400,0; 465300,0; 466200,0; 467100,0; 468000,0; 468900,26.66666667; 469800,56; 470700,
        49.33333333; 471600,60; 472500,46.33333333; 473400,0; 474300,0; 475200,0; 476100,33.16666667; 477000,50.33333333; 477900,60; 478800,42.16666667; 479700,0; 480600,0; 481500,0; 482400,0; 483300,
        0; 484200,0; 485100,0; 486000,0; 486900,0; 487800,0; 488700,0; 489600,0; 490500,0; 491400,0; 492300,0; 493200,0; 494100,0; 495000,0; 495900,0; 496800,0; 497700,0; 498600,27; 499500,
        50.66666667; 500400,60; 501300,60; 502200,35; 503100,60; 504000,60; 504900,0.5; 505800,0; 506700,0; 507600,0; 508500,32.83333333; 509400,52.33333333; 510300,60; 511200,58; 512100,36.33333333;
        513000,60; 513900,59.66666667; 514800,0; 515700,0; 516600,0; 517500,0; 518400,35.53571429; 519300,59.66666667; 520200,60; 521100,42.33333333; 522000,52; 522900,60; 523800,44; 524700,0; 525600,
        0; 526500,0; 527400,0.666666667; 528300,49; 529200,60; 530100,60; 531000,34.16666667; 531900,60; 532800,60; 533700,35.41666667; 534600,0; 535500,0; 536400,0; 537300,9.666666667; 538200,48.75;
        539100,60; 540000,60; 540900,35.33333333; 541800,60; 542700,60; 543600,26.83333333; 544500,0; 545400,0; 546300,0; 547200,21.66666667; 548100,48.75; 549000,60; 549900,60; 550800,33.66666667;
        551700,60; 552600,60; 553500,11.66666667; 554400,0; 555300,0; 556200,0; 557100,0; 558000,0; 558900,0; 559800,0; 560700,0; 561600,3.166666667; 562500,17.72726667; 563400,39; 564300,31.83333333;
        565200,23.5; 566100,27.06666667; 567000,32.36666667; 567900,41.2; 568800,30.33333333; 569700,45.66666667; 570600,32.33333333; 571500,43.33333333; 572400,6; 573300,0; 574200,0; 575100,0;
        576000,0; 576900,0; 577800,0; 578700,0; 579600,0; 580500,33; 581400,58.8; 582300,19; 583200,0; 584100,3; 585000,60; 585900,44.66666667; 586800,46.21666667; 587700,29.2; 588600,22.66666667;
        589500,21.75; 590400,0.083333333; 591300,6.833333333; 592200,15.5; 593100,0; 594000,17.73333333; 594900,2.4; 595800,38.33333333; 596700,23.08333333; 597600,0.333333333; 598500,18.4; 599400,21;
        600300,21.66666667; 601200,0; 602100,0; 603000,16; 603900,1.666666667])
    annotation (Placement(transformation(extent={{-88,-64},{-68,-44}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=scalar(FanRequest.y)*0.9/100)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.IntegerConstant HeatingMode(k=1) annotation (Placement(transformation(extent={{-44,2},{-36,10}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,6.3},{51.9,6.3}}, color={0,127,255}));
  connect(CMP_f.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{1,-8},{8,-8},{8,-7.57},{8.77,-7.57}}, color={0,0,127}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{-4,24},{8,24},{8,6.68},{10.1,6.68}}, color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-24,40},{-24,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-28,26},{-28,28},{-26,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,6.3},{72,6.3},{72,12}}, color={0,127,255}));
  connect(HeatingMode.y, reversible_HP_vs_3_RSE.StatusInput) annotation (Line(points={{-35.6,6},{4,6},{4,-4.15},{8.77,-4.15}}, color={255,127,0}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StopTime=603900,
      Interval=900,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Testing_15min_RevHP_BSA_2021_vs_2_Heating;
