within HeatPumpModel.Experiments;
model Training_RevHP_vs_1_RSE_Heating_02 "Test with HP RSE Panasonic on lowest temperatures"
  Components.ReversibleHP.Reversible_HP_vs_3_RSE
                                         reversible_HP_vs_3_RSE(
    redeclare package Medium = ExternalMedia.Media.CoolPropMedium (mediumName="R290", substanceNames={"R290"}) "R290",
    redeclare package HE1_medium =Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    redeclare package HE2_medium = Buildings.Media.Air,
    fileName="C:/Users/benafra10167/Desktop/CMP_polynomial/Variable_Speed_Danfoss/VRJ028-K polynomials.xlsx",
    SH=10,
    minF=15,
    scale_cc=1,
    scale_w=1,
    eps_cc=0,
    eps_w=0,
    m_flow_nominal=0.25,
    m_flow_HE1_nominal_heat=0.25,
    m_flow_HE1_nominal_cool=0.25,
    m_ref_nom_heat=0.012,
    m_ref_nom_cool=0.018,
    dp_HE1_nominal=0,
    PP_HE1=2,
    K_UA=1,
    UA_nom_heat_HE1=693,
    UA_nom_cool_HE1=405,
    V_HE1(displayUnit="l") = 0.00144,
    Tau_cost_HE1(displayUnit="s") = 1,
    UA_value_HE1="Nominal value",
    fileName_HE1_heat="C:/Users/benafra10167/Desktop/HE_polynomial/B16.xlsx",
    fileName_HE1_cool="C:/Users/benafra10167/Desktop/HE_polynomial/B16_cooling.xlsx",
    m_flow_HE2_nominal=0.93,
    m_flow_HE2_nominal_heat=0.93,
    m_flow_HE2_nominal_cool=1.14,
    dp_HE2_nominal=0,
    K_UA_HE2=1,
    PP_HE2=2,
    UA_nom_heat_HE2=334,
    UA_nom_cool_HE2=418,
    V_HE2(displayUnit="l") = 0.025,
    Tau_cost_HE2(displayUnit="s") = 1,
    UA_value_HE2="Nominal value",
    SBC=3,
    F=1,
    CMP_type="Variable speed 30 coeff")
               "Variable speed HP with PID and refrigerant cycle" annotation (Placement(transformation(extent={{12,-26},{50,12}})));
  Modelica.Fluid.Sources.MassFlowSource_T Source(
    redeclare package Medium = Buildings.Media.Air,
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1)
    annotation (Placement(transformation(extent={{-14,-48},{6,-28}})));
  Modelica.Blocks.Sources.CombiTimeTable LoadEnteringT(
    tableOnFile=false,
    table=[0,26.5982; 300,26.4792; 600,26.3746; 900,26.274; 1200,26.1774; 1500,26.08; 1800,25.9782; 2100,25.889; 2400,25.8002; 2700,25.7164; 3000,25.6284; 3300,25.534; 3600,25.4554; 3900,25.3724;
        4200,25.2996; 4500,25.2276; 4800,25.1496; 5100,25.0668; 5400,24.9912; 5700,24.9206; 6000,24.8518; 6300,24.7834; 6600,24.7172; 6900,24.6466; 7200,24.571; 7500,24.5086; 7800,24.4512; 8100,
        24.3904; 8400,24.329; 8700,24.2708; 9000,24.211; 9300,24.14; 9600,24.088; 9900,24.034; 10200,23.9828; 10500,23.9312; 10800,23.8844; 11100,23.835; 11400,23.7854; 11700,23.7336; 12000,23.6768;
        12300,23.6284; 12600,23.5832; 12900,23.5372; 13200,23.4948; 13500,23.4562; 13800,23.4168; 14100,23.3734; 14400,23.3332; 14700,23.293; 15000,23.2492; 15300,23.2032; 15600,23.1644; 15900,23.129;
        16200,23.0934; 16500,23.0594; 16800,23.0268; 17100,22.9952; 17400,22.9586; 17700,22.9272; 18000,22.8972; 18300,22.8642; 18600,22.8354; 18900,22.8018; 19200,22.7636; 19500,22.727; 19800,22.698;
        20100,22.6716; 20400,22.6442; 20700,22.617; 21000,22.5862; 21300,22.557; 21600,23.3696; 21900,28.4066; 22200,32.035; 22500,34.0112; 22800,36.2228; 23100,37.294; 23400,37.3366; 23700,37.7012;
        24000,37.8086; 24300,38.0506; 24600,38.0242; 24900,37.8836; 25200,37.461; 25500,37.257; 25800,37.1492; 26100,37.0874; 26400,37.0572; 26700,37.035; 27000,37.0576; 27300,37.0892; 27600,37.1202;
        27900,37.1622; 28200,37.1954; 28500,37.272; 28800,37.301; 29100,37.3498; 29400,37.3934; 29700,37.4506; 30000,37.5126; 30300,37.5688; 30600,37.632; 30900,37.7026; 31200,37.757; 31500,37.8454;
        31800,37.9242; 32100,38.011; 32400,38.0968; 32700,38.188; 33000,37.93; 33300,37.6986; 33600,37.558; 33900,37.4574; 34200,37.3836; 34500,37.3352; 34800,37.3086; 35100,37.274; 35400,37.2636;
        35700,37.2702; 36000,37.2428; 36300,37.283; 36600,37.3232; 36900,37.3694; 37200,37.437; 37500,37.4896; 37800,37.5074; 38100,37.5662; 38400,37.6394; 38700,37.7356; 39000,37.8348; 39300,37.942;
        39600,38.0752; 39900,38.217; 40200,38.2712; 40500,38.3038; 40800,38.4004; 41100,38.4736; 41400,38.5714; 41700,38.6838; 42000,38.787; 42300,38.881; 42600,38.9346; 42900,38.9962; 43200,39.0536;
        43500,39.1202; 43800,39.1744; 44100,39.2526; 44400,39.3322; 44700,39.4078; 45000,39.4754; 45300,39.5636; 45600,39.6994; 45900,39.7728; 46200,39.901; 46500,40.0306; 46800,39.491; 47100,37.4734;
        47400,36.5366; 47700,35.7436; 48000,38.0532; 48300,39.0942; 48600,39.325; 48900,39.0052; 49200,38.8878; 49500,38.8106; 49800,38.7978; 50100,38.6488; 50400,38.3482; 50700,38.2808; 51000,
        38.2482; 51300,38.226; 51600,38.2622; 51900,38.289; 52200,38.3188; 52500,38.3894; 52800,38.4864; 53100,38.5864; 53400,38.6564; 53700,38.7416; 54000,38.8246; 54300,38.9026; 54600,38.9654;
        54900,39.0106; 55200,39.032; 55500,39.0428; 55800,39.0842; 56100,39.1122; 56400,39.1492; 56700,39.1616; 57000,39.162; 57300,39.1616; 57600,39.1622; 57900,39.1712; 58200,39.1738; 58500,39.2026;
        58800,39.2102; 59100,39.2232; 59400,39.2418; 59700,39.2438; 60000,39.2488; 60300,39.2574; 60600,39.2682; 60900,39.2984; 61200,39.2916; 61500,39.297; 61800,39.3154; 62100,39.3116; 62400,
        39.3174; 62700,39.3148; 63000,39.321; 63300,39.5072; 63600,39.3958; 63900,39.4076; 64200,39.421; 64500,39.4208; 64800,39.4244; 65100,39.449; 65400,39.4642; 65700,39.5056; 66000,39.5286; 66300,
        39.5294; 66600,39.5362; 66900,39.5516; 67200,39.5966; 67500,39.671; 67800,39.769; 68100,39.8394; 68400,39.8188; 68700,39.8; 69000,39.7734; 69300,39.7622; 69600,39.7766; 69900,39.8326; 70200,
        39.8628; 70500,39.8944; 70800,39.9026; 71100,39.9212; 71400,39.95; 71700,39.9664; 72000,39.9752; 72300,39.9774; 72600,39.9408; 72900,39.8916; 73200,39.2434; 73500,38.4918; 73800,37.8364;
        74100,37.2352; 74400,36.6938; 74700,36.1736; 75000,35.7182; 75300,35.2646; 75600,34.8412; 75900,34.4378; 76200,34.0558; 76500,33.6816; 76800,33.328; 77100,32.988; 77400,32.6672; 77700,32.355;
        78000,32.0534; 78300,31.769; 78600,31.4894; 78900,31.2304; 79200,30.9728; 79500,30.7256; 79800,30.491; 80100,30.2618; 80400,30.0146; 80700,29.7656; 81000,29.5146; 81300,29.2686; 81600,29.0322;
        81900,28.7998; 82200,28.5816; 82500,28.3664; 82800,28.1598; 83100,27.9598; 83400,27.76; 83700,27.5766; 84000,27.4126; 84300,27.277; 84600,27.157; 84900,27.039; 85200,26.9136; 85500,26.8012;
        85800,26.6936; 86100,26.5898; 86400,26.4742; 86700,26.366; 87000,26.2642; 87300,26.1696; 87600,26.0692; 87900,25.9626; 88200,25.8676; 88500,25.7776; 88800,25.6942; 89100,25.6034; 89400,
        25.5108; 89700,25.4282; 90000,25.349; 90300,25.2686; 90600,25.1898; 90900,25.1112; 91200,25.0254; 91500,24.9466; 91800,24.8696; 92100,24.8026; 92400,24.7266; 92700,24.6514; 93000,24.5718;
        93300,24.4992; 93600,24.4254; 93900,24.3408; 94200,24.2638; 94500,24.172; 94800,24.092; 95100,24.0168; 95400,23.9444; 95700,23.8814; 96000,23.8118; 96300,23.742; 96600,23.6634; 96900,26.312;
        97200,29.6872; 97500,29.047; 97800,28.608; 98100,28.214; 98400,27.8756; 98700,27.552; 99000,27.2612; 99300,27.0288; 99600,26.7764; 99900,26.5524; 100200,26.327; 100500,26.1294; 100800,25.9278;
        101100,25.7468; 101400,25.5612; 101700,25.3894; 102000,25.235; 102300,25.0756; 102600,24.9128; 102900,24.7576; 103200,24.5992; 103500,24.4542; 103800,24.316; 104100,24.1712; 104400,24.036;
        104700,23.9084; 105000,23.7828; 105300,23.6438; 105600,23.5176; 105900,23.3996; 106200,23.2822; 106500,23.16; 106800,23.0588; 107100,22.959; 107400,22.8736; 107700,22.7812; 108000,23.1214;
        108300,25.6554; 108600,29.3548; 108900,31.392; 109200,33.7032; 109500,35.393; 109800,36.8834; 110100,37.5838; 110400,38.0544; 110700,38.3296; 111000,38.234; 111300,38.2394; 111600,37.9964;
        111900,37.7908; 112200,37.6922; 112500,37.6536; 112800,37.6612; 113100,37.6814; 113400,37.742; 113700,37.8022; 114000,37.846; 114300,37.7592; 114600,37.4116; 114900,37.2828; 115200,37.1698;
        115500,37.0688; 115800,37.0336; 116100,37.003; 116400,36.9922; 116700,36.9844; 117000,36.9908; 117300,37.0052; 117600,37.0296; 117900,37.0592; 118200,37.0946; 118500,37.1418; 118800,37.1924;
        119100,37.2546; 119400,37.3242; 119700,37.3836; 120000,37.4468; 120300,37.506; 120600,37.603; 120900,37.744; 121200,37.8518; 121500,37.9886; 121800,38.0582; 122100,37.7404; 122400,37.5732;
        122700,37.474; 123000,37.422; 123300,37.3898; 123600,37.3846; 123900,37.3482; 124200,37.3108; 124500,37.3084; 124800,37.3734; 125100,37.4392; 125400,37.5374; 125700,37.6686; 126000,37.8096;
        126300,37.915; 126600,38.004; 126900,38.0906; 127200,38.1786; 127500,38.2758; 127800,38.3592; 128100,38.4494; 128400,38.5398; 128700,38.6376; 129000,38.7126; 129300,38.7894; 129600,38.856;
        129900,38.93; 130200,38.9982; 130500,39.0632; 130800,39.1476; 131100,39.2192; 131400,39.2868; 131700,39.3566; 132000,39.4458; 132300,39.5272; 132600,39.626; 132900,39.7256; 133200,39.7972;
        133500,39.8266; 133800,39.8574; 134100,39.8716; 134400,39.9208; 134700,39.9826; 135000,40.0706; 135300,38.0318; 135600,36.931; 135900,35.9992; 136200,36.8596; 136500,38.6294; 136800,39.3504;
        137100,39.0636; 137400,38.9044; 137700,38.8378; 138000,38.7984; 138300,38.8336; 138600,38.4392; 138900,38.341; 139200,38.3082; 139500,38.283; 139800,38.3018; 140100,38.345; 140400,38.4092;
        140700,38.4544; 141000,38.5328; 141300,38.6116; 141600,38.6782; 141900,38.7438; 142200,38.8046; 142500,38.864; 142800,38.9182; 143100,38.9792; 143400,39.0356; 143700,39.1048; 144000,39.1636;
        144300,39.2202; 144600,39.271; 144900,39.3086; 145200,39.3386; 145500,39.377; 145800,39.386; 146100,39.3776; 146400,39.3648; 146700,39.3902; 147000,39.4066; 147300,39.3614; 147600,39.3776;
        147900,39.4; 148200,39.414; 148500,39.4126; 148800,39.4146; 149100,39.4168; 149400,39.3658; 149700,39.3902; 150000,39.3806; 150300,39.394; 150600,39.3922; 150900,39.4188; 151200,39.435;
        151500,39.6304; 151800,39.5498; 152100,39.6106; 152400,39.6112; 152700,39.6262; 153000,39.6676; 153300,39.6816; 153600,39.7296; 153900,39.7694; 154200,39.7928; 154500,39.8174; 154800,39.8638;
        155100,39.8836; 155400,39.923; 155700,39.9862; 156000,40.0464; 156300,40.0328; 156600,39.9916; 156900,39.9968; 157200,39.9882; 157500,39.9952; 157800,40.0064; 158100,40.0122; 158400,40.0326;
        158700,40.0404; 159000,40.054; 159300,40.0042; 159600,39.3582; 159900,38.61; 160200,37.9388; 160500,37.3058; 160800,36.7316; 161100,36.24; 161400,35.7502; 161700,35.295; 162000,34.859; 162300,
        34.4542; 162600,34.0684; 162900,33.6906; 163200,33.327; 163500,32.9876; 163800,32.6632; 164100,32.3446; 164400,32.0434; 164700,31.7584; 165000,31.475; 165300,31.2114; 165600,30.9558; 165900,
        30.7122; 166200,30.4746; 166500,30.2462; 166800,30.0232; 167100,29.8106; 167400,29.5954; 167700,29.3956; 168000,29.1938; 168300,29.013; 168600,28.836; 168900,28.664; 169200,28.5052; 169500,
        28.3414; 169800,28.1874; 170100,28.0406; 170400,27.8944; 170700,27.7502; 171000,27.6186; 171300,27.489; 171600,27.353; 171900,27.2292; 172200,27.1144; 172500,26.9906],
    fileName="C:/Users/benafra10167/OneDrive - Università degli Studi di Padova/PHD/3--Calculations/2-- Modelica Dynamic HP models/1--Model/Building Load/Heating_2022.txt",
    timeScale=1)
    annotation (Placement(transformation(extent={{-86,30},{-66,50}})));

  Modelica.Fluid.Sensors.Temperature T_return(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{10,12},{24,22}})));
  Modelica.Fluid.Sensors.Temperature T_supply(redeclare package Medium =
         Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3))
    annotation (Placement(transformation(extent={{40,12},{56,22}})));

  inner Modelica.Fluid.System system
    annotation (Placement(transformation(extent={{60,66},{80,86}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_source(redeclare package Medium
      = Buildings.Media.Air, nPorts=1) annotation (Placement(transformation(
        extent={{-8,-8},{8,8}},
        rotation=90,
        origin={70,-46})));
  Modelica.Blocks.Sources.CombiTimeTable Frequency(table=[0,0; 300,0; 600,0; 900,0; 1200,0; 1500,0; 1800,0; 2100,0; 2400,0; 2700,0; 3000,0; 3300,0; 3600,0; 3900,0; 4200,0; 4500,0; 4800,0; 5100,0;
        5400,0; 5700,0; 6000,0; 6300,0; 6600,0; 6900,0; 7200,0; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,0; 9300,0; 9600,0; 9900,0; 10200,0; 10500,0; 10800,0; 11100,0; 11400,0; 11700,0; 12000,0;
        12300,0; 12600,0; 12900,0; 13200,0; 13500,0; 13800,0; 14100,0; 14400,0; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,0; 16500,0; 16800,0; 17100,0; 17400,0; 17700,0; 18000,0; 18300,0;
        18600,0; 18900,0; 19200,0; 19500,0; 19800,0; 20100,0; 20400,0; 20700,0; 21000,0; 21300,0; 21600,26.08704; 21900,33.88028; 22200,46.19888; 22500,51.28872; 22800,50.37172; 23100,41.2986; 23400,
        38.47956; 23700,39.43968; 24000,40.26288; 24300,39.38676; 24600,35.11648; 24900,32.62224; 25200,32.20168; 25500,31.647; 25800,31.192; 26100,30.81008; 26400,30.50012; 26700,30.34276; 27000,
        30.38868; 27300,30.12072; 27600,30.07032; 27900,29.8186; 28200,29.932; 28500,29.69624; 28800,29.74104; 29100,29.64528; 29400,29.76904; 29700,29.7122; 30000,29.70716; 30300,29.79648; 30600,
        29.82504; 30900,29.652; 31200,29.96392; 31500,29.97568; 31800,30.18736; 32100,30.26632; 32400,30.37888; 32700,29.10264; 33000,26.0946; 33300,26.89736; 33600,26.59888; 33900,26.47988; 34200,
        26.27324; 34500,26.348; 34800,26.16684; 35100,26.04308; 35400,26.15984; 35700,26.09124; 36000,26.1436; 36300,26.3298; 36600,26.40148; 36900,26.59244; 37200,26.66748; 37500,26.3578; 37800,
        26.50452; 38100,26.86264; 38400,27.02896; 38700,27.26136; 39000,27.34928; 39300,27.90004; 39600,28.26292; 39900,27.86448; 40200,27.59904; 40500,27.9482; 40800,28.0812; 41100,28.47908; 41400,
        28.35308; 41700,28.455; 42000,28.94332; 42300,28.6762; 42600,28.60004; 42900,28.6818; 43200,28.42308; 43500,28.40292; 43800,28.68488; 44100,28.89936; 44400,28.847; 44700,29.03992; 45000,
        28.99456; 45300,29.50668; 45600,29.45964; 45900,29.61644; 46200,30.1154; 46500,30.18428; 46800,9.15908; 47100,14.26908; 47400,11.69476; 47700,28.31388; 48000,30.0706; 48300,30.90416; 48600,
        23.95316; 48900,24.48208; 49200,24.76964; 49500,25.11628; 49800,25.55168; 50100,21.70644; 50400,23.1; 50700,23.30244; 51000,23.36404; 51300,23.63508; 51600,23.62556; 51900,23.94308; 52200,
        24.48684; 52500,24.79288; 52800,25.28652; 53100,24.955; 53400,25.58612; 53700,25.361; 54000,25.76868; 54300,25.97532; 54600,25.64156; 54900,25.66592; 55200,25.4884; 55500,25.71408; 55800,
        25.80312; 56100,25.8566; 56400,25.66508; 56700,25.50352; 57000,25.46264; 57300,25.45704; 57600,25.54272; 57900,25.48532; 58200,25.59368; 58500,25.54776; 58800,25.51948; 59100,25.54972; 59400,
        25.48364; 59700,25.53796; 60000,25.61636; 60300,25.54188; 60600,25.73816; 60900,25.48924; 61200,25.585; 61500,25.60544; 61800,25.49316; 62100,25.61552; 62400,25.49708; 62700,25.57044; 63000,
        27.33164; 63300,24.77104; 63600,25.86248; 63900,25.83056; 64200,25.7894; 64500,25.92016; 64800,25.88208; 65100,26.05568; 65400,26.13296; 65700,26.2934; 66000,26.20016; 66300,26.271; 66600,
        26.2612; 66900,26.52692; 67200,26.65824; 67500,27.08748; 67800,27.35768; 68100,26.57704; 68400,26.76604; 68700,26.17608; 69000,26.64704; 69300,26.46672; 69600,26.96344; 69900,26.83016; 70200,
        27.08328; 70500,26.99872; 70800,27.15524; 71100,27.02644; 71400,27.30784; 71700,27.1012; 72000,27.20564; 72300,26.90828; 72600,26.9094; 72900,12.782; 73200,0; 73500,0; 73800,0; 74100,0; 74400,
        0; 74700,0; 75000,0; 75300,0; 75600,0; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0; 78600,0; 78900,0; 79200,0; 79500,0; 79800,0; 80100,0; 80400,0; 80700,0;
        81000,0; 81300,0; 81600,0; 81900,0; 82200,0; 82500,0; 82800,0; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,0; 84900,0; 85200,0; 85500,0; 85800,0; 86100,0; 86400,0; 86700,0; 87000,0;
        87300,0; 87600,0; 87900,0; 88200,0; 88500,0; 88800,0; 89100,0; 89400,0; 89700,0; 90000,0; 90300,0; 90600,0; 90900,0; 91200,0; 91500,0; 91800,0; 92100,0; 92400,0; 92700,0; 93000,0; 93300,0;
        93600,0; 93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,0; 96600,0; 96900,0; 97200,0; 97500,0; 97800,0; 98100,0; 98400,0; 98700,0; 99000,0; 99300,0; 99600,0;
        99900,0; 100200,0; 100500,0; 100800,0; 101100,0; 101400,0; 101700,0; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0; 103800,0; 104100,0; 104400,0; 104700,0; 105000,0; 105300,0;
        105600,0; 105900,0; 106200,0; 106500,0; 106800,0; 107100,0; 107400,0; 107700,0; 108000,19.24972; 108300,30.46092; 108600,40.5216; 108900,46.13504; 109200,46.17256; 109500,49.98588; 109800,
        45.5154; 110100,43.14912; 110400,44.53792; 110700,40.0736; 111000,39.3176; 111300,37.954; 111600,34.80092; 111900,34.97508; 112200,34.53912; 112500,34.4134; 112800,33.92844; 113100,33.94776;
        113400,33.57592; 113700,33.53952; 114000,33.63808; 114300,28.51128; 114600,30.0482; 114900,29.46916; 115200,29.23592; 115500,29.31404; 115800,29.00548; 116100,28.93744; 116400,28.7742; 116700,
        28.84336; 117000,28.7924; 117300,28.7882; 117600,28.86184; 117900,28.83608; 118200,29.00968; 118500,29.03068; 118800,29.07884; 119100,29.06624; 119400,29.21436; 119700,29.30956; 120000,
        29.3272; 120300,29.56044; 120600,30.10392; 120900,30.12744; 121200,30.42452; 121500,31.01028; 121800,26.8338; 122100,27.38008; 122400,27.07292; 122700,27.00628; 123000,26.87496; 123300,
        27.02196; 123600,26.64648; 123900,26.39644; 124200,26.48828; 124500,26.7568; 124800,27.11856; 125100,27.405; 125400,27.8978; 125700,28.28924; 126000,28.22736; 126300,28.35784; 126600,28.46536;
        126900,28.55272; 127200,28.63476; 127500,28.62468; 127800,28.8274; 128100,29.0178; 128400,29.03544; 128700,29.015; 129000,29.01836; 129300,29.05812; 129600,29.21156; 129900,29.20232; 130200,
        29.22164; 130500,29.24544; 130800,29.31712; 131100,29.30676; 131400,29.46692; 131700,29.65088; 132000,29.67496; 132300,29.7388; 132600,30.04316; 132900,30.07844; 133200,29.62652; 133500,
        29.4714; 133800,29.38516; 134100,29.50696; 134400,29.4882; 134700,29.91548; 135000,17.4958; 135300,13.28012; 135600,12.10272; 135900,10.61704; 136200,38.4216; 136500,32.81628; 136800,26.21024;
        137100,23.8462; 137400,25.13196; 137700,25.1314; 138000,25.66592; 138300,23.06556; 138600,23.4402; 138900,23.457; 139200,23.457; 139500,23.83836; 139800,23.9848; 140100,24.52268; 140400,
        24.42496; 140700,24.815; 141000,25.22716; 141300,25.02752; 141600,25.18376; 141900,25.39544; 142200,25.51444; 142500,25.66004; 142800,25.80844; 143100,25.87424; 143400,26.00276; 143700,
        26.17468; 144000,26.23292; 144300,26.30992; 144600,26.29844; 144900,26.3564; 145200,26.34548; 145500,26.21192; 145800,26.18112; 146100,25.8678; 146400,26.19288; 146700,26.16404; 147000,
        25.8972; 147300,25.87228; 147600,26.19512; 147900,26.17104; 148200,25.95544; 148500,26.0162; 148800,26.06044; 149100,25.51752; 149400,26.0064; 149700,25.92408; 150000,26.01144; 150300,
        25.86696; 150600,26.05764; 150900,26.1968; 151200,26.79992; 151500,26.831; 151800,26.96316; 152100,26.45916; 152400,26.47988; 152700,26.83212; 153000,26.56584; 153300,26.9444; 153600,27.04884;
        153900,26.97688; 154200,26.95028; 154500,27.27116; 154800,27.2286; 155100,27.46464; 155400,27.5912; 155700,27.76228; 156000,27.5688; 156300,26.83436; 156600,27.18156; 156900,27.0368; 157200,
        27.14768; 157500,27.23224; 157800,27.31876; 158100,27.40976; 158400,27.3392; 158700,27.35432; 159000,27.44392; 159300,12.98724; 159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,0;
        161400,0; 161700,0; 162000,0; 162300,0; 162600,0; 162900,0; 163200,0; 163500,0; 163800,0; 164100,0; 164400,0; 164700,0; 165000,0; 165300,0; 165600,0; 165900,0; 166200,0; 166500,0; 166800,0;
        167100,0; 167400,0; 167700,0; 168000,0; 168300,0; 168600,0; 168900,0; 169200,0; 169500,0; 169800,0; 170100,0; 170400,0; 170700,0; 171000,0; 171300,0; 171600,0; 171900,0; 172200,0; 172500,0])
    annotation (Placement(transformation(extent={{-86,70},{-66,90}})));
  Modelica.Blocks.Sources.CombiTimeTable Text(table=[0,4.8742; 300,4.848; 600,4.8584; 900,4.863; 1200,4.8348; 1500,4.7864; 1800,4.7122; 2100,4.712; 2400,4.6866; 2700,4.705; 3000,4.6658; 3300,4.6322;
        3600,4.5958; 3900,4.5288; 4200,4.4696; 4500,4.3714; 4800,4.2878; 5100,4.2006; 5400,4.156; 5700,4.08; 6000,3.9848; 6300,3.9898; 6600,3.9286; 6900,3.9156; 7200,3.9356; 7500,3.9066; 7800,3.9036;
        8100,3.9248; 8400,4.035; 8700,4.0576; 9000,4.0624; 9300,4.0772; 9600,4.1238; 9900,4.0928; 10200,4.1456; 10500,4.049; 10800,4; 11100,4.0524; 11400,4.046; 11700,4.0684; 12000,4.091; 12300,
        4.1306; 12600,4.114; 12900,4.1356; 13200,4.1066; 13500,4.071; 13800,4.0372; 14100,3.9884; 14400,4.054; 14700,4.2396; 15000,4.2646; 15300,4.316; 15600,4.215; 15900,4.2286; 16200,4.196; 16500,
        4.248; 16800,4.1134; 17100,4.0996; 17400,4.1788; 17700,4.2508; 18000,4.2118; 18300,4.1782; 18600,4.128; 18900,4.1044; 19200,4.0246; 19500,4.04; 19800,4.0348; 20100,3.9828; 20400,3.8886; 20700,
        3.8376; 21000,3.956; 21300,4.0626; 21600,3.8802; 21900,3.9606; 22200,3.9174; 22500,3.669; 22800,3.6946; 23100,3.7048; 23400,3.684; 23700,3.8322; 24000,3.9426; 24300,3.8314; 24600,3.7434;
        24900,3.7396; 25200,3.8468; 25500,3.8528; 25800,3.9238; 26100,3.8102; 26400,3.488; 26700,3.4644; 27000,3.7154; 27300,3.5424; 27600,3.4548; 27900,3.2738; 28200,3.3962; 28500,3.6264; 28800,
        3.3776; 29100,3.2616; 29400,3.2552; 29700,3.211; 30000,3.0954; 30300,3.07; 30600,3.1624; 30900,2.7622; 31200,2.8834; 31500,3.086; 31800,3.2598; 32100,3.3696; 32400,3.576; 32700,4.0794; 33000,
        4.2636; 33300,4.4414; 33600,4.9532; 33900,5.148; 34200,5.391; 34500,5.511; 34800,5.7114; 35100,6.1564; 35400,6.2612; 35700,6.1534; 36000,6.1306; 36300,6.1556; 36600,6.7488; 36900,6.7386;
        37200,6.9744; 37500,7.1052; 37800,7.077; 38100,7.044; 38400,7.1894; 38700,7.288; 39000,7.392; 39300,7.086; 39600,7.0974; 39900,7.1864; 40200,7.3746; 40500,7.238; 40800,7.7534; 41100,7.445;
        41400,7.2786; 41700,6.9754; 42000,7.6994; 42300,7.677; 42600,7.8504; 42900,7.4938; 43200,7.9858; 43500,7.4798; 43800,7.9028; 44100,7.9292; 44400,7.7516; 44700,7.703; 45000,7.3522; 45300,
        7.7726; 45600,7.9436; 45900,7.9; 46200,8.071; 46500,8.207; 46800,8.3106; 47100,8.3214; 47400,8.5974; 47700,8.1324; 48000,8.0384; 48300,8.0764; 48600,8.1958; 48900,8.1212; 49200,8.1944; 49500,
        8.116; 49800,8.1656; 50100,8.1706; 50400,8.1052; 50700,8.2544; 51000,8.3774; 51300,8.7696; 51600,8.7156; 51900,8.603; 52200,8.306; 52500,8.4148; 52800,8.3288; 53100,8.1164; 53400,8.0874;
        53700,8.0448; 54000,8.1186; 54300,8.1062; 54600,8.0284; 54900,7.9516; 55200,7.9486; 55500,7.9836; 55800,7.954; 56100,7.8932; 56400,7.7916; 56700,7.7364; 57000,7.641; 57300,7.5954; 57600,
        7.5404; 57900,7.4944; 58200,7.3452; 58500,7.2824; 58800,7.2232; 59100,7.1626; 59400,7.0534; 59700,6.9724; 60000,6.9328; 60300,6.8676; 60600,6.7374; 60900,6.6974; 61200,6.716; 61500,6.6444;
        61800,6.6164; 62100,6.4442; 62400,6.3046; 62700,6.2026; 63000,6.2032; 63300,6.2218; 63600,6.1448; 63900,6.0826; 64200,6.0358; 64500,5.876; 64800,5.681; 65100,5.566; 65400,5.4436; 65700,5.4142;
        66000,5.4926; 66300,5.408; 66600,5.3418; 66900,5.3102; 67200,5.3072; 67500,5.3902; 67800,5.3088; 68100,5.3336; 68400,5.321; 68700,5.2546; 69000,5.2502; 69300,4.9602; 69600,4.8426; 69900,
        4.9142; 70200,4.84; 70500,4.6996; 70800,4.5894; 71100,4.6348; 71400,4.5748; 71700,4.4618; 72000,4.3068; 72300,4.1868; 72600,4.05; 72900,3.9248; 73200,3.7378; 73500,3.7184; 73800,3.6856; 74100,
        3.5266; 74400,3.4326; 74700,3.194; 75000,3.0624; 75300,3.0746; 75600,3.0194; 75900,2.8906; 76200,2.7744; 76500,2.6692; 76800,2.4544; 77100,2.4098; 77400,2.4474; 77700,2.2984; 78000,2.288;
        78300,2.3372; 78600,2.4198; 78900,2.36; 79200,2.2004; 79500,2.0712; 79800,1.8798; 80100,1.6842; 80400,1.6856; 80700,1.6464; 81000,1.517; 81300,1.5914; 81600,1.5506; 81900,1.5472; 82200,1.605;
        82500,1.3888; 82800,1.2036; 83100,1.1478; 83400,1.3944; 83700,1.3542; 84000,1.3954; 84300,1.3744; 84600,1.3238; 84900,1.3052; 85200,1.4072; 85500,1.2934; 85800,1.1048; 86100,1.1718; 86400,
        1.1558; 86700,1.1206; 87000,1.151; 87300,1.1654; 87600,1.0824; 87900,1.0472; 88200,1.0844; 88500,1.0234; 88800,0.9956; 89100,1.1414; 89400,1.0708; 89700,1.0674; 90000,0.9884; 90300,1.0304;
        90600,1.1698; 90900,1.251; 91200,1.6048; 91500,1.4078; 91800,1.669; 92100,1.988; 92400,2.1778; 92700,2.0178; 93000,1.9268; 93300,2.055; 93600,2.032; 93900,1.9766; 94200,1.9072; 94500,1.824;
        94800,1.692; 95100,1.5594; 95400,1.5124; 95700,1.3646; 96000,1.2682; 96300,1.2306; 96600,1.2612; 96900,1.2856; 97200,1.234; 97500,1.221; 97800,1.1086; 98100,1.0672; 98400,1.091; 98700,1.08;
        99000,1.231; 99300,1.4168; 99600,1.372; 99900,1.388; 100200,1.2796; 100500,1.2384; 100800,1.2882; 101100,1.3406; 101400,1.3212; 101700,1.2184; 102000,1.394; 102300,1.5174; 102600,1.3986;
        102900,1.224; 103200,1.2066; 103500,1.2982; 103800,1.2208; 104100,1.2422; 104400,1.2402; 104700,1.2258; 105000,1.247; 105300,1.1894; 105600,1.2448; 105900,1.4128; 106200,1.3642; 106500,1.2702;
        106800,1.3088; 107100,1.197; 107400,1.2126; 107700,1.3598; 108000,1.4838; 108300,1.2514; 108600,0.931; 108900,0.8194; 109200,0.7014; 109500,0.7664; 109800,0.7618; 110100,0.9216; 110400,1.0684;
        110700,1.3698; 111000,1.5608; 111300,1.5476; 111600,1.6328; 111900,1.5286; 112200,1.5792; 112500,1.5952; 112800,1.4176; 113100,1.478; 113400,1.2052; 113700,1.0642; 114000,0.9446; 114300,1.117;
        114600,1.0736; 114900,1.075; 115200,1.0542; 115500,1.0276; 115800,1.0334; 116100,1.0276; 116400,1.087; 116700,1.0274; 117000,1.0034; 117300,1.1118; 117600,1.1414; 117900,1.37; 118200,1.6062;
        118500,1.8062; 118800,2.0124; 119100,2.2044; 119400,2.4588; 119700,2.7034; 120000,3.0506; 120300,3.249; 120600,3.5088; 120900,3.7698; 121200,3.8934; 121500,4.0464; 121800,4.2504; 122100,
        4.4352; 122400,4.6956; 122700,4.6898; 123000,4.6404; 123300,4.8364; 123600,4.9782; 123900,5.3234; 124200,5.6244; 124500,5.993; 124800,6.2434; 125100,6.4384; 125400,6.4606; 125700,6.9298;
        126000,6.9776; 126300,7.2262; 126600,7.3458; 126900,7.8344; 127200,7.8548; 127500,7.895; 127800,8.0318; 128100,8.4564; 128400,8.401; 128700,8.3866; 129000,8.3522; 129300,8.187; 129600,8.4584;
        129900,8.2894; 130200,8.5956; 130500,8.6598; 130800,8.7396; 131100,8.53; 131400,8.766; 131700,8.9898; 132000,8.9962; 132300,9.0984; 132600,9.0732; 132900,9.215; 133200,9.1708; 133500,9.2396;
        133800,9.3638; 134100,9.5116; 134400,9.2838; 134700,9.7004; 135000,9.537; 135300,9.7932; 135600,9.6672; 135900,9.6786; 136200,9.594; 136500,10.0466; 136800,10.191; 137100,9.9172; 137400,
        9.8888; 137700,9.7674; 138000,9.7532; 138300,9.8096; 138600,9.8762; 138900,9.854; 139200,9.9022; 139500,9.8312; 139800,9.8814; 140100,9.91; 140400,9.856; 140700,9.5798; 141000,9.6056; 141300,
        9.431; 141600,9.379; 141900,9.3796; 142200,9.3458; 142500,9.2794; 142800,9.2394; 143100,9.1386; 143400,8.914; 143700,8.8068; 144000,8.668; 144300,8.673; 144600,8.4704; 144900,8.3612; 145200,
        8.2774; 145500,8.1864; 145800,8.0444; 146100,7.7048; 146400,7.573; 146700,7.584; 147000,7.4982; 147300,7.0916; 147600,7.1138; 147900,7.1944; 148200,7.0044; 148500,6.8306; 148800,6.7754;
        149100,6.6316; 149400,6.4728; 149700,6.4612; 150000,6.3354; 150300,6.2598; 150600,6.2494; 150900,6.4498; 151200,6.1582; 151500,6.2322; 151800,6.2682; 152100,6.4112; 152400,6.3488; 152700,
        6.2646; 153000,6.1402; 153300,6.1032; 153600,5.9166; 153900,5.8662; 154200,5.7618; 154500,5.6054; 154800,5.528; 155100,5.497; 155400,5.4464; 155700,5.4392; 156000,5.3612; 156300,5.3692;
        156600,5.4062; 156900,5.2822; 157200,5.2312; 157500,5.1132; 157800,4.9468; 158100,4.7894; 158400,4.598; 158700,4.5576; 159000,4.477; 159300,4.3556; 159600,4.28; 159900,4.199; 160200,4.196;
        160500,4.0924; 160800,4.0794; 161100,4.2838; 161400,4.2702; 161700,4.3348; 162000,4.3728; 162300,4.561; 162600,4.6206; 162900,4.4382; 163200,4.356; 163500,4.2418; 163800,4.1418; 164100,4.1896;
        164400,4.5318; 164700,4.5128; 165000,4.5128; 165300,4.4422; 165600,4.137; 165900,4.0246; 166200,4.1356; 166500,4.1546; 166800,4.0902; 167100,4.0414; 167400,4.1406; 167700,4.1054; 168000,
        3.9906; 168300,3.7974; 168600,3.3444; 168900,3.3034; 169200,3.2176; 169500,3.2632; 169800,3.1596; 170100,3.1234; 170400,2.8976; 170700,2.7968; 171000,2.604; 171300,2.2746; 171600,1.9414;
        171900,2.2628; 172200,2.336; 172500,2.1082])
    annotation (Placement(transformation(extent={{-86,-45},{-66,-25}})));
  Modelica.Blocks.Sources.RealExpression T_ext(y=scalar(Text.y) + 273.15)
    annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
  Modelica.Blocks.Sources.CombiTimeTable Pump_mass_flow_rate(table=[0,0; 300,0; 600,0; 900,0; 1200,0; 1500,0; 1800,0; 2100,0; 2400,0; 2700,0; 3000,0; 3300,0; 3600,0; 3900,0; 4200,0; 4500,0; 4800,0;
        5100,0; 5400,0; 5700,0; 6000,0; 6300,0; 6600,0; 6900,0; 7200,0; 7500,0; 7800,0; 8100,0; 8400,0; 8700,0; 9000,0; 9300,0; 9600,0; 9900,0; 10200,0; 10500,0; 10800,0; 11100,0; 11400,0; 11700,0;
        12000,0; 12300,0; 12600,0; 12900,0; 13200,0; 13500,0; 13800,0; 14100,0; 14400,0; 14700,0; 15000,0; 15300,0; 15600,0; 15900,0; 16200,0; 16500,0; 16800,0; 17100,0; 17400,0; 17700,0; 18000,0;
        18300,0; 18600,0; 18900,0; 19200,0; 19500,0; 19800,0; 20100,0; 20400,0; 20700,0; 21000,0; 21300,0; 21600,0.167474556; 21900,0.180939833; 22200,0.169335667; 22500,0.170252278; 22800,
        0.168680556; 23100,0.168106444; 23400,0.168419; 23700,0.220884278; 24000,0.224074056; 24300,0.2108935; 24600,0.196263889; 24900,0.185807833; 25200,0.180946722; 25500,0.172870333; 25800,
        0.169916667; 26100,0.169988444; 26400,0.170129611; 26700,0.168298611; 27000,0.1670555; 27300,0.167196778; 27600,0.1671875; 27900,0.167298611; 28200,0.167358833; 28500,0.166701389; 28800,
        0.164090222; 29100,0.164266167; 29400,0.164305611; 29700,0.164291667; 30000,0.164351889; 30300,0.164298667; 30600,0.164412; 30900,0.164435167; 31200,0.164541667; 31500,0.164527778; 31800,
        0.1646435; 32100,0.164622667; 32400,0.164652722; 32700,0.164763889; 33000,0.1647315; 33300,0.164752333; 33600,0.164719944; 33900,0.164796333; 34200,0.1646945; 34500,0.164810222; 34800,
        0.164842611; 35100,0.164749944; 35400,0.164837944; 35700,0.164868056; 36000,0.164835667; 36300,0.164826333; 36600,0.164914389; 36900,0.164986111; 37200,0.164962944; 37500,0.164974556; 37800,
        0.164990722; 38100,0.1649815; 38400,0.165030056; 38700,0.165057889; 39000,0.165092556; 39300,0.165192167; 39600,0.165303278; 39900,0.165236111; 40200,0.164398167; 40500,0.162; 40800,
        0.162057889; 41100,0.162180556; 41400,0.162152722; 41700,0.162212944; 42000,0.162247722; 42300,0.162215222; 42600,0.162347278; 42900,0.162407444; 43200,0.162363333; 43500,0.162486056; 43800,
        0.162462944; 44100,0.162504611; 44400,0.162513889; 44700,0.162620389; 45000,0.162657444; 45300,0.162787056; 45600,0.162833333; 45900,0.162835611; 46200,0.162854111; 46500,0.162944444; 46800,
        0.162638889; 47100,0.162490722; 47400,0.162326389; 47700,0.187180556; 48000,0.232370389; 48300,0.233354222; 48600,0.233270833; 48900,0.227835667; 49200,0.214622722; 49500,0.196236111; 49800,
        0.180638889; 50100,0.171386556; 50400,0.169479167; 50700,0.168155111; 51000,0.166159722; 51300,0.166131944; 51600,0.166111111; 51900,0.164986111; 52200,0.162851833; 52500,0.162782444; 52800,
        0.162794056; 53100,0.162891222; 53400,0.162928167; 53700,0.162907444; 54000,0.162953722; 54300,0.162884222; 54600,0.163027778; 54900,0.163023167; 55200,0.163011611; 55500,0.163136611; 55800,
        0.163081056; 56100,0.163138833; 56400,0.163037; 56700,0.163210556; 57000,0.163215222; 57300,0.163166667; 57600,0.163164333; 57900,0.163187444; 58200,0.163208278; 58500,0.163217556; 58800,
        0.163240778; 59100,0.163291667; 59400,0.163349556; 59700,0.163412056; 60000,0.163384278; 60300,0.163333333; 60600,0.163421278; 60900,0.163333389; 61200,0.163479167; 61500,0.163416667; 61800,
        0.163449111; 62100,0.163449111; 62400,0.163414389; 62700,0.1634445; 63000,0.163504611; 63300,0.163537056; 63600,0.163465222; 63900,0.163555611; 64200,0.163576389; 64500,0.163527778; 64800,
        0.163506944; 65100,0.163490778; 65400,0.163555556; 65700,0.163486111; 66000,0.163601889; 66300,0.163564778; 66600,0.163474556; 66900,0.163534722; 67200,0.163560167; 67500,0.163581; 67800,
        0.163608778; 68100,0.163629556; 68400,0.163664333; 68700,0.163615778; 69000,0.163659722; 69300,0.163694444; 69600,0.163715278; 69900,0.163706; 70200,0.163708389; 70500,0.163733778; 70800,
        0.163692167; 71100,0.163710611; 71400,0.163652778; 71700,0.163692111; 72000,0.163659722; 72300,0.163708278; 72600,0.163657444; 72900,0.077544; 73200,0; 73500,0; 73800,0; 74100,0; 74400,0;
        74700,0; 75000,0; 75300,0; 75600,0; 75900,0; 76200,0; 76500,0; 76800,0; 77100,0; 77400,0; 77700,0; 78000,0; 78300,0; 78600,0; 78900,0; 79200,0; 79500,0; 79800,0; 80100,0; 80400,0; 80700,0;
        81000,0; 81300,0; 81600,0; 81900,0; 82200,0; 82500,0; 82800,0; 83100,0; 83400,0; 83700,0; 84000,0; 84300,0; 84600,0; 84900,0; 85200,0; 85500,0; 85800,0; 86100,0; 86400,0; 86700,0; 87000,0;
        87300,0; 87600,0; 87900,0; 88200,0; 88500,0; 88800,0; 89100,0; 89400,0; 89700,0; 90000,0; 90300,0; 90600,0; 90900,0; 91200,0; 91500,0; 91800,0; 92100,0; 92400,0; 92700,0; 93000,0; 93300,0;
        93600,0; 93900,0; 94200,0; 94500,0; 94800,0; 95100,0; 95400,0; 95700,0; 96000,0; 96300,0; 96600,0; 96900,0.190761611; 97200,0; 97500,0; 97800,0; 98100,0; 98400,0; 98700,0; 99000,0; 99300,0;
        99600,0; 99900,0; 100200,0; 100500,0; 100800,0; 101100,0; 101400,0; 101700,0; 102000,0; 102300,0; 102600,0; 102900,0; 103200,0; 103500,0; 103800,0; 104100,0; 104400,0; 104700,0; 105000,0;
        105300,0; 105600,0; 105900,0; 106200,0; 106500,0; 106800,0; 107100,0; 107400,0; 107700,0; 108000,0.1645; 108300,0.178729167; 108600,0.168428222; 108900,0.169282444; 109200,0.169946722; 109500,
        0.1704815; 109800,0.169192056; 110100,0.225810167; 110400,0.234708333; 110700,0.232039333; 111000,0.225756944; 111300,0.211956056; 111600,0.193490778; 111900,0.180446667; 112200,0.172789389;
        112500,0.169833333; 112800,0.168914333; 113100,0.166840278; 113400,0.166861111; 113700,0.166979167; 114000,0.163675944; 114300,0.163837944; 114600,0.163722222; 114900,0.163791667; 115200,
        0.163368056; 115500,0.160648167; 115800,0.160599611; 116100,0.160655111; 116400,0.160747611; 116700,0.160791667; 117000,0.160780111; 117300,0.160842556; 117600,0.160826389; 117900,0.1608495;
        118200,0.160960667; 118500,0.161034722; 118800,0.160972167; 119100,0.161162056; 119400,0.161131944; 119700,0.161138889; 120000,0.161115778; 120300,0.161182833; 120600,0.161240778; 120900,
        0.161291611; 121200,0.161363444; 121500,0.161333333; 121800,0.161437444; 122100,0.161337944; 122400,0.161446722; 122700,0.161393556; 123000,0.161423611; 123300,0.1613935; 123600,0.161465333;
        123900,0.161465333; 124200,0.161421278; 124500,0.161469889; 124800,0.161548611; 125100,0.161553222; 125400,0.161569444; 125700,0.161655056; 126000,0.161587944; 126300,0.161713; 126600,
        0.161833333; 126900,0.161844889; 127200,0.161847278; 127500,0.161835667; 127800,0.161967611; 128100,0.162018556; 128400,0.161951444; 128700,0.162004611; 129000,0.162171333; 129300,0.162138889;
        129600,0.162256944; 129900,0.162310222; 130200,0.162347222; 130500,0.162296222; 130800,0.162263889; 131100,0.162460667; 131400,0.162395833; 131700,0.162520833; 132000,0.162583278; 132300,
        0.162655056; 132600,0.162719889; 132900,0.162706; 133200,0.162759222; 133500,0.162794; 133800,0.162782333; 134100,0.162893556; 134400,0.162928222; 134700,0.162981444; 135000,0.162819444;
        135300,0.162499944; 135600,0.162338; 135900,0.163233833; 136200,0.224789389; 136500,0.233101889; 136800,0.233208333; 137100,0.2327315; 137400,0.217817111; 137700,0.202298611; 138000,
        0.185960667; 138300,0.176060167; 138600,0.169497667; 138900,0.166206; 139200,0.166094889; 139500,0.166032389; 139800,0.166064833; 140100,0.166032444; 140400,0.166069444; 140700,0.166120389;
        141000,0.166175889; 141300,0.166180556; 141600,0.1661575; 141900,0.166229222; 142200,0.166247667; 142500,0.166238389; 142800,0.166319444; 143100,0.166379667; 143400,0.166425944; 143700,
        0.166379667; 144000,0.166439833; 144300,0.1663935; 144600,0.166414389; 144900,0.166421333; 145200,0.166467611; 145500,0.166564778; 145800,0.166523167; 146100,0.166516167; 146400,0.166585667;
        146700,0.166578722; 147000,0.166578667; 147300,0.166648167; 147600,0.166703611; 147900,0.166601833; 148200,0.166652833; 148500,0.166678222; 148800,0.166576333; 149100,0.166669; 149400,
        0.166689778; 149700,0.166326333; 150000,0.163384222; 150300,0.163462944; 150600,0.163381944; 150900,0.163409722; 151200,0.163368056; 151500,0.163435167; 151800,0.163423667; 152100,0.163384222;
        152400,0.163421278; 152700,0.163497667; 153000,0.163511611; 153300,0.163541667; 153600,0.163539333; 153900,0.163479167; 154200,0.163469944; 154500,0.163537; 154800,0.163532444; 155100,
        0.163506944; 155400,0.163495444; 155700,0.163668944; 156000,0.163606444; 156300,0.163557944; 156600,0.1636875; 156900,0.163631944; 157200,0.163627333; 157500,0.163715278; 157800,0.163669;
        158100,0.163738444; 158400,0.163696833; 158700,0.163759278; 159000,0.163726833; 159300,0.077754611; 159600,0; 159900,0; 160200,0; 160500,0; 160800,0; 161100,0; 161400,0; 161700,0; 162000,0;
        162300,0; 162600,0; 162900,0; 163200,0; 163500,0; 163800,0; 164100,0; 164400,0; 164700,0; 165000,0; 165300,0; 165600,0; 165900,0; 166200,0; 166500,0; 166800,0; 167100,0; 167400,0; 167700,0;
        168000,0; 168300,0; 168600,0; 168900,0; 169200,0; 169500,0; 169800,0; 170100,0; 170400,0; 170700,0; 171000,0; 171300,0; 171600,0; 171900,0; 172200,0; 172500,0])
    annotation (Placement(transformation(extent={{-86,-10},{-66,10}})));
  Modelica.Blocks.Sources.RealExpression mass_flow(y=scalar(Pump_mass_flow_rate.y))
    annotation (Placement(transformation(extent={{-48,32},{-32,48}})));
  Modelica.Fluid.Sources.MassFlowSource_T Load(
    redeclare package Medium =  Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3),
    use_m_flow_in=true,
    use_T_in=true,
    m_flow=1.1,
    T=266.15,
    nPorts=1) annotation (Placement(transformation(extent={{-18,14},{2,34}})));
  Modelica.Fluid.Sources.Boundary_pT boundary_load(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater(property_T = 293.15, X_a = 0.3), nPorts=1) annotation (
      Placement(transformation(
        extent={{8,-8},{-8,8}},
        rotation=90,
        origin={72,20})));
  Modelica.Blocks.Sources.RealExpression load_ent_t(y=scalar(LoadEnteringT.y) +
        273.15)
    annotation (Placement(transformation(extent={{-48,18},{-32,34}})));
  Modelica.Blocks.Sources.RealExpression mass_flow_fan(y=0.93)
    annotation (Placement(transformation(extent={{-50,-38},{-30,-18}})));
  Modelica.Blocks.Sources.RealExpression Scalar_freq(y=scalar(Frequency.y))
    annotation (Placement(transformation(extent={{-30,-16},{-14,0}})));
equation
  connect(Source.ports[1], reversible_HP_vs_3_RSE.Source_in) annotation (Line(points={{6,-38},{10.1,-38},{10.1,-20.3}}, color={0,127,255}));
  connect(reversible_HP_vs_3_RSE.Load_in, T_return.port) annotation (Line(points={{10.1,6.68},{10.1,12},{17,12}}, color={0,127,255}));
  connect(boundary_source.ports[1], reversible_HP_vs_3_RSE.Source_out) annotation (Line(points={{70,-38},{70,-34},{51.9,-34},{51.9,-20.68}}, color={0,127,255}));
  connect(T_ext.y, Source.T_in)
    annotation (Line(points={{-29,-44},{-24,-44},{-24,-34},{-16,-34}},
                                                   color={0,0,127}));
  connect(T_supply.port, reversible_HP_vs_3_RSE.Load_out) annotation (Line(points={{48,12},{48,7.06},{51.9,7.06}}, color={0,127,255}));
  connect(Load.ports[1], reversible_HP_vs_3_RSE.Load_in) annotation (Line(points={{2,24},{8,24},{8,6.68},{10.1,6.68}},  color={0,127,255}));
  connect(mass_flow.y, Load.m_flow_in)
    annotation (Line(points={{-31.2,40},{-18,40},{-18,32}}, color={0,0,127}));
  connect(load_ent_t.y, Load.T_in)
    annotation (Line(points={{-31.2,26},{-30,26},{-30,28},{-20,28}},
                                                   color={0,0,127}));
  connect(mass_flow_fan.y, Source.m_flow_in)
    annotation (Line(points={{-29,-28},{-29,-30},{-14,-30}}, color={0,0,127}));
  connect(reversible_HP_vs_3_RSE.Load_out, boundary_load.ports[1]) annotation (Line(points={{51.9,7.06},{72,7.06},{72,12}}, color={0,127,255}));
  connect(Scalar_freq.y, reversible_HP_vs_3_RSE.CMP_f1) annotation (Line(points={{-13.2,-8},{-12,-7.57},{8.77,-7.57}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    experiment(
      StartTime=60,
      StopTime=950400,
      Interval=60,
      Tolerance=1e-05,
      __Dymola_Algorithm="Radau"));
end Training_RevHP_vs_1_RSE_Heating_02;
